 ====================================================
  PSCAD LINE CONSTANTS PROGRAM OUTPUT FILE (*.out)

  NOTE: This file is auto-generated.  Any manual
        changes will be lost once the Line Constants
        Program is re-run.
 =====================================================

  Display Format: M,N denotes a complex number M + jN


 ----------------------------------------------------
  PHASE DOMAIN DATA @       60.000 Hz:
 -----------------------------------------------------

 SERIES IMPEDANCE MATRIX (Z) [ohms/m]: 
    0.506015276E+01,0.193558808E+02   0.381073233E+01,0.674454330E+01   0.381073233E+01,0.674454330E+01
    0.381073233E+01,0.674454330E+01   0.506015276E+01,0.193558808E+02   0.381073233E+01,0.674454330E+01
    0.381073233E+01,0.674454330E+01   0.381073233E+01,0.674454330E+01   0.506015276E+01,0.193558808E+02

 SHUNT ADMITTANCE MATRIX (Y) [mhos/m]: 
    0.000000000E+00,0.118695994E-02   0.000000000E+00,-.126929243E-03   0.000000000E+00,-.126929243E-03
    0.000000000E+00,-.126929243E-03   0.000000000E+00,0.118695994E-02   0.000000000E+00,-.126929243E-03
    0.000000000E+00,-.126929243E-03   0.000000000E+00,-.126929243E-03   0.000000000E+00,0.118695994E-02

 LONG-LINE CORRECTED SERIES IMPEDANCE MATRIX [ohms]: 
    0.501246740E+01,0.192853695E+02   0.376993934E+01,0.670849021E+01   0.376993934E+01,0.670849021E+01
    0.376993934E+01,0.670849021E+01   0.501246740E+01,0.192853695E+02   0.376993934E+01,0.670849021E+01
    0.376993934E+01,0.670849021E+01   0.376993934E+01,0.670849021E+01   0.501246740E+01,0.192853695E+02

 LONG-LINE CORRECTED SHUNT ADMITTANCE MATRIX [mhos]: 
    0.428824511E-06,0.118896788E-02   0.248487319E-06,-.126738539E-03   0.248487319E-06,-.126738539E-03
    0.248487319E-06,-.126738539E-03   0.428824511E-06,0.118896788E-02   0.248487319E-06,-.126738539E-03
    0.248487319E-06,-.126738539E-03   0.248487319E-06,-.126738539E-03   0.428824511E-06,0.118896788E-02

 -----------------------------------------------------
  MODAL DOMAIN DATA @       60.000 Hz:
 -----------------------------------------------------

 YZ EIGENVECTOR (MODAL TRANSFORMATION) MATRIX (TI): 
    0.577350269E+00,0.000000000E+00   0.816496581E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.408248290E+00,0.000000000E+00   0.707106781E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.408248290E+00,0.000000000E+00   -.707106781E+00,0.000000000E+00

 YZ EIGENVALUE VECTOR: 
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00

 MODAL IMPEDANCE MATRIX [ohms/m]: 
    0.126816174E+02,0.328449674E+02   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.124942043E+01,0.126113375E+02   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.124942043E+01,0.126113375E+02

 MODAL ADMITTANCE MATRIX [mhos/m]: 
    0.000000000E+00,0.933101460E-03   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.131388919E-02   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.131388919E-02

 MODAL CHARACTERISTIC IMPEDANCE VECTOR (Z0) [ohms]: 
    0.190960985E+03,-.355853413E+02   0.980916602E+02,-.484716480E+01   0.980916602E+02,-.484716480E+01

 MODAL TRAVEL TIME VECTOR [ms]: 
    0.472652976E+00                   0.341868987E+00                   0.341868987E+00

 MODAL VELOCITY VECTOR [m/s]: 
    0.211571713E+04                   0.292509715E+04                   0.292509715E+04

 -----------------------------------------------------
  SEQUENCE COMPONENT DATA @       60.000 Hz:
 -----------------------------------------------------

 SEQUENCE TRANSFORM MATRIX: 
    0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,-.500000000E+00   -.288675135E+00,0.500000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,0.500000000E+00   -.288675135E+00,-.500000000E+00

 SEQUENCE IMPEDANCE MATRIX (Zsq) [ohms/m]: 
    0.126816174E+02,0.328449674E+02   0.266453526E-14,0.666133815E-15   0.444089210E-15,0.177635684E-14
    0.355271368E-14,0.177635684E-14   0.124942043E+01,0.126113375E+02   -.177635684E-14,0.333066907E-14
    -.532907052E-14,0.444089210E-15   -.177635684E-14,0.222044605E-14   0.124942043E+01,0.126113375E+02

 SEQUENCE ADMITTANCE MATRIX (Ysq) [mhos/m]: 
    0.000000000E+00,0.933101460E-03   0.216840434E-18,0.000000000E+00   -.108420217E-18,0.135525272E-18
    0.000000000E+00,0.000000000E+00   -.159483437E-18,0.131388919E-02   -.108420217E-18,0.569206141E-18
    0.000000000E+00,0.000000000E+00   -.108420217E-18,0.216840434E-18   -.111323717E-18,0.131388919E-02

 -----------------------------------------------------
  LOAD FLOW RXB FORMATTED DATA @       60.000 Hz:
 -----------------------------------------------------

  NOTE: Additional Options Component can be used to display in pu values
      
   Positive Sequence (Long-Line Corrected)
   ................. 

   Resistance      Rsq   [Ohms]:        1.24252805    
   Reactance       Xsq   [Ohms]:        12.5768793    
   Susceptance     Bsq      [S]:       0.131570642E-02
   Surge Impedance Zcsq  [Ohms]:        97.7703002    
      
   Zero Sequence (Long-Line Corrected)
   ............. 

   Resistance      Rsq   [Ohms]:        12.5523461    
   Reactance       Xsq   [Ohms]:        32.7023499    
   Susceptance     Bsq      [S]:       0.935490804E-03
   Surge Impedance Zcsq  [Ohms]:        186.969049    
      
   Positive Sequence 
   ................. 

   Resistance      Rsq   [Ohms]:        1.24942043    
   Reactance       Xsq   [Ohms]:        12.6113375    
   Susceptance     Bsq      [S]:       0.131388919E-02
   Surge Impedance Zcsq  [Ohms]:        97.9718266    
      
   Zero Sequence 
   ............. 

   Resistance      Rsq   [Ohms]:        12.6816174    
   Reactance       Xsq   [Ohms]:        32.8449674    
   Susceptance     Bsq      [S]:       0.933101460E-03
   Surge Impedance Zcsq  [Ohms]:        187.616048    
      
 
 
