 ====================================================
  PSCAD LINE CONSTANTS PROGRAM OUTPUT FILE (*.out)

  NOTE: This file is auto-generated.  Any manual
        changes will be lost once the Line Constants
        Program is re-run.
 =====================================================

  Display Format: M,N denotes a complex number M + jN


 ----------------------------------------------------
  PHASE DOMAIN DATA @       60.000 Hz:
 -----------------------------------------------------

 SERIES IMPEDANCE MATRIX (Z) [ohms/m]: 
    0.126503819E+01,0.773036726E+01   0.952683082E+00,0.269364113E+01   0.952683082E+00,0.269364113E+01
    0.952683082E+00,0.269364113E+01   0.126503819E+01,0.773036726E+01   0.952683082E+00,0.269364113E+01
    0.952683082E+00,0.269364113E+01   0.952683082E+00,0.269364113E+01   0.126503819E+01,0.773036726E+01

 SHUNT ADMITTANCE MATRIX (Y) [mhos/m]: 
    0.000000000E+00,0.319761919E-03   0.000000000E+00,-.341941936E-04   0.000000000E+00,-.341941936E-04
    0.000000000E+00,-.341941936E-04   0.000000000E+00,0.319761919E-03   0.000000000E+00,-.341941936E-04
    0.000000000E+00,-.341941936E-04   0.000000000E+00,-.341941936E-04   0.000000000E+00,0.319761919E-03

 LONG-LINE CORRECTED SERIES IMPEDANCE MATRIX [ohms]: 
    0.126375317E+01,0.772711115E+01   0.951583652E+00,0.269187569E+01   0.951583652E+00,0.269187569E+01
    0.951583652E+00,0.269187569E+01   0.126375317E+01,0.772711115E+01   0.951583652E+00,0.269187569E+01
    0.951583652E+00,0.269187569E+01   0.951583652E+00,0.269187569E+01   0.126375317E+01,0.772711115E+01

 LONG-LINE CORRECTED SHUNT ADMITTANCE MATRIX [mhos]: 
    0.774334584E-08,0.319820014E-03   0.448106711E-08,-.341886935E-04   0.448106711E-08,-.341886935E-04
    0.448106711E-08,-.341886935E-04   0.774334584E-08,0.319820014E-03   0.448106711E-08,-.341886935E-04
    0.448106711E-08,-.341886935E-04   0.448106711E-08,-.341886935E-04   0.774334584E-08,0.319820014E-03

 -----------------------------------------------------
  MODAL DOMAIN DATA @       60.000 Hz:
 -----------------------------------------------------

 YZ EIGENVECTOR (MODAL TRANSFORMATION) MATRIX (TI): 
    0.577350269E+00,0.000000000E+00   0.816496581E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.408248290E+00,0.000000000E+00   0.707106781E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.408248290E+00,0.000000000E+00   -.707106781E+00,0.000000000E+00

 YZ EIGENVALUE VECTOR: 
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00

 MODAL IMPEDANCE MATRIX [ohms/m]: 
    0.317040435E+01,0.131176495E+02   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.312355109E+00,0.503672613E+01   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.312355109E+00,0.503672613E+01

 MODAL ADMITTANCE MATRIX [mhos/m]: 
    0.000000000E+00,0.251373532E-03   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.353956112E-03   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.353956112E-03

 MODAL CHARACTERISTIC IMPEDANCE VECTOR (Z0) [ohms]: 
    0.230076392E+03,-.274089915E+02   0.119346021E+03,-.369710052E+01   0.119346021E+03,-.369710052E+01

 MODAL TRAVEL TIME VECTOR [ms]: 
    0.153412408E+00                   0.112053710E+00                   0.112053710E+00

 MODAL VELOCITY VECTOR [m/s]: 
    0.651837759E+04                   0.892429175E+04                   0.892429175E+04

 -----------------------------------------------------
  SEQUENCE COMPONENT DATA @       60.000 Hz:
 -----------------------------------------------------

 SEQUENCE TRANSFORM MATRIX: 
    0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,-.500000000E+00   -.288675135E+00,0.500000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,0.500000000E+00   -.288675135E+00,-.500000000E+00

 SEQUENCE IMPEDANCE MATRIX (Zsq) [ohms/m]: 
    0.317040435E+01,0.131176495E+02   0.888178420E-15,-.333066907E-15   -.666133815E-15,0.222044605E-15
    0.444089210E-15,-.888178420E-15   0.312355109E+00,0.503672613E+01   -.222044605E-15,0.122124533E-14
    -.888178420E-15,-.444089210E-15   -.222044605E-15,-.222044605E-15   0.312355109E+00,0.503672613E+01

 SEQUENCE ADMITTANCE MATRIX (Ysq) [mhos/m]: 
    0.000000000E+00,0.251373532E-03   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.353956112E-03   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.353956112E-03

 -----------------------------------------------------
  LOAD FLOW RXB FORMATTED DATA @       60.000 Hz:
 -----------------------------------------------------

  NOTE: Additional Options Component can be used to display in pu values
      
   Positive Sequence (Long-Line Corrected)
   ................. 

   Resistance      Rsq   [Ohms]:       0.312169513    
   Reactance       Xsq   [Ohms]:        5.03523545    
   Susceptance     Bsq      [S]:       0.354008707E-03
   Surge Impedance Zcsq  [Ohms]:        119.262228    
      
   Zero Sequence (Long-Line Corrected)
   ............. 

   Resistance      Rsq   [Ohms]:        3.16692047    
   Reactance       Xsq   [Ohms]:        13.1108625    
   Susceptance     Bsq      [S]:       0.251442627E-03
   Surge Impedance Zcsq  [Ohms]:        228.347457    
      
   Positive Sequence 
   ................. 

   Resistance      Rsq   [Ohms]:       0.312355109    
   Reactance       Xsq   [Ohms]:        5.03672613    
   Susceptance     Bsq      [S]:       0.353956112E-03
   Surge Impedance Zcsq  [Ohms]:        119.288742    
      
   Zero Sequence 
   ............. 

   Resistance      Rsq   [Ohms]:        3.17040435    
   Reactance       Xsq   [Ohms]:        13.1176495    
   Susceptance     Bsq      [S]:       0.251373532E-03
   Surge Impedance Zcsq  [Ohms]:        228.437942    
      
 
 
