 ====================================================
  PSCAD LINE CONSTANTS PROGRAM OUTPUT FILE (*.out)

  NOTE: This file is auto-generated.  Any manual
        changes will be lost once the Line Constants
        Program is re-run.
 =====================================================

  Display Format: M,N denotes a complex number M + jN


 ----------------------------------------------------
  PHASE DOMAIN DATA @       60.000 Hz:
 -----------------------------------------------------

 SERIES IMPEDANCE MATRIX (Z) [ohms/m]: 
    0.316259548E+00,0.155805852E+01   0.238170770E+00,0.542904414E+00   0.238170770E+00,0.542904414E+00
    0.238170770E+00,0.542904414E+00   0.316259548E+00,0.155805852E+01   0.238170770E+00,0.542904414E+00
    0.238170770E+00,0.542904414E+00   0.238170770E+00,0.542904414E+00   0.316259548E+00,0.155805852E+01

 SHUNT ADMITTANCE MATRIX (Y) [mhos/m]: 
    0.000000000E+00,0.100417274E-03   0.000000000E+00,-.107382634E-04   0.000000000E+00,-.107382634E-04
    0.000000000E+00,-.107382634E-04   0.000000000E+00,0.100417274E-03   0.000000000E+00,-.107382634E-04
    0.000000000E+00,-.107382634E-04   0.000000000E+00,-.107382634E-04   0.000000000E+00,0.100417274E-03

 LONG-LINE CORRECTED SERIES IMPEDANCE MATRIX [ohms]: 
    0.316239209E+00,0.155801797E+01   0.238153369E+00,0.542882841E+00   0.238153369E+00,0.542882841E+00
    0.238153369E+00,0.542882841E+00   0.316239209E+00,0.155801797E+01   0.238153369E+00,0.542882841E+00
    0.238153369E+00,0.542882841E+00   0.238153369E+00,0.542882841E+00   0.316239209E+00,0.155801797E+01

 LONG-LINE CORRECTED SHUNT ADMITTANCE MATRIX [mhos]: 
    0.190808771E-09,0.100418429E-03   0.110404451E-09,-.107381542E-04   0.110404451E-09,-.107381542E-04
    0.110404451E-09,-.107381542E-04   0.190808771E-09,0.100418429E-03   0.110404451E-09,-.107381542E-04
    0.110404451E-09,-.107381542E-04   0.110404451E-09,-.107381542E-04   0.190808771E-09,0.100418429E-03

 -----------------------------------------------------
  MODAL DOMAIN DATA @       60.000 Hz:
 -----------------------------------------------------

 YZ EIGENVECTOR (MODAL TRANSFORMATION) MATRIX (TI): 
    0.577350269E+00,0.000000000E+00   0.816496581E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.408248290E+00,0.000000000E+00   0.707106781E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.408248290E+00,0.000000000E+00   -.707106781E+00,0.000000000E+00

 YZ EIGENVALUE VECTOR: 
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00

 MODAL IMPEDANCE MATRIX [ohms/m]: 
    0.792601088E+00,0.264386735E+01   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.780887772E-01,0.101515410E+01   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.780887772E-01,0.101515410E+01

 MODAL ADMITTANCE MATRIX [mhos/m]: 
    0.000000000E+00,0.789407473E-04   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.111155537E-03   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.111155537E-03

 MODAL CHARACTERISTIC IMPEDANCE VECTOR (Z0) [ohms]: 
    0.185008407E+03,-.271351340E+02   0.956358999E+02,-.367287861E+01   0.956358999E+02,-.367287861E+01

 MODAL TRAVEL TIME VECTOR [ms]: 
    0.387401751E-01                   0.281981706E-01                   0.281981706E-01

 MODAL VELOCITY VECTOR [m/s]: 
    0.258129964E+05                   0.354632935E+05                   0.354632935E+05

 -----------------------------------------------------
  SEQUENCE COMPONENT DATA @       60.000 Hz:
 -----------------------------------------------------

 SEQUENCE TRANSFORM MATRIX: 
    0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,-.500000000E+00   -.288675135E+00,0.500000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,0.500000000E+00   -.288675135E+00,-.500000000E+00

 SEQUENCE IMPEDANCE MATRIX (Zsq) [ohms/m]: 
    0.792601088E+00,0.264386735E+01   0.111022302E-15,0.832667268E-16   -.111022302E-15,0.194289029E-15
    0.111022302E-15,0.111022302E-15   0.780887772E-01,0.101515410E+01   -.555111512E-16,0.277555756E-15
    -.222044605E-15,0.277555756E-16   -.555111512E-16,0.555111512E-16   0.780887772E-01,0.101515410E+01

 SEQUENCE ADMITTANCE MATRIX (Ysq) [mhos/m]: 
    0.000000000E+00,0.789407473E-04   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.111155538E-03   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.111155538E-03

 -----------------------------------------------------
  LOAD FLOW RXB FORMATTED DATA @       60.000 Hz:
 -----------------------------------------------------

  NOTE: Additional Options Component can be used to display in pu values
      
   Positive Sequence (Long-Line Corrected)
   ................. 

   Resistance      Rsq   [Ohms]:       0.780858400E-01
   Reactance       Xsq   [Ohms]:        1.01513512    
   Susceptance     Bsq      [S]:       0.111156583E-03
   Surge Impedance Zcsq  [Ohms]:        95.5640032    
      
   Zero Sequence (Long-Line Corrected)
   ............. 

   Resistance      Rsq   [Ohms]:       0.792545948    
   Reactance       Xsq   [Ohms]:        2.64378365    
   Susceptance     Bsq      [S]:       0.789421203E-04
   Surge Impedance Zcsq  [Ohms]:        183.003149    
      
   Positive Sequence 
   ................. 

   Resistance      Rsq   [Ohms]:       0.780887772E-01
   Reactance       Xsq   [Ohms]:        1.01515410    
   Susceptance     Bsq      [S]:       0.111155538E-03
   Surge Impedance Zcsq  [Ohms]:        95.5653458    
      
   Zero Sequence 
   ............. 

   Resistance      Rsq   [Ohms]:       0.792601088    
   Reactance       Xsq   [Ohms]:        2.64386735    
   Susceptance     Bsq      [S]:       0.789407473E-04
   Surge Impedance Zcsq  [Ohms]:        183.007637    
      
 
 
