corridor lengths (OSM border-line mean km -> hub-to-hub 1.2 x centroid km):
    ARA-CAT   x3->3:    92 ->   167
    ARA-MAD   x3->3:   183 ->   282
    ARA-N     x3->3:    59 ->   263
    ARA-VAL   x1->2:    77 ->   230
    BAD-CAC   x3->3:   155 ->   135
    BAD-PT-S  x1->2:    81 ->   209
    BAD-WAN   x3->3:   105 ->   208
    CAC-CYL   x1->2:   178 ->   193
    CAC-MAD   x6->6:   193 ->   257
    CAC-PT-N  x1->2:    25 ->   230
    CAC-SCE   x3->3:   150 ->   242
    CAT-FR    x1->2:    92 ->   240
    CYL-MAD   x4->4:   169 ->   187
    CYL-N     x3->3:   136 ->   226
    CYL-NW    x5->5:   143 ->   193
    CYL-PT-N  x1->2:     5 ->   254
     FR-N     x3->3:    13 ->   394
    GRA-SCE   x1->2:    67 ->   140
    GRA-SE    x1->2:    59 ->   234
    GRA-WAN   x2->2:    80 ->   156
    MAD-VAL   x4->4:   116 ->   228
      N-NW    x4->4:   116 ->   275
     NW-PT-N  x3->3:    61 ->   236
   PT-S-WAN   x1->2:    58 ->   339
    SCE-WAN   x4->4:   175 ->   209
     SE-VAL   x4->4:    63 ->   167
  lengths 0.0 / unit-X 0.0 least_squares: nfev 26, max |V err| 5.41 kV, max other err 940 (MW/Mvar)
  lengths 0.1 / unit-X 0.0 least_squares: nfev 68, max |V err| 5.40 kV, max other err 419 (MW/Mvar)
  lengths 0.2 / unit-X 0.0 least_squares: nfev 29, max |V err| 4.99 kV, max other err 365 (MW/Mvar)
  lengths 0.3 / unit-X 0.0 least_squares: nfev 400, max |V err| 4.37 kV, max other err 326 (MW/Mvar)
  lengths 0.4 / unit-X 0.0 least_squares: nfev 400, max |V err| 3.60 kV, max other err 293 (MW/Mvar)
  lengths 0.5 / unit-X 0.0 least_squares: nfev 264, max |V err| 2.85 kV, max other err 266 (MW/Mvar)
  lengths 0.6 / unit-X 0.0 least_squares: nfev 198, max |V err| 1.99 kV, max other err 246 (MW/Mvar)
  lengths 0.7 / unit-X 0.0 least_squares: nfev 26, max |V err| 1.22 kV, max other err 230 (MW/Mvar)
  lengths 0.8 / unit-X 0.0 least_squares: nfev 400, max |V err| 0.45 kV, max other err 215 (MW/Mvar)
  lengths 0.9 / unit-X 0.0 least_squares: nfev 400, max |V err| 0.25 kV, max other err 204 (MW/Mvar)
  lengths 1.0 / unit-X 0.0 least_squares: nfev 18, max |V err| 0.76 kV, max other err 202 (MW/Mvar)
  lengths 1.0 / unit-X 0.1 least_squares: nfev 400, max |V err| 0.91 kV, max other err 194 (MW/Mvar)
  lengths 1.0 / unit-X 0.2 least_squares: nfev 244, max |V err| 0.94 kV, max other err 194 (MW/Mvar)
  lengths 1.0 / unit-X 0.3 least_squares: nfev 71, max |V err| 0.97 kV, max other err 194 (MW/Mvar)
  lengths 1.0 / unit-X 0.4 least_squares: nfev 19, max |V err| 0.88 kV, max other err 199 (MW/Mvar)
  lengths 1.0 / unit-X 0.5 least_squares: nfev 13, max |V err| 0.83 kV, max other err 204 (MW/Mvar)
  lengths 1.0 / unit-X 0.6 least_squares: nfev 13, max |V err| 0.76 kV, max other err 205 (MW/Mvar)
  lengths 1.0 / unit-X 0.7 least_squares: nfev 13, max |V err| 0.83 kV, max other err 212 (MW/Mvar)
  lengths 1.0 / unit-X 0.8 least_squares: nfev 13, max |V err| 0.69 kV, max other err 209 (MW/Mvar)
  lengths 1.0 / unit-X 0.9 least_squares: nfev 14, max |V err| 0.72 kV, max other err 210 (MW/Mvar)
  lengths 1.0 / unit-X 1.0 least_squares: nfev 13, max |V err| 0.77 kV, max other err 209 (MW/Mvar)
  final least_squares: nfev 11, max |V err| 0.77 kV, max other err 210 (MW/Mvar)
  final calibration: total evaluations 3653
calibration pass 3: 3653 rounds; Portuguese load x0.884, Spanish demand x0.956
DSO shunts at 1 pu (Mvar, + absorbing): GRA -124  WAN -0  BAD -395  CAC -152  SCE -438  MAD -79  CYL -268  NW +92  N -923  ARA -821  CAT -2394  VAL -1008  SE -26  PT-S -599  PT-N -5
unit Q per area: N -390 (target -400)  SW -137 (target -150)  E -581 (target -600)
Spanish distribution exchange: P 23637 MW, Q -1749 Mvar (load +5029, DSO shunts -6778); Fig 4-84 (400 kV interface only, ~8.7 GW): Q -1,000 ... -1,800 Mvar
zone  V[kV] target  demand   RES
GRA     412.5    412    1056   1706
WAN     413.4    413    1583   2560
BAD     414.0    412     263   2538
CAC     406.5    406     176   1692
SCE     417.6    417    1088   3687
MAD     405.2    405    2659    650
CYL     405.4    405    1111   1010
NW      405.7    405    3567    496
N       409.0    409    2997    255
ARA     410.2    410     658   1370
CAT     400.2    400    4832    233
VAL     413.2    413    2032   2449
SE      408.3    408    1269   1524
PS-CYL  405.0              0      0
PS-ARA  410.0              0      0
PS-PT   408.0              0      0
PT-N    397.3    398       0      0
PT-S    400.9    401       0      0
FR      373.8              0      0
MA-B    412.9              0      0
MA      382.1              0      0
BAD-TS  412.8              0      0
WAN-TS  413.2              0      0

borders ES->PT   2103 MW (target ~2,100) | ES->MA   753 (~750) | ES->FR AC   287 + HVDC 1000 =  1287 (target 1360)
   tie CAT-FR     x2   240 km  P   -233 MW  Q   +250
   tie FR-N       x3   394 km  P   -510 MW  Q   -596
   Morocco unit P 4088 MW, Moroccan load 4821 MW
corridor flows vs Fig 2-4: CAC->MAD +3243 (3227)  BAD->CAC +2277 (1850)  GRA->SE +1377 (900)  VAL->ARA +1674 (0)  CAC->CYL +1885 (1200)
zone demand now: GRA 1056  WAN 1962  BAD 263  CAC 176  SCE 1088  MAD 2280  CYL 1111  NW 3567  N 2997  ARA 658  CAT 4832  VAL 2032  SE 1269
zone RES now:    GRA 1706  WAN 1857  BAD 1585  CAC 1692  SCE 3687  MAD 650  CYL 1010  NW 496  N 255  ARA 1370  CAT 233  VAL 2449  SE 1524
Madrid net in-feed   1654 MW; SW corridor CAC+SCE -> MAD   3243 MW (Fig 2-4: 3,227 on the six circuits)
generator Q [Mvar]: G1 -122  G2 -182  G3 -443  G4 -189  G5 -308  G6 -15  G7 +44  G8 -607  M1 +52  M2 +55  M3-7 +554  Morocco +859
France slack P -1272 MW, Q -1057 Mvar
tie Q ES->X: FR +304 (target +300)  PT +42 (target +100)  MA -368 (target -360) | set-points FR 373.8 kV, MA 389.9 kV, PT 364.6 kV

reactive balance Spain (Mvar):
   generated: 400 kV corridor charging   9349   zone-internal 400 kV charging   2327
   absorbed : reactors   2406  loads   5029  RES   2723 (P 20170, Q/P 0.135)  units   1108  DSO shunts  -6778  (+ = absorbing)

reactive balance South-West (Mvar):
   generated: 400 kV corridor charging   3445   zone-internal 400 kV charging    650
   absorbed : reactors    700  loads   1047  RES   1645 (P 12184, Q/P 0.135)  units    137  DSO shunts  -1189  (+ = absorbing)

series reactive losses I2X, all lines: 6097 Mvar (charging 11513); largest:
   CAC-MAD      x6  257 km  P  +3243 MW  I2X   690  charging  879 Mvar
   CAC-SCE      x3  242 km  P  -2100 MW  I2X   557  charging  426 Mvar
   CAC-CYL      x2  193 km  P  +1885 MW  I2X   526  charging  220 Mvar
   ARA-VAL      x2  230 km  P  -1617 MW  I2X   478  charging  269 Mvar
   PT-N-PT-S    x3  250 km  P  -1845 MW  I2X   468  charging  413 Mvar
   ARA-CAT      x3  167 km  P  +2256 MW  I2X   430  charging  283 Mvar
   BAD-CAC      x3  135 km  P  +2277 MW  I2X   348  charging  236 Mvar
   CAC-PT-N     x2  230 km  P  +1380 MW  I2X   339  charging  257 Mvar
   GRA-SE       x2  234 km  P  +1377 MW  I2X   331  charging  273 Mvar
   ARA-MAD      x3  282 km  P  -1436 MW  I2X   315  charging  485 Mvar
   transformer reactive losses 1893 Mvar
Fig 4-2 South Spain 12:32:00: RES 2269 Mvar on 16807 MW (report 2,297 on 17,020) | reactors 1379 (1,300) | PO 7.4 units 93 (74)
C:\Users\Ibrahim\AppData\Local\Programs\Python\Python313\Lib\site-packages\pandapower\build_branch.py:1591: FutureWarning: Downcasting object dtype arrays on .fillna, .ffill, .bfill is deprecated and will change in a future version. Call result.infer_objects(copy=False) instead. To opt-in to the future behavior, set `pd.set_option('future.no_silent_downcasting', True)`
  power_station_unit = trafo_df.power_station_unit.fillna(False).values.astype(bool)
C:\Users\Ibrahim\AppData\Local\Programs\Python\Python313\Lib\site-packages\pandapower\build_branch.py:1591: FutureWarning: Downcasting object dtype arrays on .fillna, .ffill, .bfill is deprecated and will change in a future version. Call result.infer_objects(copy=False) instead. To opt-in to the future behavior, set `pd.set_option('future.no_silent_downcasting', True)`
  power_station_unit = trafo_df.power_station_unit.fillna(False).values.astype(bool)

short-circuit (MVA, IEC 60909 max): zone  model  Table 4-26
   MAD    25128    10555  (+138 %)
   VAL    18000    11167  (+61 %)
   N      19733    10158  (+94 %)
   CAT    19959     9967  (+100 %)
   NW     24515     9665  (+154 %)
   WAN    12050    12271  (-2 %)
   BAD     8209     8386  (-2 %)
