corridor lengths (OSM border-line mean km -> hub-to-hub 1.2 x centroid km):
    ARA-CAT   x3->3:    92 ->   167
    ARA-MAD   x3->3:    92 ->   282
    ARA-N     x3->3:    59 ->   263
    ARA-VAL   x1->2:    77 ->   230
    BAD-CAC   x3->3:   155 ->   135
    BAD-PT-S  x1->2:    81 ->   209
    BAD-WAN   x3->3:   105 ->   208
    CAC-CYL   x2->2:   171 ->   193
    CAC-MAD   x6->6:   193 ->   257
    CAC-PT-N  x1->2:    25 ->   230
    CAC-SCE   x3->3:   150 ->   242
    CAT-FR    x1->2:    92 ->   240
    CAT-VAL   x1->2:   155 ->   321
    CYL-MAD   x6->6:   127 ->   187
    CYL-N     x3->3:   136 ->   226
    CYL-NW    x7->7:   151 ->   193
    CYL-PT-N  x1->2:     5 ->   254
     FR-N     x3->3:    13 ->   394
    GRA-SCE   x1->2:    67 ->   140
    GRA-SE    x1->2:    59 ->   234
    GRA-WAN   x2->2:    80 ->   156
    MAD-VAL   x4->4:   104 ->   228
      N-NW    x5->5:   125 ->   275
     NW-PT-N  x3->3:    61 ->   236
   PT-S-WAN   x1->2:    58 ->   339
    SCE-WAN   x4->4:   175 ->   209
     SE-VAL   x4->4:    63 ->   167
  lengths 0.0 / unit-X 0.0 least_squares: nfev 13, max |V err| 6.37 kV, max other err 911 (MW/Mvar) | njev 8, resid calls 246, load flows 247 (0.4 s of 1.0 s wall), cost 336.33
  lengths 0.1 / unit-X 0.0 least_squares: nfev 6, max |V err| 6.84 kV, max other err 310 (MW/Mvar) | njev 6, resid calls 181, load flows 182 (0.2 s of 0.6 s wall), cost 162.33
  lengths 0.2 / unit-X 0.0 least_squares: nfev 7, max |V err| 6.76 kV, max other err 182 (MW/Mvar) | njev 7, resid calls 211, load flows 212 (0.3 s of 0.9 s wall), cost 127.59
  lengths 0.3 / unit-X 0.0 least_squares: nfev 6, max |V err| 6.44 kV, max other err 179 (MW/Mvar) | njev 6, resid calls 181, load flows 182 (0.3 s of 0.7 s wall), cost 122.36
  lengths 0.4 / unit-X 0.0 least_squares: nfev 6, max |V err| 6.06 kV, max other err 196 (MW/Mvar) | njev 6, resid calls 181, load flows 182 (0.3 s of 0.7 s wall), cost 117.29
  lengths 0.5 / unit-X 0.0 least_squares: nfev 6, max |V err| 5.69 kV, max other err 209 (MW/Mvar) | njev 6, resid calls 181, load flows 182 (0.3 s of 0.7 s wall), cost 112.26
  lengths 0.6 / unit-X 0.0 least_squares: nfev 6, max |V err| 5.34 kV, max other err 218 (MW/Mvar) | njev 6, resid calls 181, load flows 182 (0.3 s of 0.7 s wall), cost 107.41
  lengths 0.7 / unit-X 0.0 least_squares: nfev 6, max |V err| 5.02 kV, max other err 225 (MW/Mvar) | njev 6, resid calls 181, load flows 182 (0.3 s of 0.7 s wall), cost 102.81
  lengths 0.8 / unit-X 0.0 least_squares: nfev 6, max |V err| 4.72 kV, max other err 230 (MW/Mvar) | njev 6, resid calls 181, load flows 182 (0.3 s of 0.7 s wall), cost 98.49
  lengths 0.9 / unit-X 0.0 least_squares: nfev 6, max |V err| 4.45 kV, max other err 234 (MW/Mvar) | njev 6, resid calls 181, load flows 182 (0.3 s of 0.7 s wall), cost 94.45
  lengths 1.0 / unit-X 0.0 least_squares: nfev 6, max |V err| 4.20 kV, max other err 237 (MW/Mvar) | njev 6, resid calls 181, load flows 182 (0.3 s of 0.8 s wall), cost 90.67
  lengths 1.0 / unit-X 0.1 least_squares: nfev 11, max |V err| 4.24 kV, max other err 236 (MW/Mvar) | njev 4, resid calls 128, load flows 129 (0.2 s of 0.5 s wall), cost 91.55
  lengths 1.0 / unit-X 0.2 least_squares: nfev 11, max |V err| 4.28 kV, max other err 236 (MW/Mvar) | njev 4, resid calls 128, load flows 129 (0.2 s of 0.4 s wall), cost 92.47
  lengths 1.0 / unit-X 0.3 least_squares: nfev 11, max |V err| 4.32 kV, max other err 236 (MW/Mvar) | njev 4, resid calls 128, load flows 129 (0.2 s of 0.4 s wall), cost 93.44
  lengths 1.0 / unit-X 0.4 least_squares: nfev 11, max |V err| 4.38 kV, max other err 235 (MW/Mvar) | njev 4, resid calls 128, load flows 129 (0.2 s of 0.4 s wall), cost 94.46
  lengths 1.0 / unit-X 0.5 least_squares: nfev 11, max |V err| 4.45 kV, max other err 234 (MW/Mvar) | njev 4, resid calls 128, load flows 129 (0.2 s of 0.5 s wall), cost 95.55
  lengths 1.0 / unit-X 0.6 least_squares: nfev 11, max |V err| 4.52 kV, max other err 233 (MW/Mvar) | njev 4, resid calls 128, load flows 129 (0.2 s of 0.5 s wall), cost 96.73
  lengths 1.0 / unit-X 0.7 least_squares: nfev 10, max |V err| 4.62 kV, max other err 232 (MW/Mvar) | njev 4, resid calls 127, load flows 128 (0.2 s of 0.5 s wall), cost 98.02
  lengths 1.0 / unit-X 0.8 least_squares: nfev 10, max |V err| 4.75 kV, max other err 229 (MW/Mvar) | njev 4, resid calls 127, load flows 128 (0.2 s of 0.5 s wall), cost 99.48
  lengths 1.0 / unit-X 0.9 least_squares: nfev 10, max |V err| 4.91 kV, max other err 226 (MW/Mvar) | njev 4, resid calls 127, load flows 128 (0.2 s of 0.5 s wall), cost 101.17
  lengths 1.0 / unit-X 1.0 least_squares: nfev 12, max |V err| 5.14 kV, max other err 220 (MW/Mvar) | njev 5, resid calls 158, load flows 159 (0.2 s of 0.5 s wall), cost 103.25
  final least_squares: nfev 9, max |V err| 5.14 kV, max other err 220 (MW/Mvar) | njev 1, resid calls 39, load flows 40 (0.0 s of 0.1 s wall), cost 103.25
  final calibration: total evaluations 791
fastpf vs pandapower at the final state: max dV 4.4e-16 pu, max d gen Q 1.5e-07 Mvar; total load flows 4114 in 5.2 s, fallbacks 569
trip gate: 4a+4b at BAD-TS +6.81 kV (target 4.9), Granada at GRA +1.29 kV = 27 kV/Gvar (report 18-42); unit connection X 5.00 %
calibration pass 3: 791 rounds; Portuguese load x0.881, Spanish demand x0.959
DSO shunts at 1 pu (Mvar, + absorbing): GRA -168  WAN -142  BAD -298  CAC +302  SCE -401  MAD +51  CYL +279  NW +709  N -863  ARA -643  CAT -1567  VAL -912  SE +74  PT-S -904  PT-N +265
unit Q per area: N -437 (target -400)  SW -157 (target -150)  E -620 (target -600)
Spanish distribution exchange: P 23680 MW, Q +1284 Mvar (load +5028, DSO shunts -3744); Fig 4-84 (400 kV interface only, ~8.7 GW): Q -1,000 ... -1,800 Mvar
zone  V[kV] target  demand   RES
GRA     411.9    412    1058   1706
WAN     413.0    413    1587   2560
BAD     411.7    412     264   2538
CAC     404.8    406     176   1692
SCE     416.5    417    1091   3687
MAD     405.5    405    2665    650
CYL     405.8    405    1113   1010
NW      404.5    405    3000    496
N       408.4    409    3004    255
ARA     410.8    410    1235   1370
CAT     400.0    400    4843    233
VAL     412.3    413    2036   2449
SE      408.3    408    1272   1524
PS-CYL  405.0              0      0
PS-ARA  410.0              0      0
PS-PT   408.0              0      0
PT-N    403.1    398       0      0
PT-S    402.3    401       0      0
FR      388.4              0      0
MA-B    412.2              0      0
MA      377.8              0      0
BAD-TS  410.4              0      0
WAN-TS  412.8              0      0

borders ES->PT   2104 MW (target ~2,100) | ES->MA   744 (~750) | ES->FR AC   326 + HVDC 1000 =  1326 (target 1360)
   tie CAT-FR     x2   240 km  P    -72 MW  Q   +137
   tie FR-N       x3   394 km  P   -394 MW  Q   -183
   Morocco unit P 4053 MW, Moroccan load 4776 MW
   Portugal ties ES->PT: WAN +796  BAD +1124  CAC +1138  CYL -226  NW -728 | North area -> PT -954 (Fig 2-41: +200) | PT load north share 0.50
corridor flows vs Fig 2-4: CAC->MAD +3266 (3227)  BAD->CAC +2007 (1850)  GRA->SE +1486 (900)  VAL->ARA +1175 (0)  CAC->CYL +1664 (1200)
zone demand now: GRA 1058  WAN 2113  BAD 264  CAC 176  SCE 1091  MAD 2139  CYL 1113  NW 3000  N 3004  ARA 1235  CAT 4843  VAL 2036  SE 1272
zone RES now:    GRA 1706  WAN 1857  BAD 1585  CAC 1692  SCE 3687  MAD 650  CYL 1010  NW 496  N 255  ARA 1370  CAT 233  VAL 2449  SE 1524
Madrid net in-feed   1512 MW; SW corridor CAC+SCE -> MAD   3266 MW (Fig 2-4: 3,227 on the six circuits)
generator Q [Mvar]: G1 -116  G2 -270  G3 -396  G4 -272  G5 -116  G6 -41  G7 +46  G8 -1119  M1 -24  M2 -25  M3-7 +798  Morocco +772
France slack P -1321 MW, Q -363 Mvar
tie Q ES->X: FR +339 (target +300)  PT +320 (target +100)  MA -307 (target -360) | set-points FR 388.4 kV, MA 384.6 kV, PT 389.7 kV

reactive balance Spain (Mvar):
   generated: 400 kV corridor charging   5266   zone-internal 400 kV charging   7483
   absorbed : reactors   2403  loads   5028  RES   2723 (P 20170, Q/P 0.135)  units   1214  DSO shunts  -3744  (+ = absorbing)

reactive balance South-West (Mvar):
   generated: 400 kV corridor charging   2172   zone-internal 400 kV charging   1895
   absorbed : reactors    698  loads   1075  RES   1645 (P 12184, Q/P 0.135)  units    157  DSO shunts   -771  (+ = absorbing)

series reactive losses I2X, all lines: 5215 Mvar (charging 6235); largest:
   CAC-MAD      x6  257 km  P  +3266 MW  I2X   706  charging  655 Mvar
   CAC-SCE      x3  242 km  P  -1921 MW  I2X   466  charging  263 Mvar
   CAC-CYL      x2  193 km  P  +1664 MW  I2X   413  charging  194 Mvar
   GRA-SE       x2  234 km  P  +1486 MW  I2X   387  charging   34 Mvar
   CAT-VAL      x2  321 km  P  -1190 MW  I2X   370  charging   89 Mvar
   PT-N-PT-S    x3  150 km  P  -2053 MW  I2X   338  charging  252 Mvar
   BAD-CAC      x3  135 km  P  +2007 MW  I2X   273  charging  268 Mvar
   ARA-VAL      x2  230 km  P  -1147 MW  I2X   236  charging   45 Mvar
   ARA-MAD      x3  282 km  P  -1232 MW  I2X   231  charging  158 Mvar
   CAC-PT-N     x2  230 km  P  +1138 MW  I2X   230  charging   14 Mvar
   transformer reactive losses 892 Mvar
Fig 4-2 South Spain 12:32:00: RES 2269 Mvar on 16807 MW (report 2,297 on 17,020) | reactors 1376 (1,300) | PO 7.4 units 111 (74)

short-circuit (MVA, IEC 60909 max): zone  model  Table 4-26
   MAD    30977    10555  (+193 %)
   VAL    23294    11167  (+109 %)
   N      22374    10158  (+120 %)
   CAT    28160     9967  (+183 %)
   NW     31504     9665  (+226 %)
   WAN    12466    12271  (+2 %)
   BAD     8350     8386  (-0 %)
