corridor lengths (OSM border-line mean km -> hub-to-hub 1.2 x centroid km):
    ARA-CAT   x3->3:    92 ->   167
    ARA-MAD   x3->3:    92 ->   282
    ARA-N     x3->3:    59 ->   263
    ARA-VAL   x1->2:    77 ->   230
    BAD-CAC   x3->3:   155 ->   135
    BAD-PT-S  x1->2:    81 ->   417
    BAD-WAN   x3->3:   105 ->   208
    CAC-CYL   x2->2:   171 ->   193
    CAC-MAD   x6->6:   193 ->   257
    CAC-PT-N  x1->2:    25 ->   460
    CAC-SCE   x3->3:   150 ->   242
    CAT-FR    x1->2:    92 ->   240
    CAT-VAL   x1->2:   155 ->   321
    CYL-MAD   x6->6:   127 ->   187
    CYL-N     x3->3:   136 ->   226
    CYL-NW    x7->7:   151 ->   193
    CYL-PT-N  x1->2:     5 ->   254
     FR-N     x3->3:    13 ->   394
    GRA-SCE   x1->2:    67 ->   140
    GRA-SE    x1->2:    59 ->   234
    GRA-WAN   x2->2:    80 ->   156
    MAD-VAL   x4->4:   104 ->   228
      N-NW    x5->5:   125 ->   275
     NW-PT-N  x3->3:    61 ->   236
   PT-S-WAN   x1->2:    58 ->   677
    SCE-WAN   x4->4:   175 ->   209
     SE-VAL   x4->4:    63 ->   167
  lengths 0.0 / unit-X 0.0 least_squares: nfev 14, max |V err| 6.30 kV, max other err 846 (MW/Mvar) | njev 9, resid calls 276, load flows 277 (0.4 s of 1.1 s wall), cost 298.03
  lengths 0.1 / unit-X 0.0 least_squares: nfev 8, max |V err| 6.44 kV, max other err 175 (MW/Mvar) | njev 8, resid calls 241, load flows 242 (0.4 s of 0.9 s wall), cost 119.78
  lengths 0.2 / unit-X 0.0 least_squares: nfev 7, max |V err| 5.80 kV, max other err 152 (MW/Mvar) | njev 7, resid calls 211, load flows 212 (0.3 s of 0.9 s wall), cost 113.46
  lengths 0.3 / unit-X 0.0 least_squares: nfev 7, max |V err| 5.12 kV, max other err 166 (MW/Mvar) | njev 7, resid calls 211, load flows 212 (0.3 s of 0.9 s wall), cost 106.13
  lengths 0.4 / unit-X 0.0 least_squares: nfev 7, max |V err| 4.50 kV, max other err 172 (MW/Mvar) | njev 7, resid calls 211, load flows 212 (0.3 s of 0.8 s wall), cost 99.17
  lengths 0.5 / unit-X 0.0 least_squares: nfev 7, max |V err| 3.96 kV, max other err 174 (MW/Mvar) | njev 7, resid calls 211, load flows 212 (0.3 s of 0.8 s wall), cost 92.89
  lengths 0.6 / unit-X 0.0 least_squares: nfev 7, max |V err| 3.49 kV, max other err 172 (MW/Mvar) | njev 7, resid calls 211, load flows 212 (0.3 s of 0.9 s wall), cost 87.30
  lengths 0.7 / unit-X 0.0 least_squares: nfev 7, max |V err| 3.10 kV, max other err 168 (MW/Mvar) | njev 7, resid calls 211, load flows 212 (0.3 s of 0.9 s wall), cost 82.35
  lengths 0.8 / unit-X 0.0 least_squares: nfev 12, max |V err| 2.76 kV, max other err 163 (MW/Mvar) | njev 6, resid calls 187, load flows 188 (0.3 s of 0.8 s wall), cost 77.93
  lengths 0.9 / unit-X 0.0 least_squares: nfev 7, max |V err| 2.48 kV, max other err 158 (MW/Mvar) | njev 7, resid calls 211, load flows 212 (0.4 s of 0.9 s wall), cost 73.99
  lengths 1.0 / unit-X 0.0 least_squares: nfev 10, max |V err| 2.26 kV, max other err 152 (MW/Mvar) | njev 10, resid calls 301, load flows 302 (0.5 s of 1.2 s wall), cost 70.45
  lengths 1.0 / unit-X 0.1 least_squares: nfev 11, max |V err| 2.29 kV, max other err 152 (MW/Mvar) | njev 4, resid calls 128, load flows 129 (0.2 s of 0.5 s wall), cost 71.33
  lengths 1.0 / unit-X 0.2 least_squares: nfev 11, max |V err| 2.33 kV, max other err 151 (MW/Mvar) | njev 4, resid calls 128, load flows 129 (0.2 s of 0.5 s wall), cost 72.28
  lengths 1.0 / unit-X 0.3 least_squares: nfev 11, max |V err| 2.38 kV, max other err 151 (MW/Mvar) | njev 4, resid calls 128, load flows 129 (0.2 s of 0.5 s wall), cost 73.29
  lengths 1.0 / unit-X 0.4 least_squares: nfev 11, max |V err| 2.44 kV, max other err 150 (MW/Mvar) | njev 4, resid calls 128, load flows 129 (0.2 s of 0.5 s wall), cost 74.37
  lengths 1.0 / unit-X 0.5 least_squares: nfev 11, max |V err| 2.50 kV, max other err 149 (MW/Mvar) | njev 4, resid calls 128, load flows 129 (0.2 s of 0.5 s wall), cost 75.55
  lengths 1.0 / unit-X 0.6 least_squares: nfev 11, max |V err| 2.59 kV, max other err 147 (MW/Mvar) | njev 4, resid calls 128, load flows 129 (0.2 s of 0.5 s wall), cost 76.86
  lengths 1.0 / unit-X 0.7 least_squares: nfev 10, max |V err| 2.70 kV, max other err 145 (MW/Mvar) | njev 4, resid calls 127, load flows 128 (0.2 s of 0.5 s wall), cost 78.34
  lengths 1.0 / unit-X 0.8 least_squares: nfev 10, max |V err| 2.83 kV, max other err 142 (MW/Mvar) | njev 4, resid calls 127, load flows 128 (0.2 s of 0.5 s wall), cost 80.07
  lengths 1.0 / unit-X 0.9 least_squares: nfev 10, max |V err| 3.02 kV, max other err 137 (MW/Mvar) | njev 4, resid calls 127, load flows 128 (0.2 s of 0.5 s wall), cost 82.17
  lengths 1.0 / unit-X 1.0 least_squares: nfev 10, max |V err| 3.29 kV, max other err 130 (MW/Mvar) | njev 4, resid calls 127, load flows 128 (0.2 s of 0.5 s wall), cost 84.89
  final least_squares: nfev 7, max |V err| 3.29 kV, max other err 130 (MW/Mvar) | njev 1, resid calls 37, load flows 38 (0.1 s of 0.1 s wall), cost 84.89
  final calibration: total evaluations 806
fastpf vs pandapower at the final state: max dV 4.4e-16 pu, max d gen Q 1.3e-07 Mvar; total load flows 4477 in 6.0 s, fallbacks 568
trip gate: 4a+4b at BAD-TS +7.72 kV (target 4.9), Granada at GRA +1.32 kV = 27 kV/Gvar (report 18-42); unit connection X 5.00 %
calibration pass 3: 806 rounds; Portuguese load x0.882, Spanish demand x0.956
DSO shunts at 1 pu (Mvar, + absorbing): GRA -153  WAN -377  BAD -244  CAC +189  SCE -359  MAD +310  CYL +177  NW +638  N -828  ARA -669  CAT -1574  VAL -922  SE +87  PT-S -1000  PT-N +401
unit Q per area: N -435 (target -400)  SW -155 (target -150)  E -619 (target -600)
Spanish distribution exchange: P 23640 MW, Q +1142 Mvar (load +5040, DSO shunts -3898); Fig 4-84 (400 kV interface only, ~8.7 GW): Q -1,000 ... -1,800 Mvar
zone  V[kV] target  demand   RES
GRA     411.8    412    1055   1706
WAN     413.5    413    1583   2560
BAD     412.6    412     263   2538
CAC     405.4    406     175   1692
SCE     416.6    417    1088   3687
MAD     405.6    405    2658    650
CYL     405.9    405    1110   1010
NW      405.2    405    2992    496
N       408.5    409    2996    255
ARA     410.8    410    1232   1370
CAT     400.0    400    4830    233
VAL     412.3    413    2031   2449
SE      408.3    408    1269   1524
PS-CYL  405.0              0      0
PS-ARA  410.0              0      0
PS-PT   408.0              0      0
PT-N    401.3    398       0      0
PT-S    401.1    401       0      0
FR      388.3              0      0
MA-B    412.7              0      0
MA      378.1              0      0
BAD-TS  411.3              0      0
WAN-TS  413.3              0      0

borders ES->PT   2100 MW (target ~2,100) | ES->MA   740 (~750) | ES->FR AC   345 + HVDC 1000 =  1345 (target 1360)
   tie CAT-FR     x2   240 km  P    -18 MW  Q   +131
   tie FR-N       x3   394 km  P   -359 MW  Q   -191
   Morocco unit P 4061 MW, Moroccan load 4780 MW
   Portugal ties ES->PT: WAN +380  BAD +642  CAC +925  CYL +255  NW -103 | North area -> PT +152 (Fig 2-41: +200) | PT load north share 0.50
corridor flows vs Fig 2-4: CAC->MAD +3273 (3227)  BAD->CAC +2157 (1850)  GRA->SE +1447 (900)  VAL->ARA +1218 (0)  CAC->CYL +1894 (1200)
zone demand now: GRA 1055  WAN 3009  BAD 263  CAC 175  SCE 1088  MAD 1232  CYL 1110  NW 2992  N 2996  ARA 1232  CAT 4830  VAL 2031  SE 1269
zone RES now:    GRA 1706  WAN 1857  BAD 1585  CAC 1692  SCE 3687  MAD 650  CYL 1010  NW 496  N 255  ARA 1370  CAT 233  VAL 2449  SE 1524
Madrid net in-feed    595 MW; SW corridor CAC+SCE -> MAD   3273 MW (Fig 2-4: 3,227 on the six circuits)
generator Q [Mvar]: G1 -108  G2 -269  G3 -395  G4 -269  G5 -108  G6 -48  G7 +45  G8 -1268  M1 -35  M2 -24  M3-7 +1035  Morocco +773
France slack P -1340 MW, Q -367 Mvar
tie Q ES->X: FR +337 (target +300)  PT +230 (target +100)  MA -307 (target -360) | set-points FR 388.3 kV, MA 385.0 kV, PT 385.9 kV

reactive balance Spain (Mvar):
   generated: 400 kV corridor charging   5274   zone-internal 400 kV charging   7492
   absorbed : reactors   2404  loads   5040  RES   2723 (P 20170, Q/P 0.135)  units   1209  DSO shunts  -3898  (+ = absorbing)

reactive balance South-West (Mvar):
   generated: 400 kV corridor charging   2177   zone-internal 400 kV charging   1898
   absorbed : reactors    699  loads   1282  RES   1645 (P 12184, Q/P 0.135)  units    155  DSO shunts  -1021  (+ = absorbing)

series reactive losses I2X, all lines: 5558 Mvar (charging 6409); largest:
   CAC-MAD      x6  257 km  P  +3273 MW  I2X   707  charging  657 Mvar
   PT-N-PT-S    x3  250 km  P  -2052 MW  I2X   579  charging  417 Mvar
   CAC-CYL      x2  193 km  P  +1894 MW  I2X   534  charging  195 Mvar
   CAC-SCE      x3  242 km  P  -1799 MW  I2X   407  charging  263 Mvar
   CAT-VAL      x2  321 km  P  -1221 MW  I2X   390  charging   89 Mvar
   GRA-SE       x2  234 km  P  +1447 MW  I2X   367  charging   34 Mvar
   BAD-CAC      x3  135 km  P  +2157 MW  I2X   314  charging  269 Mvar
   CAC-PT-N     x2  460 km  P   +925 MW  I2X   305  charging   14 Mvar
   ARA-MAD      x3  282 km  P  -1341 MW  I2X   274  charging  158 Mvar
   ARA-VAL      x2  230 km  P  -1188 MW  I2X   254  charging   45 Mvar
   transformer reactive losses 913 Mvar
Fig 4-2 South Spain 12:32:00: RES 2269 Mvar on 16807 MW (report 2,297 on 17,020) | reactors 1378 (1,300) | PO 7.4 units 111 (74)

short-circuit (MVA, IEC 60909 max): zone  model  Table 4-26
   MAD    30667    10555  (+191 %)
   VAL    23235    11167  (+108 %)
   N      22371    10158  (+120 %)
   CAT    28162     9967  (+183 %)
   NW     31448     9665  (+225 %)
   WAN    12075    12271  (-2 %)
   BAD     8089     8386  (-4 %)
