E3 Granada 355  : units dQ   -474 Mvar, France slack dP   +342 MW, absorption removed so far 48 Mvar
E4 +Badajoz 727 : units dQ  -1387 Mvar, France slack dP  +1052 MW, absorption removed so far 146 Mvar
dV [kV] vs pre-event:       GRA     WAN  WAN-TS     BAD  BAD-TS     CAC     SCE     MAD     VAL      SE     CYL       N     CAT    PT-S    PT-N
  E3 Granada 355         +0.92   +1.14   +1.14   +1.40   +1.42   +1.08   +1.32   +1.02   +0.99   +1.89   +0.37   +0.63   +0.16   +1.31   +0.19
  E4 +Badajoz 727        +2.35   +3.81   +3.82   +6.86   +8.52   +3.81   +3.77   +3.20   +2.39   +4.09   +1.13   +1.57   +0.37   +4.90   +0.67
  4a+4b alone            +1.42   +2.67   +2.67   +5.45   +7.10   +2.74   +2.45   +2.18   +1.40   +2.20   +0.76   +0.94   +0.21   +3.59   +0.48

check 4a+4b: max Spanish 400 kV rise +7.10 kV at BAD-TS (report +4.9 kV, Fig 3-7a); BAD-TS +7.10 kV (dQ/S_sc estimate +4.7 kV)
check E3: GRA +0.92 kV for 48 Mvar -> 19 kV/Gvar (report 18-42 kV/Gvar)
