E3 Granada 355  : units dQ   -483 Mvar, France slack dP   +352 MW, absorption removed so far 48 Mvar
E4 +Badajoz 727 : units dQ  -1377 Mvar, France slack dP  +1080 MW, absorption removed so far 146 Mvar
dV [kV] vs pre-event:       GRA     WAN  WAN-TS     BAD  BAD-TS     CAC     SCE     MAD     VAL      SE     CYL       N     CAT    PT-S    PT-N
  E3 Granada 355         +1.33   +1.47   +1.47   +1.67   +1.69   +1.32   +1.69   +1.15   +1.28   +2.22   +0.44   +0.74   +0.23   +1.59   +0.31
  E4 +Badajoz 727        +3.30   +4.44   +4.45   +7.11   +8.78   +4.38   +4.59   +3.45   +3.06   +4.84   +1.34   +1.87   +0.53   +5.74   +1.03
  4a+4b alone            +1.97   +2.97   +2.98   +5.44   +7.09   +3.07   +2.89   +2.31   +1.78   +2.62   +0.89   +1.13   +0.29   +4.15   +0.72

check 4a+4b: max Spanish 400 kV rise +7.09 kV at BAD-TS (report +4.9 kV, Fig 3-7a); BAD-TS +7.09 kV (dQ/S_sc estimate +4.7 kV)
check E3: GRA +1.33 kV for 48 Mvar -> 28 kV/Gvar (report 18-42 kV/Gvar)
