
===== PAGE 1 =====
»	 Grid Incident in Spain and Portugal 
on 28 April 2025 
	
ICS Investigation Expert Panel
	
Final Report
20 March 2026

===== PAGE 2 =====
Preamble
This final report is prepared by the Expert Panel established to perform this tech­
nical investigation, in accordance with Article 15 of Commission Regulation (EU) 
2017/1485 of 2 August 2017 establishing a guideline on electricity transmission 
system operation (SO GL) and the Incident Classification Scale (ICS) methodology.
The final report provides a factual, technical, and objective account of the incident 
to transparently inform stakeholders and governance bodies. Its purpose is to 
identify the causes of the incident and to recommend measures that strengthen 
the resilience of the European power system. It aims to support transparency, 
learning and continuous improvement in system operation across Europe.
The analyses, findings, and recommendations contained in this final report 
are based on data, documents, and other materials provided by the impacted 
TSOs and DSOs, as well as some generators and other third parties. While the 
Expert Panel has exercised due care and applied its best effort in reviewing and 
­evaluating the information received, it does not independently verify, audit, or 
validate the completeness, accuracy, or reliability of any external data sources. 
Importantly, the report is not intended to assign liability or responsibility to any 
party and should not be interpreted as doing so in any way.
This report has been prepared and agreed upon by the Expert Panel. Any 
­analyses, findings, and recommendations set out in this report reflect the Expert 
Panel’s technical assessment at the time of writing and are without prejudice 
to any investigation or enforcement action that may be taken by the competent 
authorities.
The recommendations outlined in this report represent a comprehensive 
set of measures designed to enhance operational robustness, improve 
­cross-stakeholder information exchange, and contribute to maintaining a high 
level of security of supply across the European power system. The monitoring 
of the recommendations’ implementation provided in this report does not fall 
within the mandate or remit of the Expert Panel. While voluntary in nature, the 
recommendations are intended to prompt and support concrete action to help 
prevent the recurrence of similar events in the future. Any responsibility for the 
consideration, follow-up and implementation of the recommendations lies with 
each addressee. 
Finally, the recommendations may serve as a basis for future regulatory 
­development, inviting competent authorities to consider, within their ­respective 
mandates, possible regulatory or implementation measures, with a view to 
ensuring that the lessons learned from this incident are duly reflected in the 
applicable requirements and to establishing a framework aimed at preventing 
similar incidents in the future.

===== PAGE 3 =====
»	 Grid Incident in Spain and Portugal 
on 28 April 2025
	
ICS Investigation Expert Panel
Final Report
20 March 2026

===== PAGE 4 =====
4  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
CONTENTS
1	 MANAGEMENT SUMMARY
6
1.1	
Introduction
6
1.2	
System and Market Conditions Before the Incident
9
1.3	
System Conditions during the Incident
13
1.4	
Technical analysis
17
1.5	
Restoration Process
25
1.6	
Operational Planning
27
1.7	
Communication of Synchronous Area Monitors and Between TSOs
27
1.8	
Classification of the Incident Based on the ICS Methodology
27
1.9	
Conclusions and Recommendations
28
2	 SYSTEM AND MARKET CONDITIONS BEFORE THE INCIDENT
29
2.1	
Information on Topology 
30
2.2	
Market Conditions 
41
2.3	
Active Power Flows Before the Incident
41
2.4	
Inertia
50
2.5	
Oscillations
54
2.6	
Reactive Power and Voltages
80
2.7	
Behaviour of the HVDC Link
101
2.8	
Annex
111
3	 SYSTEM CONDITIONS DURING THE INCIDENT
116
3.1	
Dynamic Behaviour of the System During the Incident
116
3.2	
Performance of the Protection System During the Incident
140
3.3	
System Defence Plan
197
3.4	
Impact of the Blackout on System Users on the French Network
205
4	 ANALYSIS OF RELEVANT FACTORS
206
4.1	
Voltage control
206
4.2	
Oscillations
231
4.3	
Analysis of Flows Between TSO and DSO Grids in Spain
278
4.4	
System Stability and Defence Plans
297
4.5	
Management of alarms related to voltage
319
4.6	
Root Cause Tree
331

===== PAGE 5 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  5 
5	 RESTORATION PROCESS 
336
5.1	
Preconditions and strategies for the restoration process 
336
5.2	
The restoration sequences in the Spanish system
339
5.3	
The restoration sequences in the Portuguese system
363
5.4	
French local area restoration by RTE
378
5.5	
Generation and load recovery
381
5.6	
Steps after system restoration
388
5.7	
Market restoration
389
5.8	
Behaviour of distributed energy resources and load during restoration
390
5.9	
Voice communication and remote-control problems during restoration
391
5.10	 Conclusion
392
6	 OPERATIONAL PLANNING
395
6.1	
Introduction
395
6.2	
RCC Processes and Investigation 
399
6.3	
Operational Planning in Spain 
421
6.4	
Perspectives in forecasting oscillatory phenomena
431
7	 COMMUNICATION OF ­SYNCHRONOUS AREA MONITORS AND BETWEEN TS0s
433
7.1	
Communication between TSOs
433
7.2	
ENTSO-E Awareness System (EAS)
444
8	 CLASSIFICATION OF THE INCIDENT BASED ON THE ICS METHODOLOGY
447
8.1	
Scale of the Incident
448
8.2	
RCC Investigation Threshold
448
8.3	
Scale of all Violations Linked to the Incident
448
9	 CONCLUSION AND RECOMMENDATIONS
451
9.1	
Summary
451
9.2	
Observations on the Applicable Requirements 
454
9.3	
Recommendations Directly Linked to Root Causes
455
9.4	
Recommendations Not Directly Linked to Root Causes
461
LIST OF ABBREVIATIONS
466
REFERENCES
468
EXPERT PANEL MEMBERS
470

===== PAGE 6 =====
6  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
1	
MANAGEMENT SUMMARY
1.1	
Introduction
1	
The ICS Methodology was developed pursuant to Regulation (EC) No 714/2009 of the European Parliament and of the Council of 13 July 2009, as repealed by the 
Regulation (EU) 2019/943, and updated to fulfil the objectives under Article 15 (5) of the Commission Regulation (EU) 2017/1485 of 2 August 2017 establishing 
a guideline on electricity transmission system operation (SO GL)
On 28 April 2025, at 12:33 Central European Summer 
Time (CEST), the power systems of Spain and Portugal 
­experienced the most severe and unprecedented 
blackout that had occurred in Europe in the past 20 
years, with a major impact on citizens and society as a 
whole in both countries. A small area in France near the 
Spanish border also experienced disruptions for a limited 
­duration. The remainder of the Continental Europe 
(CE) power system did not experience any significant 
disturbance.
The blackout occurred after an uncontrolled, rapid rise 
in system voltage and loss of voltage control on a day 
with multiple concurrent phenomena, accelerated by 
rapid generation output reductions and disconnections, 
leading to voltage instability and cascading generation 
disconnections in Spain.
Following the incident, the affected transmission system 
operators (TSOs) REN (Portugal) and Red Eléctrica 
(Spain) immediately activated their respective system 
­restoration plans. In addition, RTE (France) initiated all 
necessary procedures and protocols to restore voltage 
levels in the French electricity system. System restoration 
in Portugal was completed by 00:22 on 29 April 2025, 
and in Spain, the transmission system was fully restored 
by 04:00 on the same day.
1.1.1	
	Expert Panel and Structure of Factual Report
The incident has been classified as a scale 3 event — the 
highest level in terms of severity in accordance with 
the Incident Classification Scale (ICS) Methodology 1). 
Consequently, pursuant to the same legal framework, 
an Expert Panel was set up, which began investigating 
the incident on 12 May 2025 to deliver the factual report 
first and the final report thereafter. The reports were 
prepared in line with the ICS methodology applicable at 
the time of the incident.
In accordance with the ICS methodology, the Expert 
Panel comprises representatives from both affected 
and non-affected TSOs, the Agency for the ­Cooperation 
of Energy Regulators (ACER), national regulatory 
­authorities (NRAs), regional coordination centres (RCCs), 
and convenors from relevant ENTSO-E bodies. The Panel 
is led by two experts from TSOs not directly affected by 
the incident: Klaus Kaschnitz from APG (Austria) and 
Richard Balog from Mavir (Hungary). Overall, the Expert 
Panel comprises 49 experts: 30 from ACER and NRAs and 
19 from TSOs, RCCs, and ENTSO-E bodies across Europe 
(the complete list of Expert Panel members is available 
on the final page of this report).
One member from each affected TSO participated and 
actively contributed to the plenary Expert Panel. In line 
with the terms of reference, their contribution involved 
providing input and suggestions but not acting as the 
primary authors of either the factual or the final reports.
Given the technical complexity of this incident and the 
numerous aspects to be investigated, the Expert Panel 
organised its work of analysing the data and drafting this 
report across several areas (voltage control, oscillations, 
etc.). Each area was assigned to a specific subgroup of 
experts reporting to the Expert Panel. Each subgroup 
was led by a member of the Expert Panel who was not 
affiliated with the affected TSOs.
In these subgroups, additional experts from affected 
TSOs participated and contributed via text suggestions, 
figures, analyses, and/ or other input. Their contribution 
was assessed by the relevant subgroup of experts before 
being submitted to the Expert Panel. These measures aim 
to ensure the neutrality of the final report. 

===== PAGE 7 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  7 
This final report builds on the factual report published by 
the Expert Panel on 3 October 2025, as foreseen by the 
ICS methodology. For the sake of completeness, almost 
all data presented in the factual report is also included 
in the final report, so that the reader does not have to 
consult both reports in parallel. A limited number of 
changes were made to the data presented in the factual 
report, reflecting a deeper understanding of the matter. 
Furthermore, the final report also includes specific data 
that were unavailable at the time the factual report was 
published. These data are included to ensure the highest 
possible quality and correctness of the final report.
The structure of the final report is similar to the factual 
report, with two major differences: (i) a new Chapter 4 
is added, presenting the detailed analyses performed 
by the Expert Panel and identifying the root causes of 
the incident; and (ii) Chapter 9 presents the conclusions 
of the investigation and the recommendations of the 
Expert Panel aimed at improving the performance and 
resilience of the power system across Europe.
This first chapter provides a high-level summary of the 
report, following the same structure as the report itself. 
It also includes a specific sub-chapter on data collection, 
given that collecting complete and high-quality data 
proved very challenging for this investigation.
In this report, all times are in CEST, which corresponds 
to UTC+02:00. Furthermore, when referring to Spain 
and Portugal as relevant areas, this refers to continental 
Spain and continental Portugal, respectively.
1.1.2	
	Data Collection
The ICS methodology provides that an Expert Panel 
established to investigate a scale 2 or 3 incident carries 
out its investigation based on data reported by the 
affected TSOs, as listed in Annexes 1 (“Common data for 
reporting”), 2 (“Specific data reported for depending on the 
ICS criterion”) and 3 (“Additional data for the ­investigation 
of scale 2 and scale 3 incidents”). The methodology also 
indicates that the Expert Panel shall request ­additional 
data and information deemed necessary for the 
­investigation, including data owned by third parties not 
represented in the Expert Panel (e. g., distribution system 
operators (DSOs) and generators), to be provided by the 
affected and other relevant TSOs.
In accordance with this provision, the affected TSOs deliv­
ered the required data under the ICS methodology. The 
Expert Panel also considered it necessary to request and 
collect specific data from DSOs and significant grid users – 
especially generation facilities – in the affected coun­
tries. Furthermore, given that DSOs did not seem to have 
access to actual production data from small embedded 
generators with a production capacity of less than 
1 MW (typically rooftop PV), the Expert Panel contacted 
several ­manufacturers of PV inverters to obtain such 
data in an aggregated manner. Two of these companies 
­delivered data in time for the Panel to consider. Finally, 
the Expert Panel received several voluntary contributions 
from various third parties (i. e., companies and a trade 
association).
Data collection from DSOs and significant grid users
Data and information requested from DSOs comprised 
information on the following, among others:
»	any disconnection of generators before the 
incident;
»	the generation mix in the DSO grid before the 
incident;
»	any voltage alarms or exceeded voltage 
thresholds;
»	load shedding;
»	the restoration process.
Data and information requested from significant grid 
users (generators) comprised, among others:
»	a list of generation facilities in operation 
on 28 April and any related power system 
stabilisers;
»	information on generation tripping, including 
fault recorder files, protection relay settings, 
and schematic drawings;
»	information on any identified malfunctions 
related to oscillations;
»	communications with the TSO before the 
incident;
»	information on the black-start process related 
to the restoration phase.
In line with the ICS methodology and practices applied in 
previous investigations, the task of collecting data from 
third parties was entrusted to the affected TSOs.

===== PAGE 8 =====
8  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
In Portugal and France, the TSOs collected the necessary 
data and transferred it to the Expert Panel in a timely 
manner. The following parties delivered data:
»	DSO in Portugal: E-Redes.
»	Generators in Portugal: Akuo, Aquila, Axpo, 
CWPOWER, Dos Grados, EDP-Produção, EML, 
Energi Innovation, Engie, EXUS, Galp, Iberdrola, 
Powersun Solutions, Neoen, Prosolia, Vector 
Renewables, Voltalia, Welink and WiseEnergy.
»	DSO in France: ENEDIS.
»	Generators in France: EDF, EDF Renouvelable 
and SHEM.
In Spain, collecting data from third parties proved more 
challenging. To facilitate the provision of third-party data 
to the Expert Panel, two initial letters were sent at the 
end of May 2025: one from the Expert Panel leaders to 
the Spanish TSO, Red Eléctrica, on 26 May, and the other 
from ENTSO-E to the Spanish authorities on 28 May. 
Following these letters, Red Eléctrica obtained consent 
from 33 generation companies2 and DSOs to share all 
relevant data at its disposal with the Expert Panel, while 
eight others delivered their data directly to the Expert 
Panel after being requested by the Panel leaders.
More than 240 emails and letters were exchanged 
between the Expert Panel leaders and the third parties 
concerned between 28 June 2025 and 17 February 
2026 to finalise the data collection process. Additionally 
several meetings and workshops were organised with 
third parties impacted by the incident (DSOs, generators), 
with the aim to clarify the information submitted to the 
Expert Panel.
Overall, the following Spanish parties have delivered 
data:
»	DSOs: E-Distribucion, Electra Caldense, ­Electrica 
Bermejales, Electricas Pitarch, E-Redes, 
­Estabanell, i-DE, Medina Garvey, UFD and 
Viesgo.
»	Generators (including control centres): Acciona, 
Alpiq, Axpo, Cecovi, Cepsa, Cogen-Energia, EDP 
España, EDP Renewables, Elawan, Endesa, 
Energya-VM, Engie, Galp, Gamesa, Gesternova, 
Gnera, Holaluz, Iberdrola, Ibereolica, Ignis, 
Magnon, Mercuria Sostenible, Naturgy, Nexus, 
Norvento, Repsol, RWE, Saica, Samca, SEC 
Hueneja, Total Energies and Wind to Market.
2	
Generation control centre: in Spain, all generation facilities with power equal or greater than 1 MW must send real-time information to the TSO. Considering 
that a very high number of facilities meet this criterion (around 4,200), an additional role has been established based on Operational Procedure 8.2 and RD 
413/2014, namely the generation control centre. The generation control centre acts as an intermediary between generation facilities and the TSO control centre 
to send real-time measurements to the TSO and in the other direction to send to generation facilities the reference power values required by the TSO.
Consequently, the Expert Panel collected a significant 
amount of data from DSOs and significant grid users. 
However, some data remain missing, particularly for 
generation trips that occurred before the blackout, which 
prevented the Expert Panel from identifying the cause of 
tripping for generation units due to missing or no fault 
recordings. The concerned parties (namely, the owners 
of those facilities) all cited the lack of fault record data as 
the reason they were unable to provide this information 
to the investigation.
Other contributions
In addition to the raw data collected from TSOs and other 
parties, the Expert Panel also considered the following 
additional material:
»		Ex-post evaluation reports submitted by Spain 
and Portugal to the European Commission, 
prepared pursuant to Article 17 of Regulation 
(EU) 2019/941 of the European Parliament 
and of the Council of 5 June 2019 on risk 
­preparedness in the electricity sector.
»		Several spontaneous submissions, including 
letters, reports, presentations and other 
­technical documents from various parties: 
AELEC, E.DSO, Endesa, Eurelectric, Iberdrola, 
Red Eléctrica and UFD.
»		Spanish government report published on 
17 June 2025.
»		Red Eléctrica report required by the Spanish 
regulation (Operational Procedure PO 9) 
published on 18 June 2025.
»		Presentations given by E.DSO, EU DSO Entity 
and Eurelectric during the joint workshops of 
the System Operations European Stakeholder 
Committee (SO ESC) and of the Grid Connection 
European Stakeholder Committee (GC ESC), 
chaired by ACER, which took place on 18 July 
and 13 October 2025.
While the investigation is primarily based on the raw data 
and information collected at the Expert Panel’s request, 
the Expert Panel also considered these ­additional 
external documents in preparing the final report. 

===== PAGE 9 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  9 
Treatment of confidential information
The collection of data required for the purposes of 
this investigation and the drafting and elaboration of 
the factual and final reports by the Expert Panel have 
been performed in line with the ICS methodology 
and the confidentiality requirements established in 
both the European and relevant national ­regulatory 
­frameworks. To safeguard confidentiality while 
upholding ­transparency, the Expert Panel has adopted 
a balanced approach, under which any data provided by 
the affected TSOs linked to individual generators and/or 
by third parties and classified as confidential has been 
anonymised.
Such classification is based on the due justification of 
the sensitive nature of the specific data by the providing 
party to the Expert Panel. The anonymisation measures 
applied are without prejudice to the integrity of the 
data analysis conducted by the Expert Panel, ensuring 
­confidentiality while preserving the evidential value and 
robustness of the data provided.
In light of this, this report mentions the technology 
of individual power plants and, if applicable, the 
region where they are located instead of their names. 
­Furthermore, absolute values of their active or reactive 
power infeed are replaced by per-unit values.
1.2	
System and Market Conditions Before the Incident
During its investigation, the Panel has determined that 
the incident began at 12:32:00 on 28 April 2025. Chapter 
2 of the report therefore covers the period prior to that 
time, starting at 9:00.
The day of the incident was a typical spring day in Spain, 
with mild temperatures and mostly sunny weather. The 
system’s solar photovoltaic generation was similar to 
previous days, while wind generation was more variable 
but within the ranges observed in previous days.
Figure 1-1: Solar and wind production (in MW) in Spain on previous days and the day of the incident, not including small PV units (< 1 MW)
The morning hours of 28 April 2025 were characterised 
by an increasing generation of renewables, which led 
to lower prices on the day-ahead market and to Spain’s 
exports reaching 5 GW in total. From approximately 
09:00, the voltage variability in Spain began to increase, 
albeit without significant fluctuations, until shortly 
after 10:30, when the voltage in a part of the 400 kV 
transmission network briefly approached – but did not 
exceed – 435 kV.
With the exception of one node (Olmedilla), the voltages 
in the 400 kV network remained below 435 kV during the 
period before the incident. Oscillatory behaviour was 
noted in the morning, but no significant oscillations with 
amplitudes above 20 mHz were detected until 12:03. 
14,79 K
1,290 K
14,88 K
1,05 K
11,67 K
3,54 K
0,07
0,0
1,61 K
4,48 K
1,46 K
21,20 K
22,52 K
22,48 K
21,76 K
21,44 K
21,19 K
25,94 K
2,87 K
20,12 K
20,25 K
17,65 K
0
5,000
10,000
15,000
20,000
25,000
MW
16 April
18 April
20 April
22 April
24 April
26 April
28 April
Wind
Solar
Solar FV + Wind

===== PAGE 10 =====
10  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 1- 2 illustrates voltage evolution in the main 400 kV transmission substations (pilot nodes) in Spain from 9:00.
Figure 1-2: Voltage evolution in the main 400 kV transmission substations (pilot nodes) in Spain
During the observed time period, the voltage levels on the 400 kV network in Portugal remained within the normal 
range of operation (380 kV to 420 kV), which differs from the ranges allowed in Spain.
Figure 1-3: Voltage evolution in the main 400 kV transmission substations (pilot nodes) in Portugal
9:00
9:30
10:00
10:30
11:00
11:30
12:00
390
380
370
400
410
420
430
440
kV Spain
Eliana 400 kV
Meson V. 400 kV
SS Reyes 400 kV
VIC 400 kV
Rubi 400 kV
Guillena 400 kV
Hernani 400 kV
10:30
435
420
390
375
First signiﬁcant variations of  
the voltage from 10:30 CEST
9:00
9:30
9:45
9:15
10:00
10:15
10:30
10:45
11:00
11:15
11:30
11:45
12:00
12:15
12:30
390
380
370
400
410
420
430
440
kV Portugal
420
380
Sines substation (SSN)
Recarei substation (SRR)
Lower voltage limit
Upper voltage limit
10:30
 

===== PAGE 11 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  11 
An analysis of the geographical distribution of generation and consumption in Spain reveals that electricity production 
in the south-west of the country was very high relative to consumption in that region. This results in high electricity 
transit flows from the southwest of Spain to the surrounding areas.
Figure 1-4: Geographical distribution of the generation and consumption in Spain at 12:32
During the half hour preceding the blackout, two 
main periods of oscillations – power, voltage and 
frequency swings – were observed in the Continental 
Europe Synchronous Area (CE SA), the first of which 
took place from 12:03 to 12:08. The analysis indicates 
that this ­oscillation had a local character classified as 
­converter-driven instability phenomenon primarily 
affecting the Spanish and Portuguese power systems 
with a dominant frequency of 0.63 Hz. 
The second oscillation occurred between 12:19 and 
12:22 as an inter-area oscillation, with a dominant 
frequency of 0.2 Hz, corresponding to the East-Centre-
West continental mode.
310 MW
310 MW
200 MW
200 MW
1,050 MW
1,050 MW
570 MW
570 MW
1,850 MW
1,850 MW
Combined cycle. P/Pmax = 340/1,100 MW
Coal. P/Pmax = 230/350 MW
Hydro. P/Pmax = 290/1,100 MW
Pump storage. P/Pmax = 860/910 MW
Solar PV. Production = 2,420 MW
Wind. Production = 710 MW
Cogeneration. Production = 400 MW
Thermal RES + small hydro. Production = 2,640 MW
Total production = 6,170 MW
Demand = 9,030 MW
Combined cycle. P/Pmax = 330/820 MW
Nuclear. P/Pmax = 2,740/3,030 MW
Pump storage. P/Pmax = –1,180/1,290 MW
Solar PV. Production = 1,260 MW
Wind. Production = 110 MW
Solar thermal. Production = 70 MW
Cogeneration. Production = 520 MW
Thermal RES + hydro. Production = 480 MW 
Total production = 4,330 MW
Demand = 7,950 MW
Combined cycle. P/Pmax = 320/760 MW
Nuclear. P/Pmax = 660/1,000 MW 
Solar PV. Production = 12,860 MW
Wind. Production = 2,810 MW
Solar thermal. Production = 1,420 MW
Cogeneration. Production = 280 MW
Thermal RES + hydro. Production = 370 MW
Total production = 18,720 MW
Demand = 8,260 MW

===== PAGE 12 =====
12  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 1-5: Oscillatory episodes during the half hour preceding the blackout: Frequency and voltage phasor magnitude measurements from European PMUs (top); 
mode shapes of the two oscillations (bottom)
To damp these oscillations, the operators in the control 
rooms of the relevant TSOs took several mitigating 
measures, such as reducing exports from Spain to France, 
coupling internal power lines in the South of Spain, and 
changing the operating mode of the high-voltage direct 
current (HVDC) link between France and Spain. While 
these measures effectively mitigated the oscillations, 
their nature led to an increase in voltage in the Iberian 
power system.
At 12:32:00 the voltage of the Iberian power system 
at the 400 kV level was below 420 kV and no notable 
oscillation with amplitude higher than 20 mHz could 
be observed. The evolution of the system and market 
conditions up to this point is explained in further detail 
in Chapter 2.
Local oscillation by 0.63 Hz
Inter-area oscillation by 0.2 Hz

===== PAGE 13 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  13 
1.3	
System Conditions during the Incident
After 12:32:00, the voltages at numerous nodes rose, as shown in the Figure 1-6.
Figure 1-6 : Voltage (positive symmetrical component) evolution in the Spanish power system after 12:32:00 (PMU data). Phase asymmetry (not visible in this chart) 
was observed in some nodes.
3	
See Section 4.3 for further explanations.
Around 12:30, several generators changed their active 
power output. From 12:32:00 to 12:32:48, concurrent 
with the voltage rise shown in Figure 1-6, the active 
power output of large Renewable Energy Sources (RES) 
generators (higher than 5 MW) in Spain decreased 
by approximately 500 MW. The RES power plants 
­maintained a fixed power factor, meaning that changes 
in active power also affected the generators’ reactive 
power output.
Additional events (mainly generation-related) 
occurred from 12:32:00 onwards. Between 12:32:00 
and 12:32:57, 208 MW of identified distributed wind 
and solar generating units in northern and southern 
Spain experienced either a fast downwards change of 
­operating point of a unit without a ramping restriction, 
or a disconnection of the unit due to unknown reasons.
In the same period, there was an increase in net load in 
the distribution grids of approximately 317 MW, which 
can be attributed partly to disconnections of small 
embedded generators < 1 MW (mainly rooftop PV3) and 
partly to an increase in voltage-dependent load as a 
result of a voltage rise. The exact reasons for some of 
these events are not known.
12:32:10
12:32:20
12:32:30
12:32:40
12:32:50
12:33:00
12:33:10
12:33:20
410
400
390
420
430
440
450
460
Voltage (kV)
PMU
ARN4ALD
OLM4BLC
RUB4MAI
TAB4LIT
TJE4ARH
VIC4BAI
XOV4BME
PTC4BEH
CAT4TRR
MUE4COF
A
B
 

===== PAGE 14 =====
14  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 1-7: Areas of major generation disconnection events in Spain until 12:33:18
From around 12:32:20, a particularly steep rise in local 
voltage occurred at a substation in the area of Granada 
(see the nearby PMU coloured in black in Figure 1-6). 
Some milliseconds after 12:32:57, a 400/220 kV 
­transformer in the same substation tripped due to the 
activation of an overvoltage protection in the 220 kV side 
of the transformer, which connects several ­generation 
facilities (photovoltaic, wind and thermo-solar) to the 
transmission grid. Just before the disconnection, the 
transformer was injecting 355 MW into the grid and 
absorbing 165 Mvar of reactive energy, and the voltage 
at the 400 kV level was 417.9 kV. This event created an 
additional step change in voltage (see Figure 1-6). 
The next event consisted of two sets of trips, resulting 
in an additional loss of 727 MW of PV and ­thermo-solar 
­facilities connected to two 400 kV transmission 
­substations in the area of Badajoz. At the first ­substation, 
an evacuation line tripped at 12:33:16.443 due to 
the activation of the overvoltage protection. The 
­positive-sequence voltage level at the time of this trip is 
estimated at 432.4 kV via indirect calculations due to the 
lack of high-resolution voltage data at the ­connection 
point. In the second substation, the trip occurred at 
12:33:16.820 due to overvoltage protection.
After that, several trips between 12:33:17 and 
12:33:18.020 occurred, leading to the disconnection of 
wind and solar generation in Segovia, Huelva, Badajoz, 
Sevilla and Caceres, for a total of 928 MW. Some of 
these trips occurred due to overvoltage protection, but 
the Expert Panel was not able to establish the cause of 
most of these trips. The analysis carried out by the Expert 
Panel indicates that the overvoltage protection settings 
at some generation units were set below the voltage 
limits established in accordance with the applicable 
requirements.
Figure 1-8 illustrates an increase in voltage beyond 
435 kV during this sequence, excluding the 0.5 GW 
­generation schedule changes. The figure therefore 
shows 317 MW net load increase assumed at 12:32:00, 
208 MW fast downwards change of operating point or 
tripping due to an unknown reason between 12:32:00 
and 12:32:57, and identified trips from 12:32:57 
onwards until 12:33:18.020, adding up to more than 
2.5 GW in total).
12:32:57
355 MW
PV, thermo-solar, wind
12:32:57
355 MW
PV, thermo-solar, wind
12:32:00 –12:32:57
≈525 MW 
PV, wind, increase in net 
load in distribution grids
12:32:00 –12:32:57
≈525 MW 
PV, wind, increase in net 
load in distribution grids
12:33:17
≈928 MW
PV, wind 
12:33:17
≈928 MW
PV, wind 
12:33:16
≈727 MW
PV, thermo-solar
12:33:16
≈727 MW
PV, thermo-solar

===== PAGE 15 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  15 
Figure 1-8: Accumulated generation loss combined with net load increase in the Iberian Peninsula system vs voltage at the 400 kV substation in Carmona (Spain). 
Dotted lines represent the first three main generation disconnection events.
Figure 1-9: Heat map of the Iberian Peninsula for the temporal instants at (a) 12:32:58, (b) 12:33:17, and (c) 12:33:18, showing voltage magnitudes at different substations.
No generation trips were observed in Portugal and 
France within the 12:32:00 – 12:33:18 timeframe.
Some generation units were consuming reactive power, 
which reduced the voltage. However, the ­disconnections 
of these units without adequate compensation for the 
loss of reactive power absorption by other resources 
capable of controlling reactive power led to increased 
voltages not only in Spain but also in Portugal. 
­Furthermore, the frequency decreased.
Between 12:33:18 and 12:33:21, the voltage in the 
South of Spain increased sharply, and consequently 
also in Portugal. The overvoltage triggered a cascade of 
generation losses, causing the frequency of the Spanish 
and Portuguese power systems to decline.
At 12:33:19, the power systems of Spain and Portugal 
started losing synchronism with the rest of the European 
system.
Between 12:33:19 and 12:33:22, the automatic load 
shedding and system defence plans of Spain and 
Portugal – implemented in accordance with ­Commission 
­Regulation 2017/2196 of 24 November 2017 
­establishing a network code on electricity ­emergency 
and restoration (NC ER) – were activated, but were 
unable to prevent the collapse of the Iberian power 
system.
At 12:33:20.473, the AC interconnection to Morocco 
tripped due to underfrequency. At 12:33:21.535, the 
AC overhead lines between France and Spain were 
­disconnected by protection devices due to a loss 
of synchronism, preventing the propagation of the 
­perturbation into the CE power system. 
12:32:00
12:32:15
12:32:30
12:32:45
12:33:00
12:33:15
Apr 28, 2025   
0
500
1,000
1,500
2,000
2,500
3,000
Cumulative sum of net load increase and accumulated generation loss
405
410
415
420
425
430
435
440
445
Voltage (kV)

===== PAGE 16 =====
16  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
From that moment on, the Spanish and Portuguese grids 
operated in island mode. After this AC separation of the 
Iberian Peninsula, the power imbalance continued to 
grow, leading to a further decline in frequency.
Finally, at 12:33:23.960, the electrical separation of the 
Iberian system was completed by tripping the HVDC lines 
that were still transmitting power from Spain to France 
(due to the constant power mode setting at the time). 
All system parameters of the Spanish and Portuguese 
electricity systems collapsed.
Figure 1-10 illustrates the evolution of the frequency 
and voltage in Spain (substation of Carmona) and the 
frequency in the rest of CE (substation of Bassencourt, 
Switzerland) during the incident.
The evolution of the Rate of Change of Frequency (RoCoF) 
in the moments before the blackout indicates that RoCoF 
in the area remained within the absolute range of 1 Hz/s 
up until 12:33:20.560, when the frequency was already 
around 49 Hz. After that, the absolute value of RoCoF 
exceeded 1 Hz/s, indicating that the system conditions 
had already degraded.
Compared with the blackouts in Spain and Portugal, 
France was marginally affected by the incident. In 
­addition to a loss of approximately 7 MW of load, one 
nuclear power plant tripped due to the incident.
The evolution of system conditions from 12:32:57 until 
the blackout is explained in further detail in Chapter 3.
Figure 1-10: Evolution of the frequency and the voltage in the substation of Carmona (Spain) and of the frequency in the rest of Continental Europe (substation of 
Bassencourt, Switzerland) during the incident. 
A comprehensive description of the system conditions during the incident is available in Chapter 3.
360
435
Voltage Magnitude (kV)
Frequency (Hz)
Frequency Iberian Penisula
Frequency Continental Europe
Voltage Magnitude
Upper Voltage Limit (435 kV)
330
350
340
360
370
380
500
490
390
400
410
420
430
440
450
460
470
480
12:32:50
12:32:55
12:33:00
12:33:05
12:33:10
12:33:15
12:33:20
12:33:25
12:33:30
12:33:35
Time (UTC + 02)
47.4
47.5
47.6
47.7
47.8
47.9
48.1
48.2
48.0
48.3
48.4
48.5
48.6
48.7
48.8
48.9
49.0
49.1
49.5
49.4
49.3
49.2
49.6
49.7
49.8
49.9
50.1
50.0
Lower Voltage Limit (360 kV)

===== PAGE 17 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  17 
1.4	
Technical analysis
4	
The Expert Panel has not comprehensively assessed the approach across all TSOs. Nevertheless, several TSOs participating in the Panel indicated that they only 
have manual control of shunt reactors, while RTE indicated they have a hybrid approach (combination of manual and automatic control).
5	
This is without prejudice to any potential derogations from the requirements, which the Expert Panel is not competent to assess. The scope of this investigation 
and the mandate of the Expert Panel do not provide it with any authority or intention to interpret the applicable legislation or to determine liabilities for 
non-compliance with legal requirements. The analysis is based on RE’s SCADA data.
Chapter 4 of the report presents detailed technical 
analyses of the phenomena and actions that preceded 
the blackout, to understand the precise causes of the 
incident. All these analyses are based on the factual data 
collected and presented in the relevant chapter of the 
report. Based on the results of the technical analyses, the 
Expert Panel established a root cause tree describing the 
key factors that ultimately led to the blackout. 
While the root cause tree analysis describes the role of 
each element in the tree and the relationship between 
them, the detailed explanation of the elements is 
provided in the technical analysis.
It should be noted that these technical analyses focus on 
the Spanish system, as the facts described in chapters 2 
and 3 indicate that the blackout originated in Spain, not 
in Portugal.
1.4.1	
	Voltage control
The first area of technical analysis concerns voltage 
control, which was an important aspect of this incident. 
The voltage control capability of a system depends on 
many factors, including the reactive power capacity of 
the system and the design of the voltage control scheme 
at all voltage levels (including TSO-operated integrated 
network components and the requirements applicable 
to the reactive-power-related behaviour of third parties, 
particularly generators). 
The analysis identifies several factors that contributed to 
the deterioration of system conditions on 28 April 2025, 
particularly in the sudden voltage increase observed 
from around 12:32:00 onwards. They included the 
following, in no specific order of importance:
»	Switching of network components for voltage 
control, such as shunt reactors, was undertaken 
manually,4 which required a certain amount of 
decision-making and processing time.
–	 Some shunt reactors had been previously 
disconnected due to low voltages during the 
oscillation episodes up to 12:24. 
»	According to the requirements applicable on 
the day of the incident, the RES generators 
followed a fixed power factor for reactive 
power provision, thereby not contributing 
effectively to the voltage control of the system.
–	 The fixed power factor mode means 
that generators absorb reactive power 
­proportionally to active power, and do not 
respond to voltage fluctuations.
»	Regarding conventional synchronous power 
plants, the analysis shows that the reactive 
power output of several generators reached 
Q-reference less than 75 % of the samples 
(per hour). The reactive power output was not 
aligned with the TSO expectations based on the 
requirements under the applicable Operational 
Procedure 7.45.

===== PAGE 18 =====
18  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 1-11: Reactive power provided (Q) and the reference reactive power (Q-reference) aggregated for conventional generation units larger than 100 MW of 
power installed capacity in the centre/southwest area of Spain, based on SCADA data from RE.
»	The applicable Operational Procedure 7.4 
concerning reactive power provision by 
synchronous generators did not include explicit 
specifications concerning dynamic behaviour, 
and there were no economic consequences if 
the requirements regarding voltage control 
were not met.
»		The design of voltage control of some local 
generation networks (extensive grids behind 
the transmission grid connection point, shared 
by several generation portfolios) was not 
aligned with system needs.
–	 This also contributed to some of these facil­
ities disconnecting when the voltage at the 
connection point was within limits.
»	Due to Spain’s wider operating voltage range 
of the 400 kV grid compared to the rest of 
Europe, the margin between the allowed 
­operating voltage limit and the voltage at 
which ­generators are allowed to disconnect 
was very small or non-existent.
Together, the reactive power assets in the system were 
not able to address the sudden voltage rise. The reac­
tive power absorption status of three asset groups 
is shown in Figure 1-12. The figure aggregates, by 
asset group, the total reactive power capacity in the 
Spanish system on the day of the incident, as well as 
the actual ­reactive power absorption at the moment 
of the ­incident. However, it should be noted that these 
categories of assets have different static and dynamic 
reactive power ­characteristics: on the day of the inci­
dent, ­conventional synchronous machines (here: PO 
7.4 generators) ­dynamically controlled voltage locally, 
inverter-based assets (here: a large share of the column 
RES) ­contributed with reactive power according to a 
fixed power factor, and fixed reactive power assets 
(here: shunt reactors) were manually switched by the 
TSO to maintain static voltage.
–600
–400
–200
0
200
400
600
9:00
9:30
10:00
10:30
11:00
11:30
12:00
12:30
Mvar
Q – aggregated actual reactive power based on SCADA-data of RE
Q-reference – aggregated Q-reference, calculated on base of SCADA-data of RE considering PO 7.4 
regardless its minimum fulﬁlment ratio of 75 % and any potential derogation requests

===== PAGE 19 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  19 
The Expert Panel also assessed the voltage fluctuations 
that occurred on certain days prior to 28 April 2025, 
in particular on 22 April. On this day, the voltage 
reached very high values shortly after 19:00, leading 
to some disconnections but not to a cascade of 
­overvoltage disconnections, as the system conditions 
and ­configuration on that day differed from those on 
28 April. In particular, the system did not experience 
any ­significant episode of oscillation, either local or 
­inter-area, on 22 April.
6	
For explanation of the asterisk, see full Figure note in Section 4.1.2.
Figure 1-12: Capacity 6 of the different categories of reactive power assets in 
South Spain at 12:33:00 
1.4.2	
	Oscillations
The second area of technical analysis concerns the two 
episodes of oscillation that occurred during the half-hour 
preceding the blackout and are described in Chapter 2. 
To perform the analysis of these phenomena, the Expert 
Panel (i) developed a simulation model of the CE power 
system that can represent the oscillatory behaviour 
of the system and (ii) used available data from a large 
number of PMUs located in the Iberian Peninsula and in 
the rest of the CE synchronous area.
Regarding the first oscillatory episode at 0.63 Hz, the 
data analysis shows that this mode is mainly located 
in the Iberian Peninsula, rather than in the rest of the 
European system, with higher activity in a specific area 
of Spain between Carmona and Almaraz. It also reveals 
that this mode is not naturally present in the system. The 
Expert Panel notes that, in the immediate vicinity of the 
node where the highest amplitude was observed (jointly 
with the highest power oscillations), an ­inverter-based 
power plant is connected, classified as an existing 
generator under the applicable requirements in Spain. 
The analysis concludes that this oscillation is a converter-­
driven forced oscillation.
The second oscillatory episode at 0.2 Hz was a classic 
inter-area oscillation of the East-Centre-West mode in the 
Continental Europe Synchronous Area. The modal anal­
ysis of the frequency measurements shows a ­significant 
participation of the Iberian Peninsula ­oscillation, 
together with the centre of Europe, and the eastern part. 
The causes of this second oscillation are the ­combination 
of different elements that enable the phenomenon. 
Specific conditions prevailing in the Iberian ­peninsula 
created the preconditions to the ­triggering of the 
­oscillations: the high transmission angle (around 80° 
between Carmona and S. Llogaia), some lines out of 
service, the absence of power system stabilisers at some 
large units, and the insufficient damping of the devices 
already installed. The simulations carried out also show 
that the 0.63 Hz oscillation mode can contribute to 
exciting the 0.2 Hz inter-area oscillation mode, along 
with other factors. 
The Expert Panel also assessed the effectiveness of the 
measures taken to dampen the oscillations. It concludes 
that the measures applied during the first oscillatory 
episode (0.63 Hz), which were not designed to damp 
oscillations in this frequency range, had a minor, but 
nevertheless positive impact on the oscillation. On the 
other hand, the analysis confirms the effectiveness of 
the operational measures applied during the inter-area 
oscillation (0.2 Hz). 
Finally, the analysis identified several measures 
to improve the damping of forced and inter-area 
­oscillations, respectively and showed that the measures 
taken had a positive impact on damping oscillations. 
0
1,000
PO 7.4 generators
Shunt reactors
2,000
3,000
4,000
Actual reactive power absorption
Remaining capacity
Reactive power capacity (MVAr)
Status of reactive power assets in South Spain at 12:33:00
332
RES generators
(fixed power factor)
2,315
1,002
1,300
2,700
185

===== PAGE 20 =====
20  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
1.4.3	
Analysis of the flows between TSO and DSO grids in Spain
7	
The methodology used, described in chapter 4.3, is based on several assumptions and simplifications in the absence of further information. These factors should 
therefore be taken into account when interpreting the results
The Expert Panel conducted a specific analysis to ­identify 
the main influencing factors explaining changes in 
flows between the transmission and distribution 
grids ­(hereafter TSO-DSO flows), particularly after the 
­oscillations and during the critical time period from 
12:32:00.
Changes in TSO–DSO flows and load result from 
complex interactions among various factors within the 
­distribution and transmission grids. Changes in distribu­
tion grids (e. g., activation of distribution grid-connected 
units providing balancing services, including automatic 
frequency restoration reserves (aFRRs) and manual 
frequency restoration reserves (mFRRs)) can influence 
TSO–DSO flows, which in turn can impact voltage and 
regional flows across the transmission system. 
There is also feedback from the transmission grid to 
the distribution grids, e. g. voltage-dependent loads or 
possible disconnections of small embedded generators 
due to voltage variations on medium- or low-voltage 
DSO feeders.
The analysis indicates that:
»	the changes in the total TSO–DSO exchange 
can only be slightly linked to aFRR or mFRR 
activations;
»	based on the data provided by two PV-inverter 
manufacturers, the changes in total TSO–DSO 
flows can be partially linked to disconnections 
of small PV installations (< 1 MW) connected to 
low-voltage grids due to activation of over­
voltage inverter protection.
Figure 1-13: Correlation between voltage at the 400 kV substation Carmona , sum of TSO-DSO flows and proportion of inverter trips in Spain by automatic activation 
of overvoltage protections, aggregated in 5-minute intervals (Source: Red Eléctrica, PV-inverter manufacturers M#1 and M#2)
The data shows a correlation between the proportion 
of inverter trips and periods when the voltage rises on 
the transmission grid and when TSO–DSO flows increase. 
Furthermore, the data provided by one of the two 
­PV-inverter manufacturers also allowed to estimate the 
total amount of disconnected ­generation7. This amount 
is highly dependent on the actual number of trips and 
on the total time between the disconnection and the 
reconnection of the disconnected inverters.
All regions
Voltage (kV)
Proportion of inverter trips
due to overvoltage (%)
Voltage
OV trips M#1
OV trips M#2
380
390
400
410
420
430
440
0
5
10
15
20
25
10:00
10:30
11:00
11:30
12:00
12:30
13:00
April 28, 2025
All regions
T/D Flows (MW)
Proportion of inverter trips
due to overvoltage (%)
T/D Flows
OV trips M#1
OV trips M#2
9,500
10,000
10,500
12,000
11,500
11,000
12,500
0
5
10
15
20
25
10:00
10:30
11:00
11:30
12:00
12:30
13:00
April 28, 2025

===== PAGE 21 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  21 
Figure 1-14: Correlation between the TSO – DSO flows and the estimated total amount of disconnected generation in Spain (units < 1 MW connected to low-voltage grids)
»	Because the voltage dependency of loads is 
an inherent property of power systems, it can 
also be linked to a certain extent to the load 
increase in the distribution grids (and hence 
to the changes in TSO–DSO flows). Indeed, a 
correlation is observed between a simplified 
load model and DSO measurements. However, 
detailed models, more comprehensive 
data on load composition, and additional 
­representative measurements from DSOs 
would be needed to accurately model the 
behaviour of TSO/DSO interfacing points.
1.4.4	
System defence plans
The system defence plans in Spain and Portugal were 
automatically triggered by the drop in frequency in the 
final stages leading up to the blackout. They were unable 
to prevent the system’s collapse, despite the fact that 
their activation proceeded as designed.
The technical analysis of the system defence plan 
assesses several areas and factors using models ­suitable 
for analysing the frequency and voltage stability 
phenomena, respectively.
The frequency stability analysis includes:
»	simulation of a perfectly executed load shed­
ding and hydro-pump plant disconnection;
»	the effect of inertia on the frequency variation;
»	the role of HVDC power reversal mode.
In particular, the analysis of the impact of inertia indi­
cates that, even with significantly higher inertia values, 
the loss of system synchronism would not have been 
avoided, considering the sequence of events. This can be 
explained by the rapid reduction in synchronising torque 
in the Iberian Peninsula (due to cascading generator 
­tripping) that led the system to rapidly reach the point 
of no return.
Furthermore, analysis shows that the rapid ­intervention 
on the HVDC interconnection between France and 
Spain aimed at restoring the Iberian Peninsula’s system 
balance could have worsened system behaviour due to 
fast transient phenomena.
The second part of the analysis focuses on voltage 
stability. After the validation of the simulation model, the 
analysis assesses the sensitivity regarding the following 
aspects:
»	the effect of different parameters (cross-border 
exchanges, TSO/DSO exchanges, generation 
changes, connecting transmission lines, 
connecting/disconnecting shunt reactors) on 
voltage variations;
»		the role of voltage regulation from conven­
tional generators;
»	the role of voltage regulation from additional 
synchronous condensers;
»	the role of the defence system.
The simulations demonstrated that, at the time of the 
incident, the voltage of the Spanish power system 
was sensitive to any variations – whether related to 
exchanges with Portugal, France or Morocco, TSO-to-DSO 
flows, or generation– resulting in significant voltage 
fluctuations.
All regions
T/D Flows (MV)
Estimated total amount of
disconnected generation (MW)
T/D Flows
Estimation with reconnection time = 4 min
9,500
10,000
10,500
12,000
11,500
11,000
12,500
0
1,000
500
1,500
2,000
2,500
3,000
10:00
10:30
11:00
11:30
12:00
12:30
13:00
April 28, 2025

===== PAGE 22 =====
22  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The analyses above clearly indicate that the key phenomenon in 
the incident was the non-effectiveness of voltage control within 
the Spanish power system. Simulations show that increased 
reactive power margins could have prevented system collapse, 
enabling it to operate at lower voltage levels and maintain 
overall system stability.
Finally, the Expert Panel conducted a detailed analysis of the 
performance of the Low-Frequency Demand Disconnection 
(LFDD) scheme. 
The goal was to verify the load shed at each step, and to iden­
tify the exact instant of the trips, and the frequency value at the 
moment of pickup and tripping of the load shedding relays. 
Overall, this analysis concludes that the performance of the 
LFDD scheme at transmission- and ­distribution-level was in line 
with the applicable requirements and in accordance with the 
design.
1.4.5	
Management of voltage-related alarms
Given the numerous voltage fluctuations that preceded the 
blackout, as detailed in Chapter 2, the Expert Panel ­considered 
it useful to analyse the voltage-related alarms recorded by 
the TSOs (in Spain, Portugal and France), DSOs (in Spain and 
Portugal) and generation control centres (in Spain) in the 
­half-hour preceding the incident, and how they were handled.
The analysis indicates that the distribution of alarms recorded by 
Red Eléctrica exhibited zonal clustering, with the southern and 
eastern zones repeatedly prominent for undervoltage alarms, 
while the interior, southern and northern zones recorded the 
majority of overvoltage alarms. 
The remedial actions taken within the control rooms (coupling 
and decoupling of reactors, opening and closing of lines, setting 
HVDC voltage setpoints) were effective in bringing the voltage 
back under the alarm threshold within minutes in most cases 
(typically less than 5 minutes). In the last overvoltage episode 
that preceded the system collapse, Red Eléctrica’s dispatchers 
were unable to implement manual remedial actions due to the 
rapid development of the incident.
1.4.6	
Root cause tree
The analyses summarised above enabled the Expert Panel 
to develop a root cause tree of the incident. Its purpose is to 
explain, in schematic, synthetic and simplified form, how the 
incident unfolded as a result of a combination of key factors, as 
well as the causal relationships between the various elements.
The root cause tree is presented in Figure 1-15.

===== PAGE 23 =====
23  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
 Figure 1-15: Root cause tree
SPAIN
SPAIN
Fast voltage increase
Fast voltage increase
No reactive power reaction 
on voltage changes by RES 
power plants
No reactive power reaction 
on voltage changes by RES 
power plants
Loss of reactive power 
absorption of generators
Loss of reactive power 
absorption of generators
Disconnection of generators in 
ES before reaching voltage limit 
on grid access point
Disconnection of generators in 
ES before reaching voltage limit 
on grid access point
Fast Decrease of active power 
infeed setpoint of generators 
(by BRP actions) with ﬁxed 
power factor leading to loss of 
reactive power absorption
Fast Decrease of active power 
infeed setpoint of generators 
(by BRP actions) with ﬁxed 
power factor leading to loss of 
reactive power absorption
Non optimal transformer tap 
positions at nodes with high 
voltage dynamic 
Non optimal transformer tap 
positions at nodes with high 
voltage dynamic 
Downward aFRR activation on 
units with ﬁxed power factor 
leading to loss of reactive power 
absorption
Downward aFRR activation on 
units with ﬁxed power factor 
leading to loss of reactive power 
absorption
Shunt reactors were not 
re-connected
Shunt reactors were not 
re-connected
Cascade of overvoltage 
disconnections of generators 
in ES
Cascade of overvoltage 
disconnections of generators 
in ES
- Decreasing frequency in ES/PT
- Increase of angle diﬀerence 
between ES/PT and rest of CESA
- Reversal of active power at the 
FR-ES border
- Decrease of synchronisation 
torque of the ES/PT system
- Decreasing frequency in ES/PT
- Increase of angle diﬀerence 
between ES/PT and rest of CESA
- Reversal of active power at the 
FR-ES border
- Decrease of synchronisation 
torque of the ES/PT system
“Point of no return”
Loss of synchronism
“Point of no return”
Loss of synchronism
Disconnection of grid users 
in southwest area 
of FR
Disconnection of grid users 
in southwest area 
of FR
Activation of DRS 
(out-of-step) protection 
 Disconnection ES-FR
Activation of DRS 
(out-of-step) protection 
 Disconnection ES-FR
Activation of frequency 
based SPS
 Disconnection ES-MA
Activation of frequency 
based SPS
 Disconnection ES-MA
ES blackout
ES blackout
PT blackout
PT blackout
Further Loss of reactive 
power absorption of load & 
generators
Further Loss of reactive 
power absorption of load & 
generators
First (Forced) Oscillation
of 0.63 Hz
First (Forced) Oscillation
of 0.63 Hz
Second (Inter-Area) 
Oscillation of 0.2 Hz
Second (Inter-Area) 
Oscillation of 0.2 Hz
Voltage dependency of loads 
(in distribution grids) – 
increasing load in 
distribution grid
Voltage dependency of loads 
(in distribution grids) – 
increasing load in 
distribution grid
Low margin between voltage 
limit and disconnection 
voltage on 400 kV-level
Low margin between voltage 
limit and disconnection 
voltage on 400 kV-level
Increased voltage due to lower 
transmission line loading and 
change of reactive power need for 
lines due to changing load-pattern
Increased voltage due to lower 
transmission line loading and 
change of reactive power need for 
lines due to changing load-pattern
Damping oscillations by activation 
of mitigation measure procedure in 
ES/FR, particularly :
– Reduction of exchanges on 
   ES-FR border
– Reconnection of transmission lines
Damping oscillations by activation 
of mitigation measure procedure in 
ES/FR, particularly :
– Reduction of exchanges on 
   ES-FR border
– Reconnection of transmission lines
Voltage control support 
by conventional generators 
not eﬀective
Voltage control support 
by conventional generators 
not eﬀective
Reactive power output of 
several conventional 
generators reached 
Q-reference less than 75 % of 
the samples (hourly)
Reactive power output of 
several conventional 
generators reached 
Q-reference less than 75 % of 
the samples (hourly)
RES power plants follow 
ﬁxed power factor
RES power plants follow 
ﬁxed power factor
Shunt reactors operated 
manually – requiring 
decision-making and 
processing time
Shunt reactors operated 
manually – requiring 
decision-making and 
processing time
No limitation on 
ramping for generators 
with ﬁxed power factor
No limitation on 
ramping for generators 
with ﬁxed power factor
Design of voltage control of 
local generation networks 
(behind connection point) not 
aligned with system needs
Design of voltage control of 
local generation networks 
(behind connection point) not 
aligned with system needs
Many overvoltage 
disconnection protection 
settings diverge from 
applicable requirements or 
not aligned with system 
needs
Many overvoltage 
disconnection protection 
settings diverge from 
applicable requirements or 
not aligned with system 
needs
Converter driven instability 
and interaction with other 
generators in the same area
Converter driven instability 
and interaction with other 
generators in the same area
Excitation of interarea oscillations 
(at low intensity)
Excitation of interarea oscillations 
(at low intensity)
High reactance seen by several 
generators
High reactance seen by several 
generators
Change of the infeed of some 
generators at a speed comparable to 
switching maneuvers
Change of the infeed of some 
generators at a speed comparable to 
switching maneuvers
High transmission angle between 
groups of generators in 
Spain/Portugal and the rest of CESA
High transmission angle between 
groups of generators in 
Spain/Portugal and the rest of CESA
Absence of PSS on some large units 
and insuﬃcient actions by 
existing ones
Absence of PSS on some large units 
and insuﬃcient actions by 
existing ones
Voltage related 
disconnections of small-
embedded generators 
< 1 MW
Voltage related 
disconnections of small-
embedded generators 
< 1 MW
Activation of system defence 
plans in ES/PT
Pump shedding/load 
shedding
Activation of system defence 
plans in ES/PT
Pump shedding/load 
shedding
Despite load shedding, 
frequency decreases in ES/PT 
due to cascade of over-
voltage and underfrequency 
disconnections of generators 
in ES/PT
Despite load shedding, 
frequency decreases in ES/PT 
due to cascade of over-
voltage and underfrequency 
disconnections of generators 
in ES/PT
Spanish 400 kV grid operated 
at a wider voltage range 
than in other EU countries, 
enabled by the speciﬁc 
provisions applicable to 
Spain 
Spanish 400 kV grid operated 
at a wider voltage range 
than in other EU countries, 
enabled by the speciﬁc 
provisions applicable to 
Spain 
The reactive power  
framework for conventional 
generators did not provide 
for explicit criteria 
concerning dynamic 
behaviour and there were 
no economic consequence 
if the requirements 
regarding voltage control 
were not met*
The reactive power  
framework for conventional 
generators did not provide 
for explicit criteria 
concerning dynamic 
behaviour and there were 
no economic consequence 
if the requirements 
regarding voltage control 
were not met*
Absence of real time TSO 
monitoring of diﬀerence 
between reactive power 
output and Q-reference – 
no risk identiﬁed when 
voltage approaches critical 
voltage level
Absence of real time TSO 
monitoring of diﬀerence 
between reactive power 
output and Q-reference – 
no risk identiﬁed when 
voltage approaches critical 
voltage level
The blue boxes correspond to factors 
that contributed to the incident and 
on which the Expert Panel is making 
recommendations.
The blue boxes correspond to factors 
that contributed to the incident and 
on which the Expert Panel is making 
recommendations.
The white boxes correspond to 
additional elements or explanations 
that allow to understand how the 
incident developed.
The white boxes correspond to 
additional elements or explanations 
that allow to understand how the 
incident developed.
*see also 9.2 – Observations on applicable requirements
*see also 9.2 – Observations on applicable requirements
Abbreviations
aFRR 
automatic Frequency Restoration Reserve
BRP 
Balancing Responsible Party
CESA 
Continental Europe Synchronous Area
DRS 
loss of synchronism protection (Débouclage suite à Rupture de Synchronisme)
PSS 
Power System Stabiliser
Q-reference reference reactive power (as deﬁned in § 2.6.6)
RES 
Renewable Energy Sources
RfG 
Requirements for Generators Network Code
SPS 
Special Protection Scheme
Abbreviations
aFRR 
automatic Frequency Restoration Reserve
BRP 
Balancing Responsible Party
CESA 
Continental Europe Synchronous Area
DRS 
loss of synchronism protection (Débouclage suite à Rupture de Synchronisme)
PSS 
Power System Stabiliser
Q-reference reference reactive power (as deﬁned in § 2.6.6)
RES 
Renewable Energy Sources
RfG 
Requirements for Generators Network Code
SPS 
Special Protection Scheme
Root cause tree
Root cause tree
2
Link to recommendation number
Link to recommendation number
x
1
1
1
3
9
11
11
15
15 16
16
8
10
10
7
5
17
17
4
6
6
6

===== PAGE 24 =====
24  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
From the tree, it can be seen that the fast voltage increase, which led to the cascade of overvoltage disconnections in 
Spain and ultimately to the blackout, occurred due to the combination of numerous factors, and particularly (the order 
in this list does not reflect any particular ranking in terms of criticality):
»	the reactive power output of several conven­
tional generators reached Q-reference less than 
75 % of the samples (hourly);
»	the framework for conventional ­generators’ 
reactive power output did not include 
­specifications for dynamic behaviour and there 
were no economic consequences if the reactive 
power output was not aligned with the 75 % 
rule;
»	the RES power plants followed a fixed power 
factor;
»	the design of voltage control of local genera­
tion networks (behind connection point) is not 
aligned with the system needs; 
»	there was no limitation on ramping for gener­
ators with fixed power factor;
»	shunt reactors are operated manually, requiring 
decision-making and processing time;
»	according to data provided and estimations 
performed, many overvoltage disconnection 
protection settings diverged from applicable 
requirements or were not aligned with system 
needs;
»	two oscillatory episodes occurred in the 
­half-hour preceding the blackout: first, a 
(forced) oscillation of 0.63 Hz, and second, an 
(inter-area) oscillation of 0.2 Hz:
–	 The power system experienced convert­
er-driven instability that interacted with 
other generators in the same area; 
–	 There was an absence of PSS at some large 
units and insufficient damping by the existing 
ones; 
»	A certain proportion of small PV units (< 1 MW) 
experienced voltage-related disconnections by 
activation of inverter protection;
»	Spanish 400 kV grid is operated at a wider 
voltage range than in other EU countries, 
enabled by specific ­provisions applicable to 
Spain;
»	the system entered an operating point where, 
by design, its defence plan was unable to inter­
rupt the cascade of overvoltage disconnections 
and prevent the total collapse of the Spanish 
and Portuguese power systems.
More explanation on the root cause tree is provided in 
Chapter 4.6.

===== PAGE 25 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  25 
1.5	
Restoration Process
Following the incident, each affected TSO immediately 
activated their respective system restoration plans, 
implemented in accordance with the applicable require­
ments, as well as any other relevant procedures and 
protocols for restoring the electricity system’s voltage. 
Power system restoration in some regions of the Portu­
guese and Spanish systems was facilitated, among other 
measures, by activating power system resources, such 
as black-start processes in certain power plants, and by 
leveraging existing interconnections with France and 
Morocco, as schematically illustrated in Figure 1-16.
Figure 1-16: Mapping of the main milestones of the restoration process in Spain and Portugal
14:22 BS 
Extremadura 
2 OK
14:22 BS 
Extremadura 
2 OK
17:26 
BS CCGT Norte
OK
17:26 
BS CCGT Norte
OK
14:20
BS Duero 1 
OK
14:20
BS Duero 1 
OK
14:11 
BS Duero 2 
OK
14:11 
BS Duero 2 
OK
14:48 BS 
West-Asturias 
OK
14:48 BS 
West-Asturias 
OK
15:01 
BS Aragón
OK
15:01 
BS Aragón
OK
19:53
19:53
19:32
19:32
13:35
13:35
16:54
16:54
12:43
12:43
18:43
18:43
17:49
17:49
18:16
18:16
21:34
21:34
18:36
18:36
14:22 BS  
Extremadura 
2 OK
14:22 BS  
Extremadura 
2 OK
13:26 
BS Gallicia 
failed 19:16
13:26 
BS Gallicia 
failed 19:16
3 main restoration areas were 
created with top-down restoration 
from France and Morocco:
Northern area
Eastern area
Southern area
Failed \ unsuccessful start islands
Failed islands were re-energised top-down 
from a neighbour zone when possible
3 main restoration areas were 
created with top-down restoration 
from France and Morocco:
Northern area
Eastern area
Southern area
Failed \ unsuccessful start islands
Failed islands were re-energised top-down 
from a neighbour zone when possible
15:16
BS Toledo 
Unsuccess-
ful start 
15:16
BS Toledo 
Unsuccess-
ful start 
15:25 
BS Andalucía 
Unsuccess-
ful start 
15:25 
BS Andalucía 
Unsuccess-
ful start 
13:06 
BS East-Asturias 
Unsuccessful 
start 
13:20
13:06 
BS East-Asturias 
Unsuccessful 
start 
13:20
14:11 
BS Cantabria 
failed 
16:06
14:11 
BS Cantabria 
failed 
16:06
13:52 
BS Levante
 failed 
16:03
13:52 
BS Levante
 failed 
16:03
 
13:04 start › 14:35 trip + restart 
 
13:04 start › 14:35 trip + restart 

===== PAGE 26 =====
26  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
In Figure 1-16, the green and blue circles ­represent 
islands energised “bottom-up” from black-start 
­facilities (some after multiple attempts) and ­eventually 
­synchronised with a “top-down” re-energised part of 
the grid (arrows in magenta, green or light blue). The 
magenta circles indicate islands where bottom-up 
­restoration failed. These areas were re-energised later 
from one of the “top-down” re-energised grids, from 
either France (L-400 kV Argia — Hernani energised at 
12:43 and L-400 kV Baixas — Vic energised at 13:35) or 
Morocco.
At 13:04, the interconnection between Spain and 
Morocco was energised, but synchronisation had to be 
repeated at 14:34 after tripping at 14:27.
At 15:07, all Spanish nuclear power plants confirmed 
that they had external supply for their auxiliary services.
At 18:36, the L-220 kV Aldeadavila — Pocinho 1 inter­
connector between Spain and Portugal was energised, 
and the Portuguese transmission grid received voltage 
with continental frequency again. In the meantime, two 
black-start islands could be built up in Portugal.
At 19:32, by switching on the L-400 kV Almaraz — C. Rodrigo 
line, the southern zone connected with the Moroccan 
system could be synchronised with the northern zone 
connected to CE SA.
At 00:22 and around 04:00 on 29 April 2025, the trans­
mission grid restoration was completed in Portugal and 
Spain, respectively. Therefore, thanks to comprehensive 
restoration procedures, fallback strategies, and the full 
commitment of operators from TSO, DSOs, producers 
and other parties, the Spanish system was fully restored 
within 16 hours, while the Portuguese system was back 
online within 12 hours after the blackout. 
Nevertheless, the Expert Panel identified several 
issues that impacted the restoration process, including 
­difficulties in starting black-start units or maintaining 
stable islands, problems with the voice ­communication 
systems of several DSOs and significant grid users, 
and ­insufficient observability of facilities involved in 
bottom-up restoration scenarios of distribution grids. 
Chapter 9 of the report includes several recommenda­
tions to address these issues.
More details on the restoration process are described in 
Chapter 5.

===== PAGE 27 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  27 
1.6	
Operational Planning
The results of the various tasks performed by the RCCs 
before the incident indicate that the grid was ­considered 
secure and no major issues were detected in the affected 
area during the operational planning phase. The 
outage planning coordination (OPC) task conducted by 
SEleNe CC and Coreso to assess outage incompatibilities 
for ­transmission elements revealed no violations of 
N-1 criteria (no flow congestions and no voltage out of 
range) for the Iberian Peninsula transmission network.
The short-term adequacy (STA) analysis, led by Nordic RCC, 
confirmed that the available production capacity could 
meet the expected consumption. The coordinated 
security analysis (CSA) conducted by Coreso revealed no 
significant operational security risks, and the grid was 
deemed N-1 secure. The common grid model (CGM) and 
coordinated capacity calculation (CCC) processes did not 
reveal any unsafe grid situation.
The RCC analysis conducted before the incident and the 
operational planning procedures applied in Spain are 
described in further detail in Chapter 6.
1.7	
Communication of Synchronous Area Monitors 
and Between TSOs
During and after the blackout, communication between 
TSOs and synchronous area monitors (Swissgrid and 
Amprion) supported crisis management and restora­
tion coordination. Exchanges via direct calls, ENTSO-E 
­Awareness System (EAS) notifications, and email 
enabled the situational awareness, alignment on 
cross-border actions and prioritisation of restoration 
steps. Key ­operational measures included adjustments 
in ­cross-border exchanges and HVDC interconnection 
modes to support grid stability.
Unaffected TSOs actively shared information and offered 
support throughout the incident. The synchronous area 
monitors streamlined information flow, enabling the 
affected TSOs to focus on urgent operational needs.
This structured, timely communication framework 
helped manage the incident and restore system stability 
across the affected regions, as described in further detail 
in Chapter 7.
1.8	
Classification of the Incident Based on the 
ICS Methodology
The Incident Classification Scale (ICS) Methodology has 
been developed in accordance with Regulation (EC) 
No 714/2009 of the European Parliament and of the 
Council of 13 July 2009, as repealed by the Regulation 
(EU) 2019/943, and updated to fulfil the objectives 
under Article 15 (5) of the Commission Regulation (EU) 
2017/1485 of 2 August 2017 establishing a guideline on 
electricity transmission system operation (SO GL). The ICS 
methodology aims to provide a realistic view of system 
states during incidents. The incident classification criteria 
are ranked by priority, with the highest-priority criterion 
determining the incident scale. The methodology stipu­
lates that every incident classified as scale 2 or 3 must be 
investigated by an Expert Panel.
On 28 April 2025, the scale 3 of incident severity was 
met in Spain and Portugal as the result of both loss of 
demand in the Iberian Peninsula and the total absence of 
voltage. In France, the highest scale of incident severity 
reached was scale 1 – violation of standards on voltage – 
due to the high voltage experienced due to the incident. 
Consequently, the Expert Panel was established based 
on the requirements of the applicable legislation.
Additionally, the incident met the RCC investigation 
threshold described in the RCC Post-Operation and 
Post-Disturbances Analysis and Reporting methodology. 
This prompted the RCC investigation subgroup to initiate 
an RCC investigation. Further explanations can be found 
in Chapter 8.

===== PAGE 28 =====
28  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
1.9	
Conclusions and Recommendations
The blackout that affected Spain and Portugal on 
28 April 2025 was the most severe and unprecedented 
incident in the European power system for more than 
20 years. The investigation conducted by the Expert 
Panel to establish the most accurate sequence of events 
possible, to understand the root causes of this incident, 
and to identify all the factors that contributed to it was 
also exceptional in terms of its complexity, scope and the 
nature of the events that led to the blackout.
This final report of the Expert Panel’s investigation 
highlights that the blackout is the result of multiple 
­interacting factors. The incident evolved through 
a sequence involving a combination of voltage 
­fluctuations and oscillatory phenomena, leading 
to ­widespread ­generation disconnections in Spain, 
particularly ­inverter-based resources, followed by a 
cascade of ­overvoltage disconnections and culminating 
in the loss of synchronism of the Iberian system with the 
­Continental Europe Synchronous Area.
The root cause tree provides a comprehensive picture 
of the causes, their relation and the sequence of events. 
Despite the correct activation of the system defence 
plans, the nature and magnitude of the cascading 
events led to a full collapse of the Spanish and 
­Portuguese systems within seconds. After the blackout, 
the ­restoration process began immediately and was 
completed in 12 hours in Portugal and 16 hours in 
Spain, thanks to comprehensive restoration procedures, 
­fallback strategies and the full commitment of operators 
from TSOs, DSOs, producers and other parties.
After analysing all the data at its disposal, establishing 
the sequence of events, and identifying the causes and 
other factors that contributed to the incident, the Expert 
Panel’s work has focused primarily on deriving clear, 
actionable recommendations to reduce the likelihood 
of similar events and strengthen the overall security and 
resilience of the European grid.The recommendations 
are grouped into two categories:
(i)	 those directly linked to root causes of the incident;
(ii)	 those not directly linked to the root causes of the 
incident.
In addition, the report contains several other proposals 
identified as “areas for improvement” at the end of 
certain chapters. 
These proposals are not included among the recommen­
dations, as they do not have a direct or indirect link to 
the incident. Nevertheless, they have been identified as 
potentially useful for further consideration. The report 
also revisits past recommendations from previous 
ICS investigations that remain relevant to this event, 
­highlighting the importance of implementation and 
long-term follow-up. In addition, the Expert Panel notes 
several broader areas where further work by ENTSO-E 
and third parties could enhance system security. 
Finally, the report contains a list of observations 
concerning the applicable requirements. In line with 
the scope of the investigation and the mandate of the 
Expert Panel, these observations do not aim to ­interpret 
the applicable legislation or determine liabilities 
for non-compliance with legal requirements. These 
­observations have been included without prejudice to 
any inquiries and/or follow-up actions carried out by the 
competent national authorities.
Ultimately, the recommendations outlined in this 
chapter represent a comprehensive set of measures 
designed to enhance operational robustness, improve 
cross-­stakeholder information exchange and help 
maintain a high level of security of supply across the 
­European power system. As such, they aim to ensure 
that the lessons learned from this exceptional incident 
are duly reflected in the applicable requirements on both 
European and national levels.
The monitoring of the implementation of the recommen­
dations provided in this chapter does not fall within the 
mandate or remit of the Expert Panel. Any responsibility 
for the consideration, follow-up and implementation of 
the recommendations lies solely with each addressee.
Strengthened coordination among TSOs, DSOs, SGUs and 
other stakeholders is essential to effectively managing 
complex system events like this one. Sustained efforts 
to enhance operational practices and information 
sharing will help maintain the security of supply for all 
consumers.
All recommendations are detailed in Chapter 9 of the 
report.

===== PAGE 29 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  29 
2	
SYSTEM AND MARKET CONDITIONS 
BEFORE THE INCIDENT
During the night spanning from 27 to 28 April, the Iberian power system operated 
normally with voltages in Spain in the range 399 – 426 kV. This chapter presents the 
system and market conditions on Monday, 28 April 2025 for the period between 
9:00:00 and 12:32:00. For the purpose of this report, it is considered that the ­incident 
started at 12:32:00.

===== PAGE 30 =====
30  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.1	
Information on Topology 
2.1.1	
Planned and Unplanned Outages
In this section, all planned outages with an impact 
on neighbouring systems are presented by the TSO as 
defined in methodologies for coordinated operations, in 
accordance with Commission Regulation (EU) 2017/1485 
(see Section 2.8.1 for the detailed list of RTE, RE, and REN 
outages).
There were no unplanned outages with an impact on 
neighbours’ systems on either RE, REN, or RTE’s grid. 
Therefore, the figure below presents the location 
of planned outages with an impact on neighbours’ 
systems. Planned outages without an impact on neigh­
bouring systems are listed in Tables 2-9, 2-10 and 2-11 
in Section 2.8.1.
Figure 2-1: Location of planned unavailable elements with an impact on neighbouring systems
Note: The figure shows (in blue colour) all transmission 
elements with an impact on neighbouring systems that 
were in planned maintenance on 28 April between 
12:00 and 13:00.

===== PAGE 31 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  31 
From the planned outages with an impact on neighbouring systems, two notable border tie lines 
were out of service:
»	Brovales — Alqueva 400 kV 
(Spain — Portugal border)
»	Biescas — Pragnères 220 kV 
(France — Spain border)
The Brovales — Alqueva 400 kV (Spain — Portugal) tie line 
was put into service on 29 April, following the interrup­
tion of this outage, initially planned to terminate on 
3 May.
Table 2-1 below provides a list of works and manoeuvres from RE between 9:00 and 12:32.
HOUR
ELEMENT
ZONE
COMMENTS
09:00
SE 220 kV SERRALLO
EAST
09:03
SE 220 kV STA. ELVIRA
SOUTH
09:16
SE 220 kV ACECA pos PRADILLOS
CENTRE
09:21
SE 220 kV TORRELLANO
EAST
09:37
SE 400 kV ALDEADAVILA: JBP2
NORTHWEST
09:37
SE 400 kV FAUSITA
EAST
09:52
L-220 kV PRADO SANTO DOMINGO — VILLAVICIOSA 
CENTER 
09:52
SE 220 kV VILLAVICIOSA pos ACJ
CENTER
Operation in 2 nodes
09:53
SE 400 kV GUILLENA: L/COLLECTOR 1
SOUTH
10:46
SE 400 kV PALOS: AT-2 and TM-2
SOUTH
11:15
L-220 kV VILLAVICIOSA — LUCERO — LEGANES
CENTER
11:36
SE 220 kV ACECA: 522-1 Switch
CENTER
12:16
SE 220 kV SS. REYES: L/ PS. FERNANDO split with L/ 
ALCOBENDAS
CENTER
Topological manoeuvre at SS REYES 220 kV to avoid overload on 
L-220 kV LOECHES — PS. FERNANDO post contingency at DC-400 kV 
ALMARAZ — C. RODRIGO/ALDEADAVILA — ARAÑUELO
Table 2-1: List of works and topological manoeuvres from RE
Throughout this document, the following geographic zones are defined: 
»	South: Andalucía (except Almería) and Extremadura
»	Centre: Madrid and Castilla — La Mancha (except Albacete)
»	East: Comunidad Valenciana, Murcia, Albacete, and Almería
»	North: País Vasco, Navarra, La Rioja, and Aragón
»	North East: Cataluña
»	North West: Galicia, Asturias, and Cantabria y Castilla León

===== PAGE 32 =====
32  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.1.2	
Topological actions for voltage control 
This section lists all manual topological actions taken for voltage control by TSOs (see section 2.8.2 for the detailed list 
of open lines and RE zonal SCADA images at 12:25). The situation from 9:00 to 12:32 is depicted in Figure 2-2:
Figure 2-2: Iberian scenario: Open lines and reactances in Portugal and in Spain from 9:00 until 12:32
For context, shunt reactors and lines are connected 
or disconnected manually based on decisions of the 
operators in the RE and REN control rooms. Connecting 
lines decreases system impedance. This action increases 
damping, and on the other hand increases the reactive 
power production in the system and hence increases 
voltage. Disconnecting lines has the opposite effect. 
Connecting shunt reactors increases reactive power 
consumption in the system and thus decreases voltage. 
Disconnecting shunt reactors has the opposite effect.
Additionally, in the table below a list of manoeuvres 
from Red Eléctrica before 12:32 is provided. For every 
manoeuvre, or group of manoeuvres, that it is done in 
the control room, the decision to perform the manoeuvre 
is taken either based on the experience of the operator 
or based on a static power flow simulation performed 
right before, to check the expected impact of the action 
on voltages and loads of elements.
400 kV Shunt reactor
220 kV Shunt reactor
400 kV Line/Tie line
220 kV Line/Tie line

===== PAGE 33 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  33 
HOUR
ELEMENT
NAME
MOVEMENT
ZONE
09:02
LINE
L-400 kV ALMARAZ — SAN SERVÁN 1
SWITCH ON
SOUTH
09:02
SHUNT REACTOR
VALDECABALLEROS 400 REA 2
SWITCH OFF
SOUTH
09:02
SHUNT REACTOR
ANCHUELO REA 1 
SWITCH OFF
CENTRE
09:05
SHUNT REACTOR
MINGLANILLA 400 REA 1
SWITCH OFF
EAST
09:08
SHUNT REACTOR
LITORAL 400 REA 1
SWITCH OFF
EAST
09:13
LINE
L-400 kV BRAZATORTAS — MANZANARES 1
SWITCH ON
CENTRE
09:13
LINE
L-220 kV GURREA — VILLANUEVA 1
SWITCH ON
NORTH
09:17
LINE
L-400 kV SALLENTE — CALDERS
SWITCH ON
NORTHEAST
09:13
SHUNT REACTOR
RUEDA 400 REA 2
SWITCH OFF
NORTH
09:14
SHUNT REACTOR
BELINCHON 400 REA 1
SWITCH OFF
EAST
09:22
SHUNT REACTOR
VITORIA 400 REA 2
SWITCH ON
NORTH
09:23
SHUNT REACTOR
GUADAME 400 REA 2
SWITCH OFF
SOUTH
09:24
SHUNT REACTOR
DRODRIGO 400 REA 1
SWITCH OFF
SOUTH
09:25
SHUNT REACTOR
ARANUELO 400 REA 1
SWITCH OFF
SOUTH
09:26
SHUNT REACTOR
BIENVENIDA 400 REA 1
SWITCH OFF
SOUTH
09:27
SHUNT REACTOR
MORALEJA 400 REA 1
SWITCH OFF
CENTRE
09:31
SHUNT REACTOR
JM. ORIOL 400 REA 2
SWITCH OFF
SOUTH
09:32
SHUNT REACTOR
MORALEJA 220 REA 12
SWITCH OFF
CENTRE
09:34
SHUNT REACTOR
ALMARAZ 400 REA 3
SWITCH OFF
SOUTH
09:41
SHUNT REACTOR
VALDECABALLEROS 400 REA 1
SWITCH OFF
SOUTH
09:44
SHUNT REACTOR
BROVALES 400 REA 1
SWITCH OFF
SOUTH
09:49
SHUNT REACTOR
EALMARAZ 220 REA 1
SWITCH OFF
SOUTH
09:52
SHUNT REACTOR
MAGALLON 400 REA 2
SWITCH OFF
NORTH
09:54
LINE
L-400 kV ALMARAZ — MORATA 2
SWITCH ON
CENTRE
10:02
LINE
L-400 kV BROVALES — SAN SERVAN 1
SWITCH OFF
SOUTH
10:04
SHUNT REACTOR
GUILLENA 400 REA 2
SWITCH OFF
SOUTH
10:05
SHUNT REACTOR
CABRA 400 REA 1
SWITCH OFF
SOUTH
10:05
LINE
L-400 kV ARCOS — D. RODRIGO 2
SWITCH ON
SOUTH
10:18
SHUNT REACTOR
JM. ORIOL 220 REA 1
SWITCH OFF
SOUTH
10:19
SHUNT REACTOR
MORALEJA 220 REA 13
SWITCH OFF
CENTRE
10:20
SHUNT REACTOR
OLMEDILLA 400 REA 1
SWITCH OFF
EAST
10:22
SHUNT REACTOR
VILLAVICIOSA 220 REA 2
SWITCH OFF
CENTRE
10:29
SHUNT REACTOR
ROCAMORA 400 REA 1
SWITCH OFF
EAST
10:32
LINE
L-220 kV ACECA — PICON
SWITCH ON
CENTRE
10:32
SHUNT REACTOR
MAGALLON 400 REA 1
SWITCH OFF
NORTH
10:32
SHUNT REACTOR
PINILLA 400 REA 1
SWITCH OFF
EAST
10:32
SHUNT REACTOR
SS REYES 400 REA 3
SWITCH OFF
CENTRE
10:33
LINE
L-400 kV BROVALES — GUILLENA 1
SWITCH ON
SOUTH
10:33
HVDC 320 kV STA. LLOGAIA — BAIXAS
RAISE THE SETPOINT TO 413 kV
SETPOINT
NORTHEAST
10:35
LINE
L-400 kV GUADAME — VALDECABALLEROS
SWITCH ON
SOUTH
10:39
SHUNT REACTOR
MAGALLON 400 REA 2
SWITCH ON
NORTH
10:40
SHUNT REACTOR
GUADAME 400 REA 2
SWITCH ON
SOUTH
10:40
SHUNT REACTOR
PINILLA 400 REA 1
SWITCH ON
EAST
10:40
SHUNT REACTOR
MORALEJA 220 REA 12
SWITCH ON
CENTRE
10:43
HVDC 320 kV STA. LLOGAIA — BAIXAS
REDUCE THE SETPOINT TO 409 kV
SETPOINT
NORTHEAST
10:44
SHUNT REACTOR
RUEDA 400 REA 2
SWITCH ON
NORTH

===== PAGE 34 =====
34  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
HOUR
ELEMENT
NAME
MOVEMENT
ZONE
10:44
CONDENSER
JUIA 220 CONDEN1
SWITCH OFF
NORTHEAST
10:45
SHUNT REACTOR
VALDECABALLEROS 400 REA 2
SWITCH ON
SOUTH
10:50
SHUNT REACTOR
CABRA 400 REA 1
SWITCH ON
SOUTH
10:50
SHUNT REACTOR
REQUENA 400 REA 1
SWITCH ON
EAST
10:51
HVDC 320 kV STA. LLOGAIA — BAIXAS
REDUCE THE SETPOINT TO 404 kV
SETPOINT
NORTHEAST
10:59
SHUNT REACTOR
VALDECABALLEROS 400 REA 2
SWITCH OFF
SOUTH
10:59
SHUNT REACTOR
SENTMENAT 400 REA 1
SWITCH OFF
NORTHEAST
10:59
HVDC 320 kV STA. LLOGAIA — BAIXAS
RAISE THE SETPOINT TO 410 kV
SETPOINT
NORTHEAST
11:00
SHUNT REACTOR
GUADAME 400 REA 2
SWITCH OFF
SOUTH
11:01
SHUNT REACTOR
CABRA 400 REA 1
SWITCH OFF
SOUTH
11:02
SHUNT REACTOR
LA SERNA 400 REA 2
SWITCH OFF
NORTH
11:03
LINE
L-400 kV OLMEDILLA — ROMICA 2
SWITCH ON
EAST
11:03
SHUNT REACTOR
BEGUES 400 REA 1
SWITCH OFF
NORTHEAST
11:03
SHUNT REACTOR
REQUENA 400 REA 1
SWITCH OFF
EAST
11:03
SHUNT REACTOR
VITORIA 400 REA 2
SWITCH OFF
NORTH
11:03
SHUNT REACTOR
GUADAME 220 REA 3
SWITCH OFF
SOUTH
11:04
SHUNT REACTOR
ESCATRON 220 REA 1
SWITCH OFF
NORTH
11:04
SHUNT REACTOR
MORALEJA 220 REA 12
SWITCH OFF
CENTRE
11:04
SHUNT REACTOR
PALOS 220 REA 1
SWITCH OFF
SOUTH
11:04
SHUNT REACTOR
RUEDA 400 REA 2
SWITCH OFF
NORTH
11:04
SHUNT REACTOR
MAIALS 400 REA 1
SWITCH OFF
NORTHEAST
11:07
SHUNT REACTOR
MAGALLON 400 REA 2
SWITCH OFF
NORTH
11:07
SHUNT REACTOR
RUBI 400 REA 1
SWITCH OFF
NORTHEAST
11:07
LINE
L-400 kV AGUAYO — ABANTO
SWITCH ON
NORTHWEST
11:07
LINE
L-400 kV GUADAME — CABRA 1
SWITCH ON
SOUTH
11:08
LINE
L-400 kV PINAR — TAJO
SWITCH ON
SOUTH
11:08
HVDC 320 kV STA. LLOGAIA — BAIXAS
RAISE THE SETPOINT TO 413 kV
SETPOINT
NORTHEAST
11:08
SHUNT REACTOR
PINILLA 400 REA 1
SWITCH OFF
EAST
11:09
LINE
L-400 kV MONTEARENAS — MUDARRA 2
SWITCH ON
NORTHWEST
11:10
SHUNT REACTOR
CABRA 400 REA 1
SWITCH ON
SOUTH
11:10
SHUNT REACTOR
GUADAME 220 REA 3
SWITCH ON
SOUTH
11:11
HVDC 320 kV STA. LLOGAIA — BAIXAS
REDUCE THE SETPOINT TO 409 kV
SETPOINT
NORTHEAST
11:11
SHUNT REACTOR
LA SERNA 400 REA 2
SWITCH ON
NORTH
11:12
SHUNT REACTOR
MAIALS 400 REA 1
SWITCH ON
NORTHEAST
11:14
HVDC 320 kV STA. LLOGAIA — BAIXAS
REDUCE THE SETPOINT TO 405 kV
SETPOINT
NORTHEAST
11:17
LINE
L-400 kV ARCOS — CABRA
SWITCH ON
SOUTH
11:18
SHUNT REACTOR
RUBI 400 REA 1
SWITCH ON
NORTHEAST
11:20
LINE
L-400 kV PIEROLA — VANDELLÓS
SWITCH ON
NORTHEAST
11:22
SHUNT REACTOR
ELIANA 220 REA 1
SWITCH OFF
EAST
11:43
SHUNT REACTOR
ELIANA 220 REA 1
SWITCH ON
EAST
11:43
SHUNT REACTOR
ESCATRON 220 REA 1
SWITCH ON
NORTH
11:46
SHUNT REACTOR
SENTMENAT 400 REA 1
SWITCH ON
NORTHEAST
11:47
SHUNT REACTOR
GUADAME 400 REA 2
SWITCH ON
SOUTH
11:47
SHUNT REACTOR
MINGLANILLA 400 REA 1
SWITCH ON
EAST
11:48
SHUNT REACTOR
RUEDA400 REA 2
SWITCH ON
NORTH
11:48
HVDC 320 kV STA. LLOGAIA — BAIXAS
REDUCE THE SETPOINT TO 401 kV
SETPOINT
NORTHEAST

===== PAGE 35 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  35 
HOUR
ELEMENT
NAME
MOVEMENT
ZONE
11:48
SHUNT REACTOR
EALMARAZ 220 REA 1
SWITCH ON
SOUTH
11:48
SHUNT REACTOR
MORALEJA 220 REA 12
SWITCH ON
CENTRE
11:50
SHUNT REACTOR
PALOS 220 REA 1
SWITCH ON
SOUTH
11:59
HVDC 320 kV STA. LLOGAIA — BAIXAS
RAISE THE SETPOINT TO 406 kV
SETPOINT
NORTHEAST
11:59
SHUNT REACTOR
GUADAME 400 REA 2
SWITCH OFF
SOUTH
12:01
SHUNT REACTOR
EALMARAZ 220 REA 1
SWITCH OFF
SOUTH
12:02
LINE
L-220 kV C.PLATA — VILLAVERDE BAJO 2
SWITCH ON
CENTRE
12:04
SHUNT REACTOR
VILLAVICIOSA 400 REA 1
SWITCH OFF
CENTRE
12:04
SHUNT REACTOR
GUADAME 220 REA 3
SWITCH OFF
SOUTH
12:05
HVDC 320 kV STA. LLOGAIA — BAIXAS
RAISE THE SETPOINT TO 412 kV
SETPOINT
NORTHEAST
12:05
SHUNT REACTOR
RUEDA 400 REA 2
SWITCH OFF
NORTH
12:07
LINE
L-400 kV GRIJOTA — VILLARINO 2
SWITCH ON
NORTHWEST
12:07
LINE
L-400 kV P. GUZMAN — GUILLENA 1
SWITCH ON
SOUTH
12:07
LINE
L-400 kV PALMAR — CARRIL
SWITCH ON
EAST
12:07
SHUNT REACTOR
ARAGON 400 REA 1
SWITCH OFF
NORTH
12:08
LINE
L-400 kV LA ROBLA — MUDARRA 
SWITCH ON
NORTHWEST
12:08
LINE
L-400 kV PALMAR — ROCAMORA 2
SWITCH ON
EAST
12:15
LINE 
L-400 kV MORATA — VILLAVICIOSA 
SWITCH ON
CENTRE
12:17
SHUNT REACTOR
CABRA 400 REA 1
SWITCH OFF
SOUTH
12:21
SHUNT REACTOR
PEÑAFLOR 400 REA 1
SWITCH OFF
NORTH
12:21
LINE
L-400 kV PINILLA — ROMICA 2
SWITCH ON
EAST
12:22
LINE
L-400 kV PINILLA — ROCAMORA 1
SWITCH ON
EAST
12:24
SHUNT REACTOR
PALOS 220 REA 1
SWITCH OFF
SOUTH
12:24
SHUNT REACTOR
MORATA 400 REA 4
SWITCH OFF
CENTRE
12:25
LINE
L-400 kV GUADAME — CABRA 3
SWITCH ON
SOUTH
12:25
LINE
L-400 KV TORDESILLAS — GALAPAGAR
SWITCH ON
CENTRE
12:26
SHUNT REACTOR
VITORIA 400 REA 2
SWITCH ON
NORTH
12:27
SHUNT REACTOR
PEÑAFLOR 400 REA 1
SWITCH ON
NORTH
12:27
SHUNT REACTOR
GUADAME 220 REA 3
SWITCH ON
SOUTH
12:27
SHUNT REACTOR
GUADAME 400 REA 2
SWITCH ON
SOUTH
12:28
SHUNT REACTOR
MORATA 400 REA 4
SWITCH ON
CENTRE
12:32
HVDC 320 kV STA. LLOGAIA — BAIXAS
REDUCE THE SETPOINT TO 409 kV
SETPOINT
NORTHEAST
Table 2-2: List of works and manoeuvres from RE for voltage control

===== PAGE 36 =====
36  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Table 2-3 provides a list of topological actions – shown in Figure 2-2 – taken for voltage control by REN:
Element type
Switched-off element name
Start date and time
End date and time
Reason
Line
Fanhoes — Pegoes 400
26/04 19:46
30/04 06:23
Manual voltage control
Line
Panoias — Tavira 400
27/04 02:18
28/04 09:07
Manual voltage control
Line
Ferreira do Alentejo — Panoias 400
27/04 02:18
28/04 09:07
Manual voltage control
Shunt Reactor
RS1 — S. Feira 180 Mvar
28/04 09:09
29/04 05:24
Manual voltage control
Shunt Reactor
RS1 — S. Castelo Branco 70 Mvar
28/04 09:09
29/04 00:12
Manual voltage control
Shunt Reactor
RS1 — S. Portimão 180 Mvar
28/04 10:03
28/04 23:33
Manual voltage control
Shunt Reactor
RS1 — S. Pedralva 180 Mvar
28/04 10:03
29/04 02:41:
Manual voltage control
Shunt Reactor
RS1 — S. Paraimo 180 Mvar
28/04 10:06
29/04 00:37
Manual voltage control
Shunt Reactor
RS1 — S. Armamar 180 Mvar
28/04 10:27
 29/04 02:39
Manual voltage control
Shunt Reactor
RS1 — S. Fanhões 180 Mvar
28/04 10:27
28/04 22:51
Manual voltage control
Shunt Reactor
RS2 — S. Palmela 180 Mvar
28/04 12:19
28/04 23:56
Trip due to low voltage 
protection
Table 2-3: List of manual topological actions taken for voltage control by REN
2.1.3	
Grid Topology Snapshots at 12:00:00 and 12:32:00
The following two figures provide a view of the grid 
topology in Spain at the time instants of 12:00:00 (Figure 
2-3) and 12:32:00 (Figure 2-4). The figure shows all the 
lines that are connected in that time instance. 
The lines that are disconnected (either due to planned 
maintenance or due to voltage control) are shown on 
grey colour in the figure.
Figure 2-3: Grid topology in Spain at 12:00:00

===== PAGE 37 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  37 
Figure 2-4: Grid topology in Spain at 12:32:00
2.1.4	
Demand and Generation Forecasts
The purpose of demand and generation forecasts is 
to provide the most accurate information possible to 
support essential security analyses – such as adequacy 
assessments and N-1 contingency evaluations – and 
ensure the secure operation of the power system.
Affected TSOs publish renewable generation and elec­
tricity demand forecasts, both are carried out in-house, 
incorporating external weather forecasts. In the case 
of renewable generation, RE further enhances internal 
forecasting models with data provided by external 
suppliers.
Concerning the STA process, forecasts on demand, avail­
able generation, and all necessary inputs are provided 
each D-1 for adequacy analysis. In order to ensure correct 
delivery, they are sent at 3:00 and again at 8:00. More­
over, a manual check of the correct delivery is performed 
daily. Concerning the forecasts for the STA process, a time 
lag – as mentioned in chapter 5 – was detected in the 
files sent to STA, starting from the date of the hour shift 
from CET to CEST (30 March). 
This bug was detected at the beginning of April and was 
corrected in May. It only affected STA forecast input files 
and had no operational impact related to the real-time 
incident of 28 April.
Concerning N-1 contingency evaluations, the time lag 
had no impact on 28 April.
The following figures show forecasts estimated by TSOs 
two days in advance, one day in advance, and the latest 
available on the same day at 10:00, 11:00, and 12:00: 
»	1)	 Demand forecast, estimated as generation 
minus pumping, minus exchanges with 
other systems
»	2)	 Wind forecast
»	3)	 PV forecast

===== PAGE 38 =====
38  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.1.4.1	
Spanish Demand Forecast 
Demand forecast is generated by combining several 
proprietary models developed by RE, which use temper­
ature, solar radiation, and labour days demand patterns 
as exogenous variables, along with real-time demand 
data.
Figure 2-5: Spanish demand forecast
2.1.4.2	
Portuguese Demand Forecast
Figure 2-6: Portuguese demand forecast
Real energy [MW]
Forecast D-2 [MW]
Forecast D-1 [MW]
Forecast 8:00 [MW]
Forecast 9:00 [MW]
Forecast 10:00 [MW]
Forecast 11:00 [MW]
20,000
21,000
22,000
24,000
23,000
25,000
26,000
27,000
28,000
9:00
9:15
9:30
9:45
10:00
10:15
10:30
10:45
11:00
11:15
11:30
11:45
12:00
12:15
Real energy [MW]
Forecast D-2 [MW]
Forecast D-1 [MW]
Forecast 8:00 [MW]
Forecast 9:00 [MW]
Forecast 10:00 [MW]
Forecast 11:00 [MW]
0
1,000
3,000
2,000
4,000
5,000
6,000
7,000
9:00
9:15
9:30
9:45
10:00
10:15
10:30
10:45
11:00
11:15
11:30
11:45
12:00
12:15

===== PAGE 39 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  39 
2.1.4.3	
Spanish Wind Forecast 
The renewable generation potential forecast – defined 
as the maximum expected renewable generation based 
on weather conditions – produced by RE combines its 
proprietary forecasting models with data from various 
external providers. For wind generation, forecasting 
models use wind speed and direction at a height of 
100 metres as exogenous variables. 
Subsequently, RE refines the abovementioned forecast 
by applying constraints such as the unavailability of 
renewable installations and network limitations, which 
help approximate the potential forecast to the expected 
actual production. Finally, the forecast is adjusted for the 
initial time horizons using real-time renewable genera­
tion data received via telemetry by RE.
Figure 2-7: Spanish wind forecast
RE corrects these forecasts in their initial horizons using 
the latest actual production value received. At 08:00, 
production increased unexpectedly, prompting an 
upward correction of the forecast. However, at 09:00, 
production dropped again, whereby the upward correc­
tion made at 08:00 resulted in an error.
2.1.4.4	
Portuguese Wind Forecast
Figure 2-8: Portuguese wind forecast
Real energy [MW]
Forecast D-2 [MW]
Forecast D-1 [MW]
Forecast 8:00 [MW]
Forecast 9:00 [MW]
Forecast 10:00 [MW]
Forecast 11:00 [MW]
0
1,000
500
1,500
2,000
2,500
5,000
3,000
3,500
4,000
4,500
9:00
9:15
9:30
9:45
10:00
10:15
10:30
10:45
11:00
11:15
11:30
11:45
12:00
12:15
Real energy [MW]
Forecast D-2 [MW]
Forecast D-1 [MW]
Forecast 8:00 [MW]
Forecast 9:00 [MW]
Forecast 10:00 [MW]
Forecast 11:00 [MW]
0
1,000
500
1,500
2,000
2,500
3,000
9:00
9:15
9:30
9:45
10:00
10:15
10:30
10:45
11:00
11:15
11:30
11:45
12:00
12:15

===== PAGE 40 =====
40  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.1.4.5	
Spanish PV Forecast 
The aforementioned renewable generation potential forecast also applies to photovoltaic (PV) generation. In this 
case, models incorporate global radiation, cloud cover, and temperature.
Figure 2-9: Spanish PV forecast (PV installations < 1 MW not considered)
2.1.4.6	
Portuguese PV Forecast
Figure 2-10: Portuguese PV forecast
Real energy [MW]
Forecast D-2 [MW]
Forecast D-1 [MW]
Forecast 8:00 [MW]
Forecast 9:00 [MW]
Forecast 10:00 [MW]
Forecast 11:00 [MW]
10,000
12,000
11,000
13,000
14,000
15,000
20,000
16,000
17,000
18,000
19,000
9:00
9:15
9:30
9:45
10:00
10:15
10:30
10:45
11:00
11:15
11:30
11:45
12:00
12:15
Real energy [MW]
Forecast D-2 [MW]
Forecast D-1 [MW]
Forecast 8:00 [MW]
Forecast 9:00 [MW]
Forecast 10:00 [MW]
Forecast 11:00 [MW]
0
1,000
500
1,500
2,000
2,500
3,000
9:00
9:15
9:30
9:45
10:00
10:15
10:30
10:45
11:00
11:15
11:30
11:45
12:00
12:15

===== PAGE 41 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  41 
2.2	
Market Conditions 
2.2.1	
Day Ahead Prices
After the day-ahead market, the prices for delivery 
before 9:00 settled at low values in Spain and Portugal, 
in comparison to France. After 9:00, the prices dropped to 
near 0 €/MWh in the RE price zone.
Figure 2-11: Day-ahead prices
2.3	
Active Power Flows Before the Incident
2.3.1	
Load Patterns
2.3.1.1	
Spanish Total Load
Figure 2-12 below shows the evolution of the total load 
on the Spanish network from 9:00 to 12:32 on 28 April, as 
well as the total load on a similar day (24 April). The total 
load is calculated as the sum of the output of all gener­
ation units with a capacity greater than 1 MW connected 
to the transmission or distribution network, adjusted for 
net electricity exchanges with the neighbouring TSOs.
Hence, it does not include the demand directly supplied 
by smaller generation units connected to the distribution 
network. Effectively, if small generation units disconnect, 
the total load as defined here will increase.
−20
0
20
40
60
80
100
120
140
0 h
1 h
2 h
3 h
4 h
5 h
6 h
7 h
8 h
9 h
10 h
11 h
12 h
France
Portugal
Spain
Day Ahead prices (€/MWh)

===== PAGE 42 =====
42  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 2-12: Total load in Spain on 24 and 28 April between 9:00 and 12:32
This figure shows that three significant temporary total 
load increases occurred on 28 April but not on 24 April, 
namely from 11:07 to 11:10, from 12:07 to 12:15, and 
from 12:25 to 12:29. There is no distinguishable direct 
cause explaining these patterns, although it can be 
observed that these three increases in load occurred 
after three oscillations that took place at 11:06, between 
12:03 and 12:06, and between 12:19 and 12:22, respec­
tively, as described in details in Section 2.5.6. 
Figure 2-13 shows the power flows between trans­
mission and distribution networks aggregated across 
continental Spain on the same days (24 and 28 April). 
It is calculated as the sum of the active power of all 
transformers 400/132 kV and lower and 220/132 kV and 
lower connected to the distribution. 
Figure 2-13: Spanish peninsula’s transmission-distribution flows on 24 and 28 April between 9:00 and 12:32 (Source: RE SCADA)
The patterns observed in the previous graphs are also 
visible in this figure, possibly indicating that the total 
load increases are due to temporary disconnections of 
small generation units (< 1 MW) connected to the distri­
bution networks. 
Chapter 4.3 provides a more detailed analysis of the 
TSO-DSO flows and disconnection of small PV units 
connected to low voltage grids. 
As a regional example, Figure 2-14 presents the power 
flow in the Madrid area.
ES Transmission-Distribution ACTIVE Power ﬂows
11,000
10,000
12,000
MW
13,000
14,000
Oscillation
11:06
Oscillation
11:06
Inter-area
oscillation
12:19–12:22
Inter-area
oscillation
12:19–12:22
Oscillation
12:03–12:06
Oscillation
12:03–12:06
25,000
24,000
26,000
MW
27,000
28,000

===== PAGE 43 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  43 
Figure 2-14: Madrid’s transmission-distribution flows on 24 and 28 April between 9:00 and 12:32 (Source: RE SCADA)
At the substation level, the active power flow through two transformers in parallel 220/132 kV at “TS 1–Madrid” 
(located in Madrid) is shown in Figure 2-15 below as an example, compared to the same period on Thursday, 24 April.
Figure 2-15: Voltage and Active power through the two 220/132 kV transformers at “TS 1–Madrid” between 9:00 and 12:32 
ES Transmission-Distribution ACTIVE Power ﬂows
2,600
2,500
MW
2,700
2,800
2,200
2,100
2,300
2,400
9:00
10:00
11:00
12:00
9:30
10:30
11:30

===== PAGE 44 =====
44  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.3.1.2	
Portuguese Load
Concerning the Portuguese system, Figure 2-16 provides 
a comparison of the demand with a similar day (24 April). 
No unusual behaviour regarding Portuguese demand at 
the transmission network was observed on 28 April prior 
to the incident.
Figure 2-16: Comparison of Portuguese demand evolution on 28 April compared to 24 April between 9:00 and 12:30 (Source: REN’s real-time SCADA measurements)
2.3.2	
Production Patterns
2.3.2.1	
Spanish Generation Mix
Figure 2-17: Spanish generation mix on 28 April from 9:00 to 12:30 (PV installations < 1 MW not considered)
Time (CET)
MW
3,500
4,000
4,500
5,000
5,500
6,000
6,500
09:00
09:15
09:30
09:45
10:00
10:15
10:30
10:45
11:00
11:15
11:30
11:45
12:00
12:15
12:30
PT Load – 24 April
PT Load – 28 April
Linear (PT Load – 24 April)
Linear (PT Load – 28 April)
30,000
20,000
10,000
0
–10,000

===== PAGE 45 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  45 
28 April was a typical spring day in Spain, with mild 
temperatures and sunshine. According to Figure 2-18, 
the system’s solar photovoltaic generation was similar to 
previous days, while wind generation was more variable 
but within the ranges observed in previous days. 
This behaviour of renewable energies is characteristic of 
this time of year, where favourable weather maintains 
consistent solar energy production, while wind gener­
ation can fluctuate due to changes in wind speed and 
direction.
Figure 2-18: Solar PV and wind production in the two weeks in Spain prior to the incident (PV installations < 1 MW not considered) 
2.3.2.2	
Portuguese Generation Mix
Figure 2-19: Portuguese generation mix on 28 April from 9:30 to 12:30
In Portugal, the temperature and wind speed were 
relatively moderate on 28 April, with little cloud cover 
and no precipitation observed. According to Figure 2-20, 
the photovoltaic generation of the Portuguese system 
remained stable and showed minimal variation during 
the days leading up to 28 April. 
Wind generation increased in the preceding days due 
to periods of higher wind speeds, causing slightly more 
variability in this type of generation. However, these 
fluctuations remained within the typical range for this 
time of year.
261
259
255
264
264
260
263
258
267
270
268
264
267
590
563
538
424
392
301
290
240
234
241
241
283
170
1,289
1,237
1,084
857
811
558
402
692
660
594
449
398
308
2,344
2,198
2,111
2,035
1,948
1,900
1,875
1,855
1,792
1,707
1,672
1,644
1,604
763
764
758
761
758
762
767
760
761
1,055
1,173
1,326
1,361
1,485
1,555
1,637
1,775
1,852
1,828
1,869
2,012
2,104
833
1,308
1,633
2,024
2,048
2,512
2,825
1,960
2,094
2,316
2,630
2,530
2,748
0
1,000
2,000
3,000
4,000
5,000
6,000
7,000
8,000
9,000
9:30
9:45
10:00
10:15
10:30
10:45
11:00
11:15
11:30
11:45
12:00
12:15
12:30
CCGT
Reservoirs
Run-of-the-river
Wind
Other renewables
Solar
Import
754
755
760
763
Portuguese generation mix on 28th April 
P (MW)
14,79 K
1,290 K
14,88 K
1,05 K
11,67 K
3,54 K
0,07
0,0
1,61 K
4,48 K
1,46 K
21,20 K
22,52 K
22,48 K
21,76 K
21,44 K
21,19 K
25,94 K
2,87 K
20,12 K
20,25 K
17,65 K
0
5,000
10,000
15,000
20,000
25,000
MW
16 April
18 April
20 April
22 April
24 April
26 April
28 April
Wind
Solar
Solar FV + Wind

===== PAGE 46 =====
46  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 2-20: Solar PV and wind production in Portugal in the two weeks prior to the incident
2.3.3	
Cross-Border Flows
Figure 2-21 shows physical flows through the Spain’s 
interconnections with France, Portugal, and Morocco 
from 9:00 to 12:32, as well as the total amount. 
Furthermore, the load curve is presented for reference. 
The source is Red Eléctrica SCADA with a four-second 
resolution.
Figure 2-21: Spanish load and physical flows through ES — FR, ES — PT, and ES — MA between 9:00 and 12:32 (source: RE SCADA)
Wind
Solar
Solar PV + Wind
4,563
1,290
3,878
3,093
726
4,725
2,478
172
1,514
80
3,703
1,399
235
3,245
1,185
1,794
1,481
1,394
1,300
1,662
1,471
1,325
2,673
2,427
2,535
2,121
2,426
2,354
2,213
3,693
4,886
3,318
6,030
5,109
4,491
5,309
5,089
P (MW)
0
1,000
2,000
3,000
4,000
5,000
6,000
7,000
14
15
16
17 
18
19
20 
21 
22
23
24
25
26
27
28
2,000
1,000
0
3,000
MW
4,000
5,000
Oscillation
11:06
Oscillation
11:06
Inter-area
oscillation
12:19–12:22
Inter-area
oscillation
12:19–12:22
Oscillation
12:03–12:06
Oscillation
12:03–12:06

===== PAGE 47 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  47 
Figure 2-21 above shows the behaviour of the total load 
and the exchanges across the three Spanish borders, as 
well as the sum of these exchanges. Coinciding with 
the total load increases described above, a reduction 
of approximately 1,000 MW in the exchange through 
interconnections is observed during the period between 
11:07 and 11:10, declining from 4,800 MW exporting 
to 3,800 MW exporting (approximate values), and the 
deviation continued for several minutes. This delay can 
be explained by the correction value of the International 
Grid Control Cooperation (IGCC), a real-time process 
of imbalance netting between TSOs that aims to avoid 
simultaneous activation of automatic frequency restora­
tion reserves (aFRR) in opposite directions. This process 
corrects the input of the involved frequency restoration 
processes accordingly. It can be seen as a transfer of 
imbalance between TSOs when they are in opposite sign 
(upward/downward direction).
The IGCC flow during this period increases up to the 
maximum value of 1,000 MW (the available cross-border 
capacity limit).
The same behaviour is also observed just after the two 
subsequent total load increases described above. At 
12:07, the value of the export programme with France 
is 2,000 MW, while the actual exchange with France 
is around 1,300 MW (see figures in Section 2.4.4). At 
12:10, the programme does not change, and the value 
of the export exchange with France is around 670 MW. 
Including the interconnections with Portugal and 
Morocco, this means that the peninsular system reduces 
its exports by 600 MW (from 4,600 to 4,000 MW).
At 12:24, the value of the export programme with France 
is 1,000 MW, while the actual exchange with France is 
866 MW. At 12:28, the programme does not change, and 
the value of the export exchange with France is 190 MW 
(see Figure 2-23). Including the interconnections with 
Portugal and Morocco, this means that the peninsular 
system reduces its exports by 513 MW.
Figure 2-22 below focuses on the window from 12:00 
to 12:32.
Figure 2-22: Physical flows through ES — FR, ES — PT, and ES — MA between 12:00 and 12:32 (source: RE SCADA)
5,000
4,000
3,000
2,000
1,000
0
MW

===== PAGE 48 =====
48  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.3.4	
Scheduled Commercial Exchanges
The cross-border programs are implemented with 10-minute ramps (starting 5 minutes before and ending 5 minutes 
after the start of the 15 minutes period), except when an urgent measure is required, such as in the case of a counter­
trading for security reasons. 
Figure 2-23: Commercial schedule and physical flow through the ES — FR border (source: RE SCADA)
Figure 2-24: Commercial schedule and physical flow through the ES — PT border (source: RE SCADA)
2,000
1,000
0
MW
4,000
3,000
2,000
1,000
0
–1,000
MW

===== PAGE 49 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  49 
Figure 2-25a: Commercial schedule and physical flow through the ES — MA border (source: RE SCADA)
Figure 2-25b shows the aFRR demand in Spain throughout the timeframe.
Figure 2-25b: aFRR demand in Spain (source: RE)
1,000
900
800
700
600
500
400
300
MW
1,000
500
0
–500
–1,000
aFFR demand (MW)

===== PAGE 50 =====
50  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.4	
Inertia
In order to estimate the total inertia of the Iberian 
Peninsula power system, the following procedure was 
applied.
For a system comprising N rotating generators, the total 
stored kinetic energy (KE) is: 
Where:
»	H is the inertia constant of the i-th generator;
»	S is the rated apparent power of the i-th 
generator.
The equivalent inertia constant is given by
Inverter-based resources such as batteries, wind, and 
photovoltaic systems do not contribute to system inertia. 
Thermal solar and certain other renewable sources have 
a non-zero inertia constant. 
With reference to the rated apparent power of inverter-­
based resources, it is assumed that their energy contri­
bution is approximately equal to the active power P 
injected into the system. We can assume that the rated 
power of static generation is approximately equal to the 
actual delivered active power.
Under these hypothesis, the equivalent inertia of a 
system where M inverter-based resources are connected 
and ­operating is:
The scientific literature [1] [2] [3] [4] [5] [6] underlines 
that the total inertia of the grid must consider the load 
contribution, namely the effect of rotating machines on 
industrial and domestic loads. It is worth underlining 
that inertia calculation is affected by significant uncer­
tainty, mainly for the following reasons:
»	The equivalent total inertia is a linearisation of 
a process affected by several non-linearities.
»	The rated inertia of generators, turbines, 
and other rotating parts is estimated and not 
precisely calculated in several cases.
»	The load’s contribution can vary in a wide range 
depending on the type of loads, aggregations, 
etc.
Accordingly, the final value for the total inertia will be 
expressed as a plausible range, rather than a single 
number.
The total system inertia can thus be expressed as:
Where the inertial contribution by loads is expressed in 
the same reference basis of the system. 
E kin = ∑ Hgen, i Sgen, i
N
i
H eq = 
∑N Hgen, i Sgen, i
∑N Sgen, i
i
i
H eq = 
∑N Hgen, i × Sgen, i + ∑N 0 × Sinverters, j  
=         
∑N Hgen, i × Sgen, i
i
i
j
∑N Sgen, i
 
+ ∑M Sinverters, j 
j
i
∑N Sgen, i
 
+ ∑M Sinverters, j 
j
i
H tot = H eq + H loads

===== PAGE 51 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  51 
Table 2-4 summarises the main calculated parameters 
for each electrical system (Spain, Portugal, and the total 
Iberian Peninsula) immediately prior to the incident at 
12:30.
Spain
Portugal
Iberian Peninsula
KE (MWs)
Htot (s)
KE (MWs)
Htot (s)
KE (MWs)
Htot (s)
97,590
2.17 – 2.67
21,884
2.45 – 2.95
119,474
2.21 – 2.71
Table: 2-4
The calculation of inertia for days preceding the incident 
will be implemented in the final report. 
The following figures focus on the Spanish network and 
show for each day from 1 January until 28 April 2025:
»	the minimum number of conventional units 
coupled to the network (> 30 MW); 
»	the number of conventional units coupled 
to the network (> 30 MW) in the time periods 
10:00 – 11:00, 11:00 – 12:00 and 12:00 – 13:00;
»	the total installed power of the connected 
conventional units, each time at the hour with 
the lowest number of coupled units; and
»	the total installed power of the connected 
conventional units, in the time periods 10:00 – 
11:00, 11:00 – 12:00 and 12:00 – 13:00.
Figure 2-26: Minimum number of conventional units (> 30 MW) coupled to the Spanish network each day from 1 January to 28 April
Figure 2-27: Number of conventional units (> 30 MW) coupled to the Spanish network each day in the period from 10:00 to 11:00 (from 1 January to 28 April)

===== PAGE 52 =====
52  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 2-28: Number of conventional units (> 30 MW) coupled to the Spanish network each day in the period from 11:00 to 12:00 (from 1 January to 28 April)
Figure 2-29: Number of conventional units (> 30 MW) coupled to the Spanish network each day in the period from 12:00 to 13:00 (from 1 January to 28 April)
Figure 2-30: Installed power of the conventional units connected to the Spanish network, each time at the hour with the lowest number of coupled units 
(from 1 January to 28 April)
25,000
20,000
15,000
10,000
5,000
0

===== PAGE 53 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  53 
Figure 2-31: Installed power of the conventional units connected to the Spanish network during the period from 10:00 to 11:00 (from 1 January to 28 April)
Figure 2-32: Installed power of the conventional units connected to the Spanish network during the period from 11:00 to 12:00 (from 1 January to 28 April)
Figure 2-33: Installed power of the conventional units connected to the Spanish network during the period from 12:00 to 13:00 (from 1 January to 28 April)
35,000
30,000
25,000
20,000
15,000
10,000
5,000
0
30,000
25,000
20,000
15,000
10,000
5,000
0
30,000
25,000
20,000
15,000
10,000
5,000
0

===== PAGE 54 =====
54  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.5	
Oscillations
2.5.1	
Stability Main Concepts
1	
Stability definitions and characterisation of dynamic behavior in systems with high penetration of power electronic interfaced technologies, IEEE Power and 
Energy Society, Tech. Rep. PES-TR77, May 2020.
Power system stability phenomena classification 
involves different branches:
»	Frequency stability
»	Voltage stability
»	Rotor angle stability
The rise in the number and capacity of inverter-based 
resources (i.a., generators, batteries, HVDC links) recently 
required the introduction of two new families of dynamic 
phenomena:
»	Resonance stability
»	Converter-driven stability
Figure 2-341 schematically depicts the different classifi­
cations of power system stability.
A subcategory of rotor angle stability is small-disturbance 
angle stability, defined as the ability to maintain synchro­
nism under minor disturbances. Small-disturbance angle 
stability can be further divided into non-oscillatory insta­
bility (a consequence of a lack of sufficient synchronising 
torque) and oscillatory instability (resulting from a lack 
of sufficient damping torque). Minor disturbance rotor 
angle stability problems (including oscillatory stability) 
can be either local or global.
Figure 2-34: Classification of power system stability
Focusing on the oscillatory stability, we can distinguish between different cases. First, depending on the geographical 
and electrical topological scope, oscillations can be categorised into:
»	Inter-plant oscillations: In the same power 
plant, units oscillate against each other.
»	Local oscillations: In a power system, a single 
generation unit oscillates against the rest of the 
system.
»	Inter-area oscillations: In a power system, a 
cluster of generation units in one part of the 
system oscillates against a cluster of generation 
units in another part, covering a wide exten­
sion of the grid.
Electrical
Electrical
Torsional
Torsional
Fast
interaction
Fast
interaction
Slow
interaction
Slow
interaction
Transient
Transient
Short term
Short term
Long term
Long term
Long term
Long term
Short term
Short term
Small
disturbance
Small
disturbance
Small
disturbance
Small
disturbance
Large
disturbance
Large
disturbance
POWER SYSTEM STABILITY
POWER SYSTEM STABILITY
Resonance 
stability
Resonance 
stability
Converter-
driven stability
Converter-
driven stability
Rotor angle
 stability
Rotor angle
 stability
Voltage
 stability
Voltage
 stability
Frequency
 stability
Frequency
 stability

===== PAGE 55 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  55 
Second, depending on the origin of oscillatory behaviour, oscillations can be:
2	
IEEE PES PSDP/PSSC Task Force on Forced Oscillations
3	
https://www.sciencedirect.com/science/article/pii/S0378779624012525
»	Forced:2 Where the oscillation signal is intro­
duced into the power system by a certain 
source. For example, a controller in a power 
plant might malfunction or be improperly 
tuned. The frequency of such oscillation will 
depend on the driving source. The forced oscil­
lation could be also generated by the interac­
tion between inverter based generators and 
conventional generators /inverter generators.
»	Natural: Where the power system is susceptible 
to various intrinsic oscillatory modes due to its 
characteristics, such as topology, generators 
etc. (such as the 0.15 – 0.30 Hz modes in the 
Continental Europe grid explained below, or 
0.3 – 0.9 Hz modes in the Nordic grid3). These 
oscillation modes are usually sufficiently 
damped and characterised by low amplitude 
and energy. They are permanently visible in the 
system due to the continuous presence of small 
perturbations owing to normal operational 
events (manoeuvres, change of topology, load 
or generation change of path, etc.) 
2.5.2	
Inter-Area Oscillations
Inter-area oscillatory stability problems are caused 
by the interaction among large groups of generators 
and have widespread effects. They involve oscillations 
between a group of generators in one area and a group 
of generators in another area. In general, the frequency 
range depends on the system topology and size. The 
inter-area oscillations that commonly occur in the Conti­
nental Europe (CE) system are characterised by three 
different modes that physically represent the continuous 
conversion of kinetic energy of rotating machines into 
potential energy and vice versa. Figure 2-35 shows the 
geographical displacement of modes with an equiva­
lent spring mass mechanical analogy to better explain 
the physics of oscillation. The typical range of inter-area 
oscillatory modes in the CE system is 0.15 – 0.30 Hz.
It is worth underlining that in a large power system, 
additional oscillatory frequencies are present with 
characteristics that are specific to a certain CE system 
geographic area and not dominant in the dynamics of 
large parts of the system. Consequently, they are not the 
object of the present investigation.
Figure 2-35: Inter-area modes representation with equivalent spring mass mechanical analogy
From an operational perspective, oscillatory instability 
is detected when the main system variables (frequency, 
voltages, angle differences, etc.) exceed a limit ampli­
tude jointly with a weak damping for a minimum refer­
ence time window.
East Center West mode  (0.21 Hz)
East Center West mode  (0.21 Hz)
North South mode (0.30 Hz)
North South mode (0.30 Hz)
East West mode (0.15 Hz)
East West mode (0.15 Hz)

===== PAGE 56 =====
56  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
As mentioned above, intrinsic oscillation modes are 
always active in the grids, but stable in terms of ampli­
tude and damping. Regarding the inter-area oscillatory 
stability of the CE SA, worldwide technical literature 
and continuous monitoring and studies performed by 
ENTSO-E experts have identified the following factors as 
important:
»	High power flows between two areas of the 
system from the peripheral parts of the system 
directed to the centre (and consequently signif­
icant transmission angles spread)
»	Increased system impedance due to lines open 
(i. e. maintenance, voltage control, etc.).
»	Underexcitation of generators.
»	Power oscillation stabilisers not effective to 
damp the oscillations.
»	Loads as “natural dampers” not sufficient to 
smooth the oscillation.
4	
https://eepublicdownloads.entsoe.eu/clean-documents/SOC%20documents/Regional_Groups_Continental_Europe/2017/
CE_inter-area_oscillations_Dec_1st_2016_PUBLIC_V7.pdf
5	
“Improvement of the oscillatory behavior of the HVDC link between Spain and France”: 2020 CIGRE Paris session. 
6	
Hybrid operation implies that active power flowing is P = P0 + K ∙ ∆ϑ with typically P0 = 0. K is a constant and ϑ is angle between the terminals of the link.
In addition, weak control schemes or failures in gener­
ator control systems can also have an impact, since 
forced oscillations may couple with inter‑area modes in 
different ways:
»	forcing oscillatory frequency is very near to 
the interarea natural frequency, the interarea 
mode can be excited and amplified
»	forcing oscillatory frequency is not ­coincident 
with interarea natural frequency, so the 
interarea mode is excited transiently or quasi 
permanently but with a smaller amplitude
Historically, the Iberian Peninsula participated to East 
Central West mode and East West mode in a frequency 
range between 0.15 Hz and 0.2 Hz. When higher 
oscillatory frequencies are detected, it is in general 
possible – based on signal analysis techniques – to eval­
uate whether these oscillations have local or inter-area 
characteristics.
2.5.2.1	
Oscillatory Stability Protocol Adopted Between RTE and RE
With reference to the Iberian Peninsula, a significant 
oscillatory activity was experienced on 1st December 
2016, when a 400 kV line was unexpectedly opened at 
11:18, triggering a 0.15 Hz oscillation with 0.140 Hz as 
the maximum amplitude of recorded frequency. The 
2016 report4 concluded that the control rooms (RTE 
and RE) reacted promptly (two minutes after the oscil­
lation detection), reducing the export flow from Spain 
to France. The report also concluded that as dynamic 
stability limits get closer to static limits, N-1 power flow 
analyses might need to be complemented with dynamic 
assessments close to real time.
Focusing on HVDC behaviour, after 1 December 2016 
event, some studies were carried out to investigate the 
maximum improvement of stability that could be given 
by the Llogaia — Baixas HVDC, which led to the following 
conclusions:5 
»	It was concluded that the Power Oscilla­
tion Damping (POD) functionality of the 
Llogaia — Baixas HVDC (the functionality affects 
both the active and reactive power of the HVDC) 
should always be operative. However, the POD 
functionality of this HVDC alone is insufficient 
to stabilise inter-area oscillations between 
the Iberian Peninsula and CE, due to the grid 
configuration (meshing and load distribution) 
near the terminals of the link.
»	It was also concluded that when stability needs 
to be improved (i. e. damping of inter-area 
oscillations needs to be increased), the active 
power control of the link should be changed. 
Accordingly, the active power control mode of 
the link should be changed from the default 
hybrid mode6 (which emulates the AC line 
dynamics and is typically used in voltage source 
converter HVDCs) to constant power mode.
At present, a specific protocol exists between RTE and RE 
that outlines all actions to be performed by the control 
room Operators to increase damping of inter-area oscil­
lations. The relevant part of the protocol regarding logic, 
conditions and remedial actions is shown in Figure 2-36. 
Examples of remedial actions including setting the 
HVDC link to constant power mode, increasing the active 
power flow through the HVDC, increasing grid meshing, 
and reducing the active power export from Spain to 
France. It is important to underline that the protocol is 
focused on oscillatory phenomena in the inter-area 
frequency band 0.15 … 0.3 Hz.

===== PAGE 57 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  57 
Figure 2-36: Flow chart of RTE-RE protocol for inter-area oscillation management
Inter-area oscillations Risk management
Inter-area oscillations Risk management
RE or RTE identiﬁes a constraint on inter-area oscillations when the damping measurement is lower than 3%, when it is lower than 5% 
and any of the following lines are open: Hernani−Argia, Argia−Cantegrit or Vic−Baixas 400 kV or when real time oscillations with an 
amplitude larger than 20 mHz in oscillation modes between 0.1 Hz and 0.35 Hz are detected and the amplitude is not reduced in a few 
seconds. The next diagram summarises the decision making.
no
yes
yes
yes
no
no
no
no
no
no
no
yes
yes
yes
yes
yes
* Based on machine learning software.
** It reduces power ﬂow through the AC interconnector with increase damping, we consider it is possible when:
      It does not imply static violations such as overloads or voltages out of ranges in the Spanish or French networks.
yes
yes
no
no
P mode 3
P mode 3
P mode 1 + up to 1 GW increasement 
in PSP if possible**
P mode 1 + up to 1 GW increasement 
in PSP if possible**
ξ < 3% 
ξ < 3% 
ξ < 5% 
ξ < 5% 
ξ > 7% and
Expected* ξ in
Pmode 3 > 5% 
ξ > 7% and
Expected* ξ in
Pmode 3 > 5% 
ξ < 2% 
ξ < 2% 
ξ > 4% 
ξ > 4% 
further
increasement 
of the PSP if 
possible**
further
increasement 
of the PSP if 
possible**
Preventive
remedial 
actions left
Preventive
remedial 
actions left
PSP ≈ Expected ﬂow
in Pmode 3
PSP ≈ Expected ﬂow
in Pmode 3
ξ < 5% and any of 
these lines opened:
L-400 kV Hernani−Argia
L-400 kV Argia−Cantegrit
L-400 kV Vic−Baixas
ξ < 5% and any of 
these lines opened:
L-400 kV Hernani−Argia
L-400 kV Argia−Cantegrit
L-400 kV Vic−Baixas
The amplitude
is reduced in a
few seconds.
The amplitude
is reduced in a
few seconds.
Implement any
preventive 
remedial
actions left
Implement any
preventive 
remedial
actions left
Increase PSP 1 GW
Increase PSP 1 GW
Implement them
Implement them
Decrease
PSP
Decrease
PSP
Implement
curative
remedial
actions
Implement
curative
remedial
actions
Undo
curative
remedial
actions
Undo
curative
remedial
actions
Oscillations with an amplitude larger 
than 20 mHz detected in frequency 
modes between 0.1 Hz and 0.35 Hz 
at least in one Spanish or French PMU.
Oscillations with an amplitude larger 
than 20 mHz detected in frequency 
modes between 0.1 Hz and 0.35 Hz 
at least in one Spanish or French PMU.
wait 20'
wait 20'

===== PAGE 58 =====
58  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.5.3	
Local Oscillations
7	
Pages 203 and 205 of the Spanish Transmission network development plan for 2021 – 2026.
Local oscillations concern a small part of the power 
system and are usually associated with rotor oscillations 
of a single power plant against the rest of the power 
system. Such oscillations are generally characterised by 
a frequency in the range of 0.8 – 2 Hz and observed in a 
smaller geographical area. 
As described in Section 2.5.6.3, detailing the 0.63 Hz 
oscillation at 12:03 – 12:08 on 28 April, RE explained to 
the Expert Panel that the control room recognised the 
presence of an 0.63 Hz oscillation with a low damping 
(< 1 %), and determined at the moment that applying 
the countermeasures described in the common protocol 
(described in Section 2.5.2.1) to be applied in the event 
of inter-area oscillations with low damping was the 
most effective action to improve the system stability. 
The intention was to gain a positive effect by changing 
the operating point of the system and creating again an 
increase of intrinsic system damping.
2.5.4	
Forced Oscillations
Some oscillation might be forced; for example, caused 
by inverter-based resources (IBRs). The frequency 
range for this type of oscillation is more challenging 
to define, as they are generally driven by their control 
systems rather than by dynamics based on the physical 
characteristics of generators, as is mainly the case with 
synchronous generators. An inverter-based controller 
that malfunctions and sustains this malfunction could 
force this effect onto the grid. This might also exacerbate 
inter-area oscillation modes and induce other genera­
tors into oscillation.
2.5.5	
Focus on Automatic Stabilising Countermeasures in the Iberian Grid
The aim of this section is to describe the behaviour and status of POD functions over STATCOM and HVDC and power 
system stabilisers.
2.5.5.1	
STATCOMs
The only STATCOM that was in service in the Spanish grid 
on 28 April is Vitoria 220 kV. The nominal reactive power 
of this STATCOM is ±150 Mvar (inductive and capacitive), 
for V = 1 pu in the point of connection. Another 150 Mvar 
STATCOM has been commissioned in Tabernas 220 kV after 
28 April 2025 and two additional 150 Mvar STATCOMs are 
planned 7 to be commissioned in 2025 (Lousame 220 kV 
and Moraleja 400 kV).
The steady-state voltage control modes available at 
STATCOM Vitoria are Q-mode and V-mode. The V-mode 
was active during the incident and means that STATCOM 
injects a current proportional to the voltage deviation 
from a reference value. The reference voltage set by the 
RE Control Centre at the time of the incident was 222 kV. 
Additionally, the POD and Fast Current Injection Controller 
(FCIC) controls were enabled. The POD modulates the 
reactive power supplied by the STATCOM based on the 
frequency deviation to damp electromechanical oscil­
lations in the range of [0.05 – 1.00] Hz, while the FCIC 
acts in case of large voltage deviations by generating 
a supplementary reactive current proportional to the 
difference between the instantaneous voltage and the 
voltage one second prior to its activation. It acts if phase 
voltages are outside the range of 0.85 pu to 1.15 pu or 
voltage variations greater than 0.1 pu in 1 s.

===== PAGE 59 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  59 
Figure 2-37: Vitoria STATCOM POD block scheme
2.5.5.2	
HVDC
There is a HVDC link on the border between France 
and Spain, named INELFE-1. It has a rated power of 
2 × 1,000 MW and is a VSC-type HVDC. Station A of the 
HVDC is connected to Santa Llogaia 400 kV substation 
(Spain) and Station B is connected to Baixas 400 kV 
substation (France). The HVDC is further described in 
Section 2.7.
With reference to the ability of the link to damp the inter-
area oscillations, the HVDC is equipped with a flexible 
POD function, as detailed in Figure 2-38 below.
Figure 2-38: INELFE-1 POD block scheme
The POD-P logic processes as input the frequency at 
terminals A and B, calculating the difference ΔfAB for the 
POD-P or the difference between the frequency in the 
terminal and the nominal frequency Δfj for the POD-Q, 
which is filtered by a cascade of low pass and high pass 
filters and multiplied by a gain K. POD-Q uses the local 
frequency deviation from a reference value f0, namely 
the frequency of terminal A (B) for POD-Q in terminal 
A (B). The final signal is summed to the HVDC active 
power and reactive power reference value, respectively. 
These logics were active during the incident of 28 April 
2025. It is important to remark that for safety reasons and 
to prevent malfunction of the POD, a selective control 
implemented by the manufacturer prevents operation of 
POD-Q when the instantaneous output of the controller 
excessively frequently reaches its limits (±100 Mvar per 
HVDC pole). 
If this occurs, POD-Q is disabled, although the total 
reactive power capacity of the HVDC is not affected 
(+ 400/- 600 Mvar per HVDC pole). 
The POD-Q functionality on the Spanish side remained 
active from 4 March at 20:03 on Link 1, and from 8 March 
at 14:34 on Link 2 – the dates on which it was disabled 
due to works on the links – until 28 April at 12:03:51. 
After the beginning of the 12:03 episode of the 0.6 Hz 
oscillation, the POD-Q of HVDC on the Spanish side was 
automatically blocked., according to manufactured 
design. This POD-Q remained blocked until the blackout 
on the Spanish side. The remote reactivation of POD-Q on 
this side was not applied due to the need to carry out a 
detailed verification of the cause of the automatic deac­
tivation prior to re-enabling it to preserve the integrity of 
the HVDC. On the French side, the POD-Q remained active 
until the blackout.
Δω
Δi ref, POD
       Q
– Δi max
Q
Δi max
        
Q
K
1
1 + sTf
sTw
1 + sTw
1 + sT1
1 + sT2
1 + sT3
1 + sT4
fA
fj
fB
f0
–
–
ΔfAB
Δfj
Δp ref, POD
ΔQ ref, POD
– Δp max
– ΔQ max
Δp max
ΔQ max
Kp
KQ
1
1 + sTp, f
1
1 + sTQ, f
sTp, w
1 + sTp, w
sTQ, w
1 + sTQ, w
POD-P
POD-Q

===== PAGE 60 =====
60  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.5.5.3 	 Power System Stabilisers
The Power System Stabilisers (PSSs) are the first line of the system defence against inter-area and local oscillations. 
The installed PSSs are listed in the following Tables 2-5 and 2-6, for Spain and Portugal, respectively.
Technology
PSS installed
Type
Note
Nuclear
NO
Hydro
NO
Pumping storage
YES
PSS2A
One power plant (with five units)
CCGT
YES
PSS2A, PSS2B, PSS3B, 
IEEEST
Six CCGT plants (eight units in total)
One CCGT has a single input PSS
Coal
NO
Table 2-5: Availability of power system stabilisers on the main rotating generators in the Spain grid in operation on 28 April 2025
Technology
PSS installed
Type
Note
Thermal
YES
PSS2A
Only one thermal plant in service
Hydro
YES
PSS2A, PSS2B
Three power plants (two, the largest) out of fourteen with PSSs active 
Pumping storage
YES
PSS2A, PSS2B
Nine power plants (seven, the largest) out of fourteen with PSSs active. 
The PSS is also active in pumping mode
Table 2-6: Availability of power system stabilisers on the main rotating generators in the Portugal grid in operation on 28 April 2025
Figure 2-39: Geographical displacement of PSSs
Figure 2-39 represents the geographical displacement of PSSs in Spain. The effectiveness of PSSs in RE and REN grids 
is assessed in the analysis phase of the investigation.
310 MW
310 MW
200 MW
200 MW
1,050 MW
1,050 MW
570 MW
570 MW
1,850 MW
1,850 MW
Combined cycle. P/Pmax = 340/1,100 MW (4 units, PSS active)
Coal. P/Pmax = 230/350 MW (NO PSS)
Hydro. P/Pmax= 290/1,100 MW (NO PSS)
Pump storage. P/Pmax = 860/910 MW (NO PSS)
Solar PV. Production = 2,420 MW
Wind. Production = 710 MW
Cogeneration. Production = 400 MW (NO PSS)
Thermal RES + small hydro. Production = 2,640 MW (NO PSS)
Total production = 6,170 MW
Demand = 9,030 MW
Combined cycle. P/Pmax = 330/820 MW (1 units, PSS active,
1 unit, PSS active, but it is a single input PSS)
Nuclear. P/Pmax = 2,740/3,030 MW (NO PSS)
Pump storage. P/Pmax = –1,180/1,290 MW (5 units, PSS active)
Solar PV. Production = 1,260 MW
Wind. Production = 110 MW
Solar thermal. Production = 70 MW (NO PSS)
Cogeneration. Production = 520 MW (NO PSS)
Thermal RES + hydro. Production = 480 MW (NO PSS)
Total production = 4,330 MW
Demand = 7,950 MW
Combined cycle. P/Pmax = 320/760 MW (2 units, PSS active)
Nuclear. P/Pmax = 660/1,000 MW (NO PSS)
Solar PV. Production = 12,860 MW
Wind. Production = 2,810 MW
Solar thermal. Production = 1,420 MW (NO PSS)
Cogeneration. Production = 280 MW (NO PSS)
Thermal RES + hydro. Production = 370 MW (NO PSS)
Total production = 18,720 MW
Demand = 8,260 MW

===== PAGE 61 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  61 
2.5.6	
Oscillatory Stability on 28 April
2.5.6.1	
Angular Displacement Before the Oscillations
The heatmaps (Figure 2-40) report the angular displace­
ment between different locations in Spain and Portugal, 
taking as a reference a PMU in southeast of the intercon­
nection between Spain and France (marked as REF in the 
figure). It can be observed that maximum angle spread 
is in the southwest part of Spain.
There were 76 PMUs operational in Spain on 28 April. 
The extensive PMU coverage in Spain enabled the Expert 
Panel to establish several relevant facts and enabled 
producing detailed heatmaps.
Figure 2-40: Heatmap of angular displacement at 12:00 (source: PMU)
Figure 2-41 helps to interpret the heatmap of the 
previous figure, aiming to divide the Spanish grid into 
three equivalent geographic areas in terms of demand 
and highlight the heterogeneous distribution of gener­
ation in Spain before the incident, as well as the gener­
ation mix per area. From the numbers indicated in the 
figure, it can be observed that within the Spanish system, 
the southwest region is “pushing” active power in the 
direction of the centre-north and east.
The geographic spread of dominant production capacity 
can be summarised as follows:
»	Renewables (mainly photovoltaic and wind) 
mainly located in the southwest
»	Nuclear in the east and southwest
»	CCGT spread across the three regions
Figure 2-41: Geographic distribution of generation in Spain at 12:32
REF
REF
REF
310 MW
310 MW
200 MW
200 MW
1,050 MW
1,050 MW
570 MW
570 MW
1,850 MW
1,850 MW
Combined cycle. P/Pmax = 340/1,100 MW
Coal. P/Pmax = 230/350 MW
Hydro. P/Pmax = 290/1,100 MW
Pump storage. P/Pmax = 860/910 MW
Solar PV. Production = 2,420 MW
Wind. Production = 710 MW
Cogeneration. Production = 400 MW
Thermal RES + small hydro. Production = 2,640 MW
Total production = 6,170 MW
Demand = 9,030 MW
Combined cycle. P/Pmax = 330/820 MW
Nuclear. P/Pmax = 2,740/3,030 MW
Pump storage. P/Pmax = –1,180/1,290 MW
Solar PV. Production = 1,260 MW
Wind. Production = 110 MW
Solar thermal. Production = 70 MW
Cogeneration. Production = 520 MW
Thermal RES + hydro. Production = 480 MW 
Total production = 4,330 MW
Demand = 7,950 MW
Combined cycle. P/Pmax = 320/760 MW
Nuclear. P/Pmax = 660/1,000 MW 
Solar PV. Production = 12,860 MW
Wind. Production = 2,810 MW
Solar thermal. Production = 1,420 MW
Cogeneration. Production = 280 MW
Thermal RES + hydro. Production = 370 MW
Total production = 18,720 MW
Demand = 8,260 MW

===== PAGE 62 =====
62  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.5.6.2	
Oscillations
Between 09:00 and 12:00, Figure 2-42 shows some 
oscillations with small amplitude. In accordance with 
the common protocol between RTE and RE, no remedial 
actions were taken to damp these oscillations, including 
the one at 11:06, because the criteria of the procedure 
RTE-RE were not met (the damping was higher than 
3 % and the amplitude of the oscillations was below 
20 mHz). It is also worth specifying that the amplitude 
in the graphs is not exactly the amplitude of the actual 
system frequency (expressed in mHz) but rather the 
output of the modal analysis tool available to the RE 
control room staff, which provides a value of the esti­
mate mode in a certain range (the actual amplitude in 
the grid might be higher). 
Figure 2-42: Amplitude of modes identified by the modal analysis tool in the RE control room in real time
In the 30 minutes before the blackout event, the Iberian 
Peninsula was affected by two prominent oscillation 
phenomena, i. e. periodic fluctuation of all electrical 
quantities such as frequency, voltage magnitude, active 
and reactive power. The analyses of these oscillations – 
conducted by the Expert Panel – are based on two main 
datasets:
»	Frequency PMU measurements in some of the 
main buses of the CE SA.
»	Frequency and voltage PMU recorded in the 
main buses of Spain, Portugal and South France 
along the Spanish border grids.
Figure 2-43 depicts frequency and voltage magnitudes 
from a selection of CESA PMUs, showing the dynamic 
behaviour of the CE SA between 12:00 and 12:23. These 
measurements reveal two distinct oscillatory events that 
affected both frequency and voltage signals, which will 
be analysed in detail in the following sections. As prelim­
inary remark, it is possible to observe that in terms of 
amplitude, the first oscillation mainly involves voltages 
and the second one frequencies.

===== PAGE 63 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  63 
Figure 2-43: Frequency and voltage phasor magnitude measurements from European PMUs
2.5.6.3	
Oscillation at 12:03 – 12:08 
Oscillatory behaviour with a frequency around 0.63 Hz appears visually discernible in a time series plot at around 
12:00:30 in the voltage plot below from PMU in Carmona (Figure 2-44).
Figure 2-44: Voltage at PMU ONA4DRO, 11:59:30 – 12:01:00
393
394
395
396
398
397
399
400
401
402
403
kV
time
11:59:30
11:59:45
12:00:00
12:00:15
12:00:30
12:00:45
12:01:00
Apr 28, 2025

===== PAGE 64 =====
64  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The 0.63 Hz sinusoidal pattern is also visually discernible 
in the time series plot from around 12:00:30 in the PMU 
in Santa Llogaia in both the voltage and active power 
signals, i. e. also in the cross-border power flow on the 
8	
This control modulates reactive power with the aim of adjusting the voltage in the area, thereby influencing local demand and electrical active power of 
generators nearby to counteract the oscillation. The reactive power modulation performed by the HVDC is what causes the voltage oscillation observed 
at Santa Llogaia. RE explained that the oscillation in active power through the link is caused by the angle variation that was inducing at the HVDC terminals 
the 0.6 Hz oscillation. When operating in AC emulation mode, the HVDC transmits power proportionally to the angular difference between Santa Llogaia 
and Baixas; therefore, any variation in angle results in a corresponding variation in transmitted power. This oscillation in active power is also influenced by 
the POD-P control, which modulates the active power to mitigate the oscillation currently present in the system.
HVDC. As previously explained, the HVDC link connected 
at Santa Llogaia is equipped with a POD-Q control system 
designed to contribute to the damping of oscillations.8
Figure 2-45: Voltage at PMU LLG4ECSL bay 1, 11:59:40 – 12:01:00
400
401
402
403
405
404
406
407
408
409
410
kV
11:59:30
11:59:45
12:00:00
12:00:15
12:00:30
12:00:45
12:01:00
Apr 28, 2025
time

===== PAGE 65 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  65 
Figure 2-46: Active and reactive power flow at PMU LLG4ECSL bay 1, 12:00:00 – 12:10:00
100
0
200
300
400
500
600
–100
–200
0
100
200
Installed power of the hour with less number of conventional units coupled each day (> 30 MW)
12:03:51
12:09:45
12:03
12:08
12:03:51
12:09:45
12:03
12:08
PHVDC-1(MW)
PHVDC-2(MW)
QHVDC-1, VSC-A(Mvar)
QHVDC-2, VSC-A(Mvar)
hour
hour
POD-Q OFF
ADC to CPC
POD-Q OFF
ADC to CPC

===== PAGE 66 =====
66  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The oscillation then appeared in all nodes of the system (sustained amplitude higher than 20 mHz) at 12:03 and lasted 
approximately five minutes, with a maximum peak-to-peak amplitude of 100 mHz in the frequency.
Figure 2-47: Frequency and voltage phasor magnitude measurements from European PMUs
A focused view on Spanish PMU measurements is 
provided in Figure 2-48, highlighting the system 
behaviour during the first oscillation and the moments 
immediately after. The figure displays the evolution of 
frequency, oscillation amplitude, voltage, and cross-
border power exchanges. 
Figure 2-48: Characteristics data of the first oscillations (source: WAMS 100 ms sampling rate in the 6 kV Carmona (Spain) substation) and countermeasures applied
49.9
49.95
50
50.05
f (Hz)
ES-ONA4DRO.f
0
0.01
0.02
0.03
0.04
Oscillation amplitude (Hz)
f-Band 0.15-0.30
f-Band 0.60-0.70
Oscillation alarm threshold
380
400
420
Voltage (kV)
ES-ONA4DRO.u.mag
Upper voltage limit SOGL Art.27(2)
12:00
12:02
12:04
12:06
12:08
12:10
12:12
12:14
12:16
Apr 28, 2025   
0
1,000
2,000
3,000
Power exchange (MW)
:04
:05
:07
:09
Exchange-ES2FR.P
Exchange-ES2MA.P
Exchange-ES2PT.P
RUEDA 400 REA2 OFF
ARAGON 220 REA1 OFF
TOPOLOGY CHANGES
(Reduce impedance)
RUEDA 400 REA2 OFF
ARAGON 220 REA1 OFF
TOPOLOGY CHANGES
(Reduce impedance)
OFF
OFF
OFF
OFF
Start of reduction of export
exchange ES → FR by 800 MW
Start of reduction of export
exchange ES → FR by 800 MW
Switching the HVDC to constant P-mode
Switching the HVDC to constant P-mode
VILLAVICIOSA 400 REA1 OFF
GUADAME 220 REA3 OFF
VILLAVICIOSA 400 REA1 OFF
GUADAME 220 REA3 OFF
OFF
OFF
OFF
OFF

===== PAGE 67 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  67 
The second box of Figure 2-48 shows the modal analysis 
result, demonstrating the dominant presence of a 0.6 Hz 
component (in orange) and a less prominent component 
at 0.2 Hz, namely East Central West inter-area oscillation 
(in blue).
Voltage oscillations were also observed, primarily in 
the southwestern area. In Figure 2-49, voltages from 
south-west of Spain (Almaraz and Carmona), north-
west (Xove), east (Benejama) and north-east (Vic) are 
shown. During the oscillation, in certain substations, 
voltage levels approach the lower threshold established 
by Spanish regulations of 375 kV, although the highest 
recorded voltage values barely exceed 410 kV.
Figure 2-49: Voltage magnitudes in several Spanish substations
Figure 2-50 displays the same voltage values, but after 
applying a band-pass filter (0.55 to 0.70 Hz), which 
enhances the visibility of the oscillation amplitude at 
each substation. It can be seen that the voltage oscilla­
tion amplitude reaches 30 kV peak to peak at the Almaraz 
400 kV substation. 
Figure 2-50: Voltage oscillation alter apply a pass-band filter [0.55 – 0.70 Hz] in several Spanish substations

===== PAGE 68 =====
68  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
After applying a complex principal component analysis 
algorithm9 to all 400 kV PMUs, it is possible to recreate 
the finding that the dominant mode is 0.63 Hz. In fact, 
processing a set of several time series (i. e. voltage, 
frequency, etc.), the algorithm is able to find a dominant 
9	
Complex principal component analysis is a technique that processes several time series and extracts the dominant components versus time, which enables 
identifying the frequencies, damping, amplitude and mode shape of the dominant modes. Ref. “Complex Principal Component Analysis: Theory and Examples” 
by J. D. Horel.
characteristic mode like reported below in Figure 2-51. 
Observing the sinusoidal path, it is possible to estimate 
the oscillatory frequency (i. e. measuring time between 
two adjacent peaks).
Figure 2-51: Voltage oscillation principal component analysis (PCA)

===== PAGE 69 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  69 
In order to evaluate the 400 kV nodes that are the most 
active in the 0.63 Hz oscillation, a complex principal 
component analysis was performed, showing the 
maximum activity (in this case, voltage amplitudes) in 
the nodes of Almaraz and Puebla de Guzman. 
Figure 2-52: Mode shape by complex principal component analysis 
on PMU voltages normalised (each colour in the polar plot represent 
a different location)
Figure 2-53: Mode shape on PMU frequencies normalised (each colour in the 
polar plot represents a different location)
Figure 2-53 clearly shows how the significant amplitudes 
of mode shape are located in Spain and the angle spread 
is around 120°, with no phase opposition oscillations.
One minute after detecting the oscillation, the control 
rooms of RE and RTE activated the common protocol 
described in Section 2.5.2. In terms of event sequence, 
the RE control room called the RTE control room to initiate 
the activation of the protocol. The protocol is intended 
to be applied depending on the damping measurement 
or when oscillations in the range of 0.1 – 0.35 Hz and an 
amplitude higher than 20 mHz are detected.
RE and RTE initiated a change of the operating mode of 
the HVDC (switching from hybrid mode to constant power 
mode) and a countertrading procedure involving 800 MW 
across the France — Spain exchange borders. The coun­
tertrading procedure was performed in the following 
way: as the total imbalance in Spain was negative (i. e. 
less production in comparison with consumption), there 
were no need for generators to compensate for counter­
trading through RR and mFRR allocations.
The imbalance generated by countertrading was 
compensated with aFRR or reduced the need for mFRR. 
On the RTE side, countertrading was used to increase 
French production. This production adjustment was 
made at the national level, based on electricity market 
prices using the merit order method. While not part of 
the oscillation control protocol, four shunt reactors were 
switched off by RE due to the lower voltages seen in the 
system during the oscillation:
»	12:04 Villaviciosa 400 kV REA 1
»	12:04 Guadame 220 kV REA 3
»	12:05 Rueda 400 kV REA 2
»	12:05 Aragón 400 kV REA 1
Furthermore, several topological actions were under­
taken, aiming to reduce the impedance of the grid.
Regarding the behaviour of the POD controllers of INELFE 
HVDC, the POD-P controller remained active during the 
whole period, while the POD-Q controller was active 
at the start of the 0.63 Hz oscillation, but disabled at 
12:03:51, i. e. approximately 50 seconds after the start of 
the oscillation. The disabling of the POD-Q was caused by 
the logic implemented by the manufacturer to prevent 
its operation when the output of the controller satu­
rates in ±100 Mvar (reaching the upper and lower limit 
too often). 
90°
60°
30°
0°
330°
300°
270°
240°
210°
180°
150°
120°
0.1
0
0.2
0.3
90°
60°
30°
0°
330°
300°
270°
240°
210°
180°
150°
120°
0
0.005
0.005
0.015
0.01
0.2
ES – BenejamaU
ES – LaCerealU
ES – Carmona
ES – Xove
ES – VicU

===== PAGE 70 =====
70  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 2-54 reports the frequency and voltage measured 
at the Spanish terminal of the HVDC. In the first chart, it 
can be observed that when the POD-Q is disabled, the 
amplitude of the frequency oscillation does not change. 
In the second chart, it can be observed that after the disa­
bling the POD-Q, the amplitude of the local oscillation of 
voltage at the Llogaia substation decreases. The increase 
in amplitude of voltage during the POD-Q action is 
correct, due to the action of the HVDC control aimed at 
increasing damping. The voltage oscillation amplitude 
did not change in other substations. 
Figure 2-54: First oscillation of 0.63 Hz frequency and voltage at Sta. Llogaia 400 kV substation

===== PAGE 71 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  71 
The subsequent switch to constant power mode was 
applied by the control room at 12:09, when the oscil­
lation amplitude was just decreasing. This decision 
was made by RE/RTE with the aim to further improve 
the damping. After the power mode was switched to 
constant power, an additional action was the change of 
the P set point by increasing it to 1,000 MW in the export 
direction from the Spanish perspective. 
Figure 2-55: Power flows in the Spain — France interconnection (sign criterion: positive = exported from Spain to France)
600
400
200
0
1,000
500
0
–500
2,000
1,000
0
–1,000

===== PAGE 72 =====
72  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The frequency domain analysis – performed using a 
sliding-­window fast Fourier transform (FFT) on all PMUs –
shows the emergence of a distinct oscillatory mode at 
approximately 0.63 Hz during the first oscillation. 
The FFT results clearly indicate that this mode has a 
predominant oscillation frequency of 0.63 Hz, most likely 
corresponding to a local mode.
Figure 2-56: Normalised fast Fourier transform of the frequency from various PMUs across Continental Europe between 12:03 and 12:08
To classify this 0.63 Hz oscillation geographical distribution, a mode shape analysis was performed, and the results 
are showed in Figure 2-57 below.
Figure 2-57: Mode shape of the 0.63 Hz oscillation (frequencies)

===== PAGE 73 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  73 
The arrow in Figure 2-57 above indicates the direction 
of the oscillation and amplitude. It can be noted that the 
angular spread of frequencies between north and south 
of Iberia is around 90° to 100°, with a local geographic 
displacement. 
Figure 2-58 displays a zoom of voltage and frequency 
at various locations to estimate the angle between the 
two quantities, which is approximately 147°, confirming 
unstable behaviour. In fact, the more voltage in a node 
that is in phase with the frequency, the more the loads 
can act as a stabilising action.
Figure 2-58: Angle between voltages and frequencies
Regarding generation behaviour during oscillations, 
based on the available data, the maximum resolution 
available is insufficient to display a clear trend of active, 
reactive power, and voltage fluctuations for particular 
generators. 
Nonetheless, based on PMU data, it is possible to under­
stand that the dominant content of energy is associated 
with the reactive power and voltage. In addition, large 
power fluctuations were detected in the SCADA data 
of generation in the area of the nodes of Almaraz and 
Puebla de Guzman. 
Figure 2-59 shows fluctuations of active power with a 
peak-to-peak amplitude of around 0.5 pu and reactive 
power with a peak-to-peak amplitude of around 0.25 pu, 
occurring between 12:03 and 12:08. 
Chapter 4.2 includes a detailed analysis of the 0.63 Hz 
oscillations.

===== PAGE 74 =====
74  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 2-59: Active and reactive power generated by a power plant connected in the province of Badajoz
There have been smaller episodes of oscillatory behav­
iour registered on some PMUs after the first major oscilla­
tion described above and before the second one, which 
started at 12:19, as shown in Figure 2-60 below, specifi­
cally on voltage in PMU ALD4HIN. 
Figure 2-60: Voltage at PMU ALD4HIN between 12:16:30 and 12:17:30
Active Power [pu]
Reactive Power [pu]
Active Power [pu]
Reactive Power [pu]
– 0.5
– 0.3
– 0.1
0.1
0.3
0.5
0.7
0.9
1.1
1.3
1.5
0
0.1
0.2
0.3
0.4
0.5
0.6
0.7
0.8
0.9
1
10:00:00
10:02:44
10:05:28
10:08:12
10:10:56
10:13:40
10:16:24
10:19:08
10:21:52
10:24:36
10:27:20
10:30:04
10:32:48
10:35:32
10:38:16
10:41:00
10:43:44
10:46:28
10:49:12
10:51:56
10:54:40
10:57:24
11:00:08
11:02:52
11:05:36
11:08:20
11:11:04
11:13:48
11:16:32
11:19:16
11:22:00
11:24:44
11:27:28
11:30:12
11:32:56
11:35:40
11:38:24
11:41:08
11:43:52
11:46:36
11:49:20
11:52:04
11:54:48
11:57:32
12:00:16
12:03:00
12:05:44
12:08:28
12:11:12
12:13:56
12:16:40
12:19:24
12:22:08
12:24:52
12:27:36
12:30:20
388
392
390
394
396
398
400
402
kV
12:16:30 PM
12:16:40 PM
12:16:50 PM
12:17:00 PM
12:17:10 PM
12:17:20 PM
12:17:30 PM
TREF = 4/28/2025
1:ALDEADAVILA400_HIN

===== PAGE 75 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  75 
Figure 2-61 shows the period from 12:16:30 to 12:20:00, showing the minor oscillations at the beginning of the 
interval, as well as the beginning of the 12:19:00 oscillation.
Figure 2-61: Reactive power at various PMUs between 12:15:30 and 12:20:00
2.5.6.4	
Oscillation at 12:19 – 12:22
The second major oscillation is considered to have begun 
(an amplitude higher than 20 mHz) on all PMUs at 12:19. 
The 12:19 oscillation is considered to have lasted 
for approximately three minutes, with a maximum 
frequency amplitude of around 200 mHz, significantly 
larger than the 12:03 – 12:08 event. 
Following this event, RE and RTE initiated another 
countertrading procedure involving 500 MW across the 
France — Spain exchange borders. The countertrading 
procedure was performed in the following way: as the 
total imbalance in Spain was negative (i. e., less produc­
tion in comparison with consumption), there was no 
need for generators to compensate for countertrading 
through RR and mFRR allocations.
The imbalance generated by countertrading was 
compensated with aFRR or reduced the need for mFRR. 
On the RTE side, countertrading was used to increase 
French production This production adjustment was made 
at the national level, based on electricity market prices 
(mFRR and RR) using the merit order method.
In addition, further actions were adopted on shunt 
reactors:
»	12:17 Cabra 400 kV REA 1 was disconnected 
before the second oscillation
Two minutes after the beginning of the second oscilla­
tion, the following shunt reactors were disconnected 
by RE:
»	12:21 Peñaflor 400 kV REA 1
»	12:24 Palos 220 kV REA 1
»	12:24 Morata 400 kV REA 4

===== PAGE 76 =====
76  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 2-62: Characteristics data of the second oscillations and increasing voltage (source: WAMS 100 ms sampling rate at the 400 kV Carmona substation) and 
countermeasures
From Figure 2-62, it is possible to observe the frequency 
behaviour on the first graph. The second graph shows the 
amplitudes of the two oscillatory frequency ­components, 
namely the 0.2 Hz inter-area mode in blue (dominant) 
and the 0.63 Hz local mode in orange (with smaller 
amplitude).
Figure 2-63 presents the system-wide trends of frequency 
and voltage across CE:
Figure 2-63: Frequency and voltage phasor magnitude measurements from European PMUs
49.9
50
50.1
f (Hz)
ES-ONA4DRO.f
0
0.02
0.04
0.06
0.08
Oscillation amplitude (Hz)
f-Band 0.15-0.30
f-Band 0.60-0.70
Oscillation alarm threshold
380
400
420
Voltage (kV)
ES-ONA4DRO.u.mag
Upper voltage limit SOGL Art.27(2)
12:16
12:18
12:20
12:22
12:24
12:26
12:28
12:30
Apr 28, 2025   
0
1,000
2,000
3,000
Power exchange (MW)
:17
:21
:20
:24
:26
:27
:28
Exchange-ES2FR.P
Exchange-ES2MA.P
Exchange-ES2PT.P
Start of reduction of export 
exchange ES → FR by 500 MW
Start of reduction of export 
exchange ES → FR by 500 MW
MORATA 400 REA4 ON
MORATA 400 REA4 ON
CABRA 400 REA1 OFF
CABRA 400 REA1 OFF
OFF
OFF
PEÑAFLOR 400 REA OFF
PEÑAFLOR 400 REA OFF
OFF
OFF
PALOS 220 REA1 OFF
MORATA 400 REA4 OFF
PALOS 220 REA1 OFF
MORATA 400 REA4 OFF
OFF
OFF
OFF
OFF
VITORIA 400 REA2 ON
VITORIA 400 REA2 ON
ON
ON
ON
ON
Start of reduction of export exchange 
ES → PT by 545 MW
PEÑAFLOR 400 REA1 ON
GUADAME 220 REA3 ON
GUADAME 400 REA2 ON
Start of reduction of export exchange 
ES → PT by 545 MW
PEÑAFLOR 400 REA1 ON
GUADAME 220 REA3 ON
GUADAME 400 REA2 ON
ON
ON
ON
ON
ON
ON

===== PAGE 77 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  77 
Unlike the first oscillation – which was confined to the 
Iberian Peninsula in terms of very low amplitude outside 
the Iberian system – this second event exhibited a clear 
inter-area character. This is confirmed by both the modal 
analysis estimates and the polar plot, which indicate 
that the oscillation corresponds to the ECW mode. Figure 
2-64 shows a spectrogram over all the PMUs of Spain and 
Portugal available (frequency measurement sampled at 
100 ms); it is clearly visible the fingerprint of interarea 
mode at 0.2 Hz.
Figure 2-64: Spectrogram of all the Spain/Portugal PMUs during the timeframe of 12:18 to 12:25
The polar plot in Figure 2-65 was obtained processing 
128 measurands spreading several European locations; 
to better readability of the picture, the results of mode 
shape vectors were aggregated in three main equivalent 
vectors with a weighting procedure that aggregates 
vectors with reciprocal phase degrees less than 30°. 
Figure 2-65: Polar plot of the ECW mode at 12:20:00 
90°
60°
30°
0°
330°
300°
270°
240°
210°
180°
150°
120°
0
0.5
1
Center
East
West

===== PAGE 78 =====
78  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The energy distribution across the clusters confirms that 
the Western area contributed more strongly to this oscil­
latory mode.
10	
The adopted technique was based on a fast Fourier analysis on the selected PMUs time series and frequency/damping estimation with the 
Tufts-Kumaresan algorithm.
The modal estimates produced using a FFT algorithm10 
(Figure 2-66) show a progressive degradation in the 
calculated damping of the ECW mode.
Figure 2-66: Estimated frequency, amplitude, and damping ratio of the dominant oscillation mode over time, obtained using a mode estimation algorithm 
Damping remained consistently low for several minutes 
before becoming negative around 12:19. 
This deterioration in damping is accompanied by a 
marked increase in modal energy, as indicated by the 
growing amplitude of the oscillation frequency.
Figure 2-67: Mode shape by complex principal component analysis on PMU normalised voltages (colours in the polar plot represent different locations)
90°
60°
30°
0°
330°
300°
270°
240°
210°
180°
150°
120°
0.05
0
0.1
0.15

===== PAGE 79 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  79 
In this case, voltage oscillations are also observed, 
with an amplitude of the same order as those recorded 
during the 12:03 oscillation, and even slightly lower. 
Once again, a decrease in the average voltage value is 
observed.
Figure 2-68: Voltage magnitudes at several Spanish substations 
Figure 2-69 displays the same voltage values, but after 
applying a band-pass filter (0.18 to 0.25 Hz), which 
enhances the visibility of the oscillation amplitude at 
each substation. It can be seen that the voltage oscilla­
tion amplitude reaches 28 kV peak to peak at the Almaraz 
400 kV substation.
Figure 2-69: Voltage oscillations alter applying a pass-band filter [0.18 – 0.25 Hz] at several Spanish substations

===== PAGE 80 =====
80  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.6	
Reactive Power and Voltages
2.6.1	
Voltage Standards in Spain and Portugal
11	
In Spain, the following limits apply in accordance with the official Operational Procedure 1.4, § 3.2 (fRE translation): “Voltages at the nodes – Under normal 
operating conditions, the voltage at the 400 kV level at the connection nodes will be between 390 and 420 kV. At the 220 kV level, the voltage will be between 205 and 
245 kV. Eventually, maximum values of up to 435 kV and minimum values of up to 375 kV may occur at the 400 kV level. At the 220 kV level, voltages may eventually 
drop to 200 kV. Any installation directly connected to the transmission network must be able to withstand the above values without damage or disconnection.”
12	
https://www.entsoe.eu/network_codes/sys-ops/annual-reports/
Voltage standards in Spain are governed by Operational 
Procedures 1.1, 1.2, and 1.4 from 1998. The Operational 
Procedure 1.4 mentions two upper voltage limits on the 
400 kV grid (420 kV and 435 kV).11 
Following letters received from two stakeholders, the 
Expert Panel has formally asked CNMC – the Spanish 
National Regulatory Authority – to clarify whether the 
420 – 435 kV range is only applicable in case of a contin­
gency situation. CNMC responded as follows:
P.O.1.1 “Performance and safety criteria for the oper­
ation of the electrical system” sets the security criteria 
that must be applied in the operation of the Spanish 
peninsular electrical system and establish the limits 
for contingency situations. This procedure does not 
set specific voltage limits in normal operation. It 
refers to local (zonal) procedures that will collect 
nodal values determined according to the criteria 
established by PO1.3 “Establishment of permissible 
voltages at nodes in the network managed by the 
System Operator”.
The operational procedure P.O. 1.4 “Energy delivery 
conditions at the border points of the network 
managed by the System Operator” was passed 
simultaneously as the P.O. 1.3. This procedure P.O. 
1.4 sets that under normal operating conditions, the 
voltage at the 400 kV level at the border points will 
range from 390 and 420 kV but eventually maximum 
levels of 435 kV may be reached. Any installation 
directly connected to the transmission network must 
be capable of withstanding these values without 
damage or disconnection.
Therefore, although the 435 kV limit is consistent 
with the value regulated in operational procedure 
P.O.1.1 “Performance and safety criteria for the 
operation of the electrical system” for contingency 
situations, the P.O.1.4 does not only link the voltage 
level of 435 kV to these contingency situations, but to 
normal operating conditions. Hence 435 kV have to 
be considered in all type of operation and not only 
limited to contingency situations. 
In this regard, references in European regulations 
to the possibility that the Spanish TSO may operate 
the transmission grid at 435 kV (article 27.2 of Regu­
lation (EU) 2017/1485, notwithstanding provisions 
under article 28) and may oblige generators subject 
to article 16.2.iii of Regulation (EU) 2016/631 to 
remain connected at the voltage level of 435 kV for 
an unlimited time, do not condition it to a contin­
gency either.”
In Portugal, voltage standards are defined in Procedure 
5 of the “Manual de Procedimentos da Gestão Global do 
Sistema,” where the upper voltage limit on the 400 kV 
grid is 420 kV. Note that ERSE has published a new version 
of the code after the 28 April 2025, with new internal 
numbering.
In terms of deviations from voltage standards reported in 
the past, RE reported thirteen scale 1 and thirteen scale 
0 voltage violations in the 2024 ICS report 12 (related to 
2023) and no voltage violations in the 2025 ICS report 
(related to 2024). REN did not report any voltage viola­
tions in 2023 and 2024.

===== PAGE 81 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  81 
2.6.2	
Voltage Profiles
2.6.2.1	
Voltage Profiles in Spain
13	
https://www.boe.es/buscar/doc.php?id=BOE-A-1998-20053
In this section, voltage evolution is analysed from 
09:00 to 12:32. From 09:00, with the appearance 
of PV generation in the system, voltage variability 
increases, albeit without significant excursions. From 
10:30, greater excursions are observed. The higher (red 
lines, 420/245 kV and 435 kV) and lower (green line, 
390/205 kV and 375/200 kV) voltage limits mentioned 
in the Spanish Operational Procedure 1.413 from 1998 are 
shown in Figures 2-70 and 2-71 (based on data from the 
Red Eléctrica SCADA system). 
Figure 2-70: Voltage evolution at the main 400 kV transmission substations (pilot nodes) in Spain
Figure 2-71: Voltage evolution at the main 220 kV transmission substations (pilot nodes) in Spain
9:00
9:30
10:00
10:30
11:00
11:30
12:00
390
380
370
400
410
420
430
440
kV Spain
Eliana 400 kV
Meson V. 400 kV
SS Reyes 400 kV
VIC 400 kV
Rubi 400 kV
Guillena 400 kV
Hernani 400 kV
10:30
435
420
390
375
 

===== PAGE 82 =====
82  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
In the following, the voltage profile evolution of the main transmission substations are aggregated by area.
Figure 2-72: Voltage evolution at the main transmission substations (pilot nodes) in the south of Spain
Figure 2-73: Voltage evolution at the main transmission substations (pilot nodes) in the east of Spain
Figure 2-74: Voltage evolution at the main transmission substations (pilot nodes) in the centre of Spain

===== PAGE 83 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  83 
Figure 2-75: Voltage evolution at the main transmission substations (pilot nodes) in the north of Spain
Figure 2-76: Voltage evolution at the main transmission substations (pilot nodes) in the northwest of Spain
Figure 2-77: Voltage evolution at the main transmission substations (pilot nodes) in the northeast of Spain
Chapter 4.1 includes an analysis of these voltage fluctuations and considers also the voltage behaviour observed in 
Spain on 22 April 2025. 

===== PAGE 84 =====
84  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.6.2.2	
Voltage Profiles in Portugal
In this section, the evolution of voltage in the REN grid is analysed from 09:00 to 12:30 in the substations equipped 
with available PMU, namely Sines Substation (SSN) and Recarei Substation (SRR). The voltage level is within the 
nominal values for the observed timeframe.
Figure 2-78: Voltage measurements at Sines and Recarei substations (Portugal)
2.6.2.3	
Voltage Profiles in France
In this section, the evolution of voltage in the RTE grid is analysed from 09:00 to 12:30 at the Baixas and Saucats 
substations (southern part of France). The voltage level is within the nominal values for the observed timeframe.
Figure 2-79: Voltage measurements at Baixas and Saucats substations (France)
9:00
9:30
9:45
9:15
10:00
10:15
10:30
10:45
11:00
11:15
11:30
11:45
12:00
12:15
12:30
390
380
370
400
410
420
430
440
kV Portugal
420
380
Sines substation (SSN)
Recarei substation (SRR)
Lower voltage limit
Upper voltage limit
10:30
 

===== PAGE 85 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  85 
2.6.3	
Voltage Heatmaps of the Iberian Peninsula
In this section, the voltage heatmaps of the Iberian Peninsula are depicted every fifteen minutes from 9:00 to 12:30.
Figure 2-80: Voltage heatmaps of the Iberian Peninsula

===== PAGE 86 =====
86  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.6.4	
Chronology of Voltage Control Actions
2.6.4.1	
RE Shunt Reactors, Capacitors, STATCOMs, and HVDC Patterns
The shunt reactors connected to the 400 kV network of 
Red Eléctrica have 150 Mvar of reactive power capacity, 
and the shunt reactors/condensers connected to the 
220 kV network have 100 Mvar of reactive power 
capacity. The shunt reactors are three-phase.
Section 2.1.2 details the effect of connecting shunt reac­
tors and the chronology of the voltage control remedial 
actions. The example in Figure 2-81 shows the impact of 
connecting the shunt reactor in the Morata 400 kV substa­
tion at 12:28:01, showing the reactive power flow and 
voltage.
A summary of the shunt reactors and condensers oper­
ated by RE is provided in Table 2-7 below, together with 
the nominal power, location, and position at 12:32:00.
Figure 2-81: Reactive power flow and voltage at PMU MOR4MOT from 12:27:00 
to 12:30:00 (x-axis is in seconds in the reference timeframe of the PMU)
SHUNT REACTORS and 
CAPACITORS
Nominal 
power (Mvar)
Location
Position at 
12:32:00 
ALMARAZ 400 REA 3
150
SOUTH
Disconnected
ANCHUELO REA 1 
150
CENTRE
Disconnected
ARAGON 400 REA 1
150
NORTH
Disconnected
ARANUELO 400 REA 1
150
SOUTH
Disconnected
BEGUES 400 REA 1
150
NORTH-EAST
Disconnected
BELINCHON 400 REA 1
150
EAST
Disconnected
BIENVENIDA 400 REA 1
150
SOUTH
Disconnected
BROVALES 400 REA 1
150
SOUTH
Disconnected
CABRA 400 REA 1
150
SOUTH
Disconnected
DRODRIGO400 REA 1
150
SOUTH
Disconnected
EALMARAZ 220 REA 1
100
SOUTH
Disconnected
ELIANA 220 REA 1
100
EAST
Connected
ESCATRON 220 REA 1
100
NORTH
Connected
GUADAME 220 REA 3
100
SOUTH
Connected
GUADAME 400 REA 2
150
SOUTH
Connected
GUILLENA 400 REA 2
150
SOUTH
Disconnected
JM.ORIOL 220 REA 1
100
SOUTH
Disconnected
JM.ORIOL 400 REA 2
150
SOUTH
Disconnected
JUIA 220 CONDEN1
150
NORTH-EAST
Disconnected 
LA SERNA 400 REA 2
150
NORTH
Connected
LITORAL 400 REA 1
150
EAST
Disconnected 
MAGALLON 400 REA 1
150
NORTH
Disconnected 
SHUNT REACTORS and 
CAPACITORS
Nominal 
power (Mvar)
Location
Position at 
12:32:00 
MAGALLON 400 REA 2
150
NORTH
Disconnected 
MAIALS 400 REA 1
150
NORTH-EAST
Connected 
MINGLANILLA 400 REA 1
150
EAST
Connected 
MORALEJA 220 REA 12
100
CENTRE
Connected 
MORALEJA 220 REA 13
100
CENTRE
Disconnected 
MORALEJA 400 REA 1
150
CENTRE
Disconnected 
MORATA 400 REA 4
150
CENTRE
Connected 
OLMEDILLA 400 REA 1
150
EAST
Disconnected 
PALOS 220 REA 1
100
SOUTH
Disconnected 
PEÑAFLOR 400 REA 1
150
NORTH
Connected 
PINILLA 400 REA 1
150
EAST
Disconnected
REQUENA 400 REA 1
150
EAST
Disconnected 
ROCAMORA 400 REA 1
150
EAST
Disconnected 
RUBI 400 REA 1
150
NORTH-EAST
Connected 
RUEDA 400 REA 2
150
NORTH
Disconnected 
SENTMENAT 400 REA 1
150
NORTH-EAST
Connected 
SS REYES 400 REA 3
150
CENTRE
Disconnected
VALDECAB 400 REA 1
150
SOUTH
Disconnected
VALDECABALLEROS 400 REA 2
150
SOUTH
Disconnected 
VILLAVICIOSA 220 REA 2
100
CENTRE
Disconnected 
VILLAVICIOSA 400 REA 1
150
CENTRE
Disconnected 
VITORIA 400 REA 2
150
NORTH
Connected 
Table 2-7: Main characteristics and status of shunt reactors in RE network
Q
Voltage
Sum of Value
Sum of Value
430,000
420,000
410,000
–20,000,000
–40,000,000
–60,000,000
–80,000,000
5,250
5,300
5,350
5,400
5,250
5,300
5,350
5,400

===== PAGE 87 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  87 
2.6.4.2	
REN Shunt Reactor Patterns
In this section, the main characteristics related to shunt reactors of REN are described. The shunt reactors are 
three-phase.
Substation 
Site ID
SR ID
Voltage Level
kV
Nominal Power
Mvar
Position at 12:32:00
ARMAMAR
SAMM
R1
400 kV
150
Disconnected
CASTELO BRANCO
SCC
R1
220 kV
70
Disconnected
FANHÕES
SFN
R1
400 kV
150
Disconnected
FEIRA
SFRA
R1
400 kV
150
Disconnected
PEDRALVA
SPDV
R1
400 kV
150
Disconnected
PARAIMO
SPI
R1
400 kV
150
Disconnected
PALMELA
SPM
R2
400 kV
150
Disconnected
PORTIMÃO
SPO
R1
400 kV
150
Disconnected
RIO MAIOR
SRM
R1
400 kV
150
Connected
TÁBUA
STBA
R1
220 kV
70
Connected
TAVIRA
STVR
R1
150 kV
75
Connected
Table 2-8: Main characteristics of the shunt reactors in REN data
Section 2.1.2 details the chronology of manoeuvres of 
shunt reactors by REN. The shunt reactors were gradually 
disconnected by the control room operator as a normal 
operation during the observed timeframe, and at 12:19, 
the Palmela shunt reactor tripped due to undervoltage 
(the registered voltage value was 379.80 kV, and the 
protection setting was U = 380 kV and t = 2 s). After the 
system collapse at 12:33:30, the three remaining shunt 
reactors of Tabua, Tavira, and Rio Maior were also discon­
nected. Figure 2-82 depicts the gradual decrease in the 
amount of inductive reactive power provided by REN’s 
shunt reactors.
Figure 2-82: Trend of the total reactive power of the shunt reactors in the REN grid 
SR-SAMM
SR-SCC
SR-SFN
SR-SFRA
SR-SPDV
SR-SPI
SR-SPM
SR-SPO
SR-SRM
SR-STBA
SR-STVR
Total reactive power (MVAr)
0
600
400
200
800
1,000
1,200
1,400
1,600
1,800
09:00:00
09:15:00
09:30:00
09:45:00
10:00:00
10:15:00
10:30:00
10:45:00
11:00:00
11:15:00
11:30:00
11:45:00
12:00:00
12:15:00
12:30:00

===== PAGE 88 =====
88  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.6.5	
Voltage Regulation Schemes
2.6.5.1	
Voltage Regulation Scheme in Spain
14	
https://www.boe.es/buscar/doc.php?id=BOE-A-2000-5204
In Spain, the voltage regulation at the time of the 
blackout was governed by the Operating Procedure 7.4 
from March 2000, which was subsequently amended in 
June 2025.
Operating Procedure (P.O.) 7.414 “Ancillary Voltage 
Control Service of the Transmission Network” applies 
to conventional generators with an installed capacity 
equal to or greater than 30 MW connected to buses of the 
transmission network, transmission operator, consumers 
connected to the transmission grid with a contracted 
power equal to or greater than 15 MW, and DSOs. 
Below, some literal extracts from Operational Procedure 7.4 are included:
“3.  Definition
Voltage control consists of a set of actions involving 
resources for the generation and absorption of reactive 
power (generators, reactors, capacitors, etc.) and other 
voltage control elements, such as transformers with tap 
changers. These actions are aimed at maintaining voltage 
levels at the nodes of the transmission network within 
specified margins to ensure compliance with safety and 
quality criteria for electricity supply.”
“4.  Service providers
The service providers shall be:
a)  All generating units operating under the ordinary 
regime, with a registered net capacity equal to 
or greater than 30 MW and directly connected, or 
connected through a dedicated evacuation line, to 
nodes of the transmission network. […]
b)  Transmission companies.
c)  Qualified consumers not covered by a tariff (1), 
directly connected or connected through a dedicated 
line to nodes of the transmission network (hereinafter 
referred to as “service-providing consumers”), with a 
contracted power equal to or greater than 15 MW.
d)  Distribution System Operators […]”
“6.  Service provision
[…] 
6.1  Mandatory Requirements
As a technical condition for connection to the transmis­
sion network, and to ensure proper operation and system 
security, providers of this ancillary service must deliver the 
following minimum services:
6.1.1  Generators
Generators must have a mandatory minimum margin of 
reactive power capacity, both for generation and absorp­
tion, to provide the service. They must adjust their reactive 
power production and absorption within these limits to 
help maintain voltage levels at the plant busbars within 
the variation margins defined by the voltage setpoint and 
the acceptable variation band established by the System 
Operator.
For generators, the required minimum reactive power 
margin at plant busbars at nominal transmission network 
voltage is defined based on the installed net active power, 
as recorded in the Administrative Register of Electricity 
Production Facilities, and the following power factor 
values:
a)  Capacitive power factor (cos φ) of 0.989 (reactive 
power generation equivalent to 15 % of maximum 
net active power).
b)  Inductive power factor (cos φ) of 0.989 (reactive 
power absorption equivalent to 15 % of maximum 
net active power).

===== PAGE 89 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  89 
This reactive power generation/absorption margin must 
be deliverable by the unit across the entire range of 
active power variation, from its technical minimum to its 
maximum net active power.
These requirements will vary depending on the voltage 
value at the corresponding node of the transmission 
network, according to the linear function graphically 
shown in Annex 6 […].”
“10.  Measurement and Monitoring 
of Service Compliance
To monitor compliance with the service, the System Oper­
ator will use telemetry data received through the CECOEL 
real-time energy control system. […]
10.1  Generators
The System Operator will perform sampling every five 
minutes of the voltage values at the control node and the 
active and reactive power generated/absorbed by the unit 
at the plant busbars.
To assess service compliance, an acceptable deviation band 
of ±2.5 kV around the voltage setpoint established by the 
System Operator for the control node is defined.
The service will be considered properly delivered when at 
least 75 % of the sampled values within each hour meet 
one of the following two conditions:
a)  The voltage at the control node assigned to the unit 
remains within the acceptable variation margins.
b)  The unit has reached the mandatory reactive power 
limit or, where applicable, the mandatory limit plus 
the additional assigned resources, in the appropriate 
direction.
To verify this, it will be checked that the voltage telem­
etry from the control node – or, if unavailable, the values 
resulting from state estimation – are within the acceptable 
band (± 2.5 kV around the voltage setpoint established by 
the System Operator for the control node) in at least 75 % of 
the sampled values within each hour. If so, the service will 
be considered properly delivered.
If the voltage has been outside the acceptable band in more 
than 25 % of the sampled values during the hour, the active 
and reactive power values at the plant busbars will be 
analysed. For each set of active power and busbar voltage 
values, the reactive power limit that the unit should have 
delivered or absorbed in that situation will be determined, 
taking into account both the mandatory minimum require­
ments and, where applicable, the additional assigned 
resources.
In this latter case, even if the voltage setpoint for the 
corresponding control node (plant busbars) was not met, 
as long as the unit has reached the corresponding reactive 
power limit (mandatory requirements + assigned addi­
tional resources) in that situation, in at least 75 % of the 
samples taken during each hour in which the voltage was 
out of limits, the service will be considered properly deliv­
ered. […]”
ANNEX 6:  Variation of Mandatory Requirements for Units 
Based on the Voltage of the Node of the Transmission 
Network 

===== PAGE 90 =====
90  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Following a presentation shared by a stakeholder, the Expert Panel formally asked CNMC – the Spanish National 
Regulatory Authority – to explain the figure above (“Annex 6”). More specifically, the Expert Panel asked which of the 
following two options is correct:
»	Option 1
–	 < 405 kV: Q has to be at least Qmax (Qmax as 
minimum generation of reactive power).
–	 405 – 410 kV: No requirement.
–	 	> 410 kV: Q has to be at least Qmin (Qmin as 
minimum absorption of reactive power).
»	Option 2
–	 Q has to be within the range of Qmin and 
Qmax.
CNMC responded as follows:
”OP 7.4 defines a minimum mandatory capability of reac­
tive power control expressed as a margin both in gener­
ation and absorption for the provision of the service. 
Generators must be able to modify their production and 
absorption of reactive power within these limits (Qmax, 
Qmin), so that they contribute to maintain the voltage 
within the variation margins defined by the voltage 
setpoint value (400 kV) and the permissible variation 
band around it established by the System Operator 
(405 – 410 kV).
The terms of the service provision are complemented 
in article 10 of P.O. 7.4. According to article 10.1 of the 
P.O. 7.4, the service is considered to have been provided 
adequately if at least 75 % of the values sampled each 
hour meet one of these two conditions:
a) The voltage is maintained within the permissible 
variation margins (405 – 410 kV for the voltage level 
of 400 kV).
b) The group has reached the mandatory reactive 
power limit or, where applicable, the mandatory 
limit plus the additional limit assigned, in the appro­
priate direction.
Based on the above, for an adequate compliance with 
the requirements of the service, when the voltage level 
is under 405 kV generators must generate a reactive 
power of at least the generation limit of its reactive 
capacity (the appropriate direction in this case), when 
the voltage level is over 410 kV they must absorb at least 
the absortion limit of its reactive capacity (the appro­
priate direction in this case), and there is no special 
requirement of reactive power when the level voltage is 
between 405 – 410 kV.
Grey area in the figure below shows the right area, that 
is, Option 1 in your question, without prejudice that 
compliance allows a time margin of 25 % outside that 
area.”
–40
–30
–20
–10
0
10
20
30
40
% Q/Pmax
Voltage (kV)
370
380
390
400
410
420
430
440
375
385
395
405
415
425
435
Qmax
Qmin

===== PAGE 91 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  91 
Document: “Voltage Setpoints in the Transmission Network” (PCT-0-006: submitted to voltage control service 
providers in December 2011):
Below some literal extracts from PCT-0-006 are included:
“ANNEX 2:
15	
There is a specific setpoint applicable to Sabón and Meirama.
16	
This has never happened
The purpose of this document is to publish the voltage 
setpoints applicable for the provision of the Voltage Control 
Service on the transmission network, which will be in 
effect from January 1, 2012, until further notice from Red 
Eléctrica.
GENERAL SETPOINTS
The voltage setpoints to be used as reference15 during the 
different peak, flat, and off-peak periods are as follows:”
400 kV
PEAK
FLAT
OFF-PEAK
405 – 410
405 – 410
405 – 410
220 kV
PEAK
FLAT
OFF-PEAK
225 – 230
225 – 230
225 – 230
[…]”
Royal Decree 413/2014 applies to electricity generation 
facilities using renewable energy sources, cogeneration, 
and waste-to-energy (RCR). Section 7 of the regulation 
establishes the following mandatory voltage control 
requirements: 
1.  Facilities must maintain a power factor within the range 
of 0.98 inductive to 0.98 capacitive on an hourly basis. 
Accordingly, they must inject or withdraw reactive 
power depending on their active power output within 
this range, which can be modified annually by resolu­
tion of the Secretary of State for Energy, upon proposal 
by the TSO according to system needs16.
2.  Facilities with an installed capacity equal to or greater 
than 5 MW must follow the instructions issued by the 
TSO to adjust their power factor within the established 
range, based on system requirements. The TSO gives 
inductive power factor instructions by email to these 
facilities so that they absorb as much reactive power 
as possible, respecting the maximum inductive limit of 
0.98 set by the Royal Decree, which corresponds to 20 % 
reactive power relative to the active power generated. 
The TSO can update its instructions when necessary and 
requests the facility owner to implement the change 
within a few days. 
3.	In cases where the facility is connected to the distri­
bution network, any modification to the power factor 
range must take into account the limitations that might 
be established by the distribution system operator for 
the safety of its network. For this purpose, the distribu­
tion network operator may propose specific instructions 
to the TSO that must be considered. 
It is worth noting that Royal Decree 413/2014 includes a 
penalty of 0.261 c€/kWh (2.61 €/MWh) for non-­compliance 
with the hourly obligations established for RCR generators. 
Article 9, Section 5 of CNMC Circular 3/2020 – which estab­
lishes the methodology for calculating electricity transmis­
sion and distribution tariffs – includes a billing term for 
reactive energy applicable to all consumers, except those 
connected at low voltage with a contracted power of 15 kW 
or less. 
The reactive power billing term applies to all time periods 
except period 6, provided that reactive energy consump­
tion exceeds 33 % of active energy consumption during the 
billing period (i. e., power factor ≤ 0.95) and only affects 
such excesses. During period 6, consumers must maintain 
a power factor greater than 0.98 capacitive, although no 
penalty is currently associated with non-compliance for this 
period. 

===== PAGE 92 =====
92  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.6.5.2	
Voltage Regulation Scheme in Portugal
The voltage regulation in the Portuguese transmission 
system is nodal.
Synchronous power plants (hydro and thermal) can 
provide reactive power compensation and/or voltage 
control. Hydro power plants provide this service not only 
in generation mode but also in pumping / synchronous 
compensator operation mode, when available. The 
(voltage and reactive) setpoints are communicated 
by phone by the TSO. The synchronous generators are 
obliged to deliver reactive power in order to keep 
voltage / reactive power at the setpoint defined by the 
TSO, within the restrictions defined by a P-Q area and 
as long as the power factor remains higher than 0.90 
inductive or 0.95 capacitive. As an exception, one hydro 
power plant is contracted to provide reactive power 
control even when not producing active power – thus, 
it functions as a synchronous compensator. This service 
uses a reactive power setpoint.
The old wind power plants provide reactive power 
compensation (predefined tan(φ) between –0.2 and 0.2, 
which that means the ratio between reactive and active 
power outputs is predefined).
Solar power plants with an installed capacity larger than 
1 MW (as do new wind power plants) provide automatic 
voltage/reactive power control, receiving real-time 
setpoints sent by REN’s SCADA for voltage control or 
reactive control (the voltage control setpoint is the most 
commonly used). Note that service is provided during the 
daylight period and in night operation mode.
REN uses the measure of the connection point of the 
power plant as a reference. The power plants have a 
closed-loop voltage regulation on the high voltage side.
2.6.5.3	
Voltage Regulation Scheme in France
Figure 2-83 provides an overview of the voltage regula­
tion system in France. The reactive power requirement 
of each control zone – calculated by the secondary 
voltage regulator (SVR) – is expressed as a per-unit 
value K, ranging from –1 to + 1. This value is transmitted 
from the control centre to the local regulating units. The 
communication delay of approximately ten seconds is 
determined by the SCADA system’s sampling rate.
In accordance with French grid connection requirements, 
all generation units with an installed capacity above 
50 MW are mandated (with remuneration) to participate 
in the SVR scheme. This ensures a broad and distributed 
contribution to voltage regulation across the transmis­
sion network.
At the unit level, a reactive power control loop (RPCL) 
receives the K value from the SVR and computes a voltage 
reference Usref (t), which is then sent to the automatic 
voltage regulator (AVR). The RPCL can be modelled as 
a proportional-integral (PI) controller, which regulates 
the generator’s terminal reactive power output Qs (t) to 
follow a time-varying reference Qcs (t), defined as:
Here, Qr(t) represents the unit’s maximum reactive 
power capability (either injection or absorption) at a 
given time, acting as a participation factor.
For thermal units, Qr is typically considered constant 
and proportional to the nominal reactive power of the 
alternator (e. g., Qr = 1.4 × Qnom). However, in practice, 
the actual reactive power capability can vary depending 
on the unit’s operating conditions, such as terminal 
voltage and active power output. This discrepancy can 
lead to situations where the reactive power output Qs (t) 
does not reach the theoretical maximum even when K 
= ±1, due to physical limitations such as rotor current or 
internal angle constraints.
In terms of dynamic response, each control block in 
Figure 2-83 operates on a different time scale:
»	The AVR is the fastest, with a response time in 
the order of seconds.
»	The RPCL follows, with a typical response time 
of approximately 10 seconds.
»	The SVR is the slowest, with a response time on 
the order of 100 seconds.
Q cs (t) = K (t) × Q r (୲)

===== PAGE 93 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  93 
Figure 2-83: SVR principle diagram
2.6.5.4	
Voltage Regulation by the HVDC Baixas Santa Llogaia 
See Section 2.7.
Reactive Power
Control Loop (RPCL)
Reactive Power
Control Loop (RPCL)
Excitation
system
Excitation
system
ZONE
ZONE
UNIT
UNIT
PILOT BUS
PILOT BUS
Other units
Other units
Level (K)
Level (K)
Upref pilot bus 
voltage setpoint
Upref pilot bus 
voltage setpoint
Up(𝑡𝑡) pilot bus voltage
Up(𝑡𝑡) pilot bus voltage
Qs (𝑡𝑡), reactive power at the unit terminal
Qs (𝑡𝑡), reactive power at the unit terminal
Qr (𝑡𝑡), 
participation 
factor
Qr (𝑡𝑡), 
participation 
factor
Usref (𝑡𝑡), 
voltage setpoint at 
the unit terminal
Usref (𝑡𝑡), 
voltage setpoint at 
the unit terminal
Usref (𝑡𝑡), voltage at the unit terminal
Usref (𝑡𝑡), voltage at the unit terminal
lex (𝑡𝑡), 
ﬁeld current
lex (𝑡𝑡), 
ﬁeld current
Level (K)
Level (K)
Level (K)
Level (K)
Secondary Voltage
Regulation (SVR)
Secondary Voltage
Regulation (SVR)
Automatic 
Voltage
Regulation (AVR)
Automatic 
Voltage
Regulation (AVR)

===== PAGE 94 =====
94  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.6.6	
Aggregated Data from Power Plants Connected to the Spanish 
Transmission Network
Figures 2-84 – 2-86 show per region, the ­aggregation 
of the reactive power provided by all conventional 
synchronous ­generation units with an installed capacity 
larger than 100 MW (Q), as well as the aggregation of 
their ­reference reactive power (Q-reference), where 
­Q-reference ­corresponds to the minimum reactive 
power that a generation unit must generate or absorb, 
based on CNMC’s explanation of Operating Procedure 
7.4 ­applicable at the time of the incident (see Section 
2.6.5.1). This is without prejudice to the fact that it is 
permissible, under the Operating Procedure applicable 
in Spain at the time of the incident, for each unit not to 
comply with this requirement up to 25 % of the time per 
hour, and without prejudice to any potential derogations 
from the requirements, which the Expert Panel is not 
competent to assess.
For calculation of the aggregated values of Q-reference 
the individual Q-reference value of a generator was set 
equal to its actual Q value in periods when voltage was 
within the permissible variation band (405 – 410 kV) or 
the generator was in a direct voltage setpoint control 
mode (pilot project). When the measured voltage crosses 
the edge of the variation band in either direction, this is 
reflected in step changes in Q-reference.
Further observations and analysis on the behaviour of 
conventional synchronous generators regarding reactive 
power output is described in Chapter 4.1.
Figure 2-84: Reactive power provided (Q) and the reference reactive power (Q-reference) aggregated for conventional generation units larger than 100 MW of 
power installed capacity in the north/north-west area of Spain, based on SCADA data of RE
–800
–700
–600
–500
–400
–300
–200
–100
0
100
200
300
9:00
9:30
10:00
10:30
11:00
11:30
12:00
12:30
Mvar
Q – aggregated actual reactive power based on SCADA-data of RE
Q-reference – aggregated Q reference, calculated on base of SCADA-data of RE considering PO 7.4 
regardless its minimum fulﬁlment ratio of 75 % and any potential derogation requests

===== PAGE 95 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  95 
Figure 2-85: Reactive power provided (Q) and the reference reactive power (Q-reference) aggregated for conventional generation units larger than 100 MW of 
power installed capacity in the centre/south-west area of Spain, based on SCADA data of RE
Figure 2-86: Reactive power provided (Q) and the reference reactive power (Q-reference) aggregated for conventional generation units larger than 100 MW of 
power installed capacity in the east/north-east area of Spain, based on SCADA data of RE
–600
–400
–200
0
200
400
600
9:00
9:30
10:00
10:30
11:00
11:30
12:00
12:30
Mvar
Q – aggregated actual reactive power based on SCADA-data of RE
Q-reference – aggregated Q reference, calculated on base of SCADA-data of RE considering PO 7.4 
regardless its minimum fulﬁlment ratio of 75 % and any potential derogation requests
Q – aggregated actual reactive power based on SCADA-data of RE
Q-reference – aggregated Q-reference, calculated on base of SCADA-data of RE considering PO 7.4 
regardless its minimum fulﬁlment ratio of 75 % and any potential derogation requests
–1,200
–1,000
–800
–600
–400
–200
0
200
400
600
800
9:00
9:30
10:00
10:30
11:00
11:30
12:30
12:00
Mvar

===== PAGE 96 =====
96  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figures 2-87 and 2-88 show the aggregation of the active and reactive power provided respectively by all PV and wind 
units >1 MW in Spain.
Figure 2-87: Aggregated P and Q of PV generation (facilities or aggregations with installed capacity >1 MW) , based on SCADA data of RE. The green line corresponds 
to a 0.98 inductive power factor, which is the lowest limit of the generic range defined by the RD 413/2014. 
Figure 2-88: Aggregated P and Q of wind generation (facilities or aggregations with installed capacity >1 MW) , based on SCADA data of RE. The green line 
corresponds to a 0.98 inductive power factor, which is the lowest limit of the generic range defined by the RD 413/2014.
15,000
10,000
5,000
0
MW
4,000
3,000
2,000
1,000
0
MW

===== PAGE 97 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  97 
2.6.7	
Data from Relevant Power Plants Connected to the Portuguese 
Transmission Network
Figure 2-89 shows the aggregation of the reactive power 
provided by generating power plants connected to the 
400 kV voltage level with a power installed capacity of 
more than 100 MW in the south area of Portugal, as well 
as the aggregation of their reference reactive power. 
Q-reference is calculated taking into account the RfG 
requirements related to voltage control, complemented 
by the Portuguese framework “Portaria n.º 73/2020”, 
which defines the reactive power envelope for each 
generator type. For the Q-reference, REN considers 
the voltage setpoint that was active at the time, and 
computes it assuming a 2 % slope and no deadband for 
the voltage characteristic. 
If the voltage at the connection point is above or below 
2 % of the voltage setpoint, the unit should provide the 
maximum reactive power. If voltage on connection point 
is ±2 % of voltage setpoint, Q-reference is set equal to 
the actual reactive power (Q), as long as it follows the 
defined slope 
Due to different approaches to voltage control by 
synchronous generators in Spain and Portugal, these 
implementation aspects should be considered when 
comparing Figure 2-89 to Figures 2-84, 2-85 and 2-86.
Figure 2-89: Provided reactive power (Q) and reference reactive power (Q-reference) for generating relevant power plants with more than 100 MW of power 
installed capacity in the south area of Portugal (REN’s SCADA measurements)
Q
Q-reference
–220
–200
–180
–160
–140
–120
–100
–80
–60
–40
–20
0
20
40
60
80
09:00
09:03
09:06
09:09
09:12
09:15
09:18
09:21
09:24
09:27
09:30
09:33
09:36
09:39
09:42
09:45
09:48
09:51
09:54
09:57
10:00
10:03
10:06
10:09
10:12
10:15
10:18
10:21
10:24
10:27
10:30
10:33
10:36
10:39
10:42
10:45
10:48
10:51
10:54
10:57
11:00
11:03
11:06
11:09
11:12
11:15
11:18
11:21
11:24
11:27
11:30
11:33
11:36
11:39
11:42
11:45
11:48
11:51
11:54
11:57
12:00
12:03
12:06
12:09
12:12
12:15
12:18
12:21
12:24
12:27
12:30
Mvar 
Time

===== PAGE 98 =====
98  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.6.8	
Technical Constraints in Spain
The technical constraints solving process in Spain is 
described in Operational Procedure 3.2 “Technical 
restrictions” (the latest amendment was published on 
17 March 2025 and includes adjustments for a fifteen-
minute market timeframe). This process has two differ­
entiated parts, one of which is undertaken after the 
day-ahead market gate closure time, and another is 
performed continuously in real time to solve remaining 
issues. The objective is to guarantee security with the 
minimum and more economical number of changes to 
the results that come out of the daily market. This process 
allows the Spanish TSO to introduce any change that it 
considers justified to guarantee the security of supply 
in the scheduling of the generation and storage units 
(and consumers on voluntary bases), connected to both 
transmission and distribution networks, including the 
dispatch of any power plant not scheduled by the market 
but needed by the system to provide services such as 
voltage control or balancing. Needs for maintaining 
security in distribution are assessed and communicated 
to the TSO by the DSO. The process has two differentiated 
parts: one of them taken care after the day ahead market, 
with the aim of guaranteeing the physical feasibility of 
the economic dispatch of the market, and another one 
under continuous bases to solve any constraint found in 
real-time operation. The TSO must choose the group of 
actions that solves the security issues (mainly congestion 
and voltages out of range) at the lowest possible cost. 
The cost of this process is daily transferred to the 
consumers (directly to consumers for those who buy 
directly in the wholesale market and through suppliers 
for the rest), in proportion to their consumption, as part 
of the cost of energy. However, the TSO is financially 
neutral and has no budget limit, so it has no direct 
economic impact if it reduces the costs.
After the D-1 results are published, situations such as 
unexpected unavailability or changes in the forecasts can 
occur that need to be solved in the real-time constraint 
resolution process. 
In general, this process implies continuous monitoring 
and adjustment, and it offers the advantage of less 
uncertainty due to being closer to real time.
Even if there was not a remunerated voltage control 
service in place, power plants scheduled by the TSO under 
PO3.2 to solve situations of lack of dynamic voltage 
control receive the technical constraints remuneration 
(pay as bid) for their active power redispatch. In security 
studies conducted on 27 April, for 28 April, the combined 
cycle “Thermal 4–Centre /South-West” was scheduled for 
the entire day to regulate voltage in Western Andalusia. 
At 19:52 on 27 April, the unit was declared unavailable 
due to an internal problem, initially until 22:00 on 
27 April and later extended to 00:00 on 30 April.
The connection of “Thermal 5–Centre/South-West” was 
extended during the night to secure voltages. During the 
morning of 28 April, RE considered that the “Thermal 5–
Centre/South-West” plant was not needed. 
There is no operational procedure approved in Spain 
where a minimum number of generation units coupled 
is required, and there is also no maximum limit. The crite­
rion to decide the coupling of an additional generation 
unit is the fulfilment of Operational Procedure 1.1 with 
foreseen scenarios (generation, demand, and network).
At 12:20 on 28 April, RE ordered the connection of an 
additional thermal power plant equipped with PSS, 
following the detection of system oscillations. The 
selected group was a combined-cycle gas plant in 
centre/south-west, which indicated that it could be 
connected in 90 minutes. At 12:26, the confirmation was 
issued to the power plant to connect at 14:00. Due to the 
blackout occurring before 14:00, this connection never 
occurred. In general, RE is aware of the start-up times of 
the combined-cycle gas plants in its control area.

===== PAGE 99 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  99 
2.6.9	
Short Circuit Power
Figures 2-90 and 2-91 plot the calculated short circuit power over time, demonstrating that most trends appear to be 
uniform during the observed timeframe.
Figure 2-90: Short circuit power evolution in the Spanish 220 kV network (pilot nodes)
Figure 2-91: Short circuit power evolution in the Spanish 400 kV network (pilot nodes)
14,000
12,000
10,000
8,000
6,000
4,000
2,000
17,000
15,000
13,000
11,000
9,000
7,000
5,000

===== PAGE 100 =====
100  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.6.10	 Reactive Power Flows with Neighbouring TSOs
Figures 2-92 – 2-94 plot profiles of the reactive power flows with the neighbouring TSOs.
Figure 2-92: AC interconnectors reactive power flow from Spain to France [Mvar]
Figure 2-93: AC interconnectors reactive power flow from Spain to Portugal [Mvar]
Figure 2-94: AC interconnectors reactive power flow from Spain to Morocco [Mvar]

===== PAGE 101 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  101 
2.7	
Behaviour of the HVDC Link
17	
See ENTSO-E’s 2019 report “ HVDC links in system operations” available at 
https://eepublicdownloads.entsoe.eu/clean-documents/SOC documents/20191203_HVDC links in system operations.pdf.
The Santa Llogaia — Baixas HVDC link is a VSC-type HVDC 
with transmission capacity of 2 × 1,000 MW commis­
sioned in 2015. In 2019, it was the VSC HVDC with the 
highest transmission capability.17 
A VSC-type HVDC is a relatively new HVDC technology, 
as opposed to the classic LCC. VSC can control active and 
reactive power independently, provide black start capa­
bility, and work as a STATCOM.
This HVDC connects the substations of Santa Llogaia 
400 kV (in Spain) and Baixas 380 kV (in France). It runs 
almost in parallel with the Vic — Baixas 400 kV AC inter­
connection line, forming an AC-DC corridor.
Figure 2-95: 400 kV grid in the area of the HVDC Baixas — Santa Llogaia 
2.7.1	
HVDC Control
The operator of a VSC-based HVDC independently controls 
the active and reactive power at both HVDC terminals, 
with a priority assigned to one of these controls if 
needed in extreme operating points. 
In terms of active power control, the operator of a 
VSC HVDC sets the active power reference point. This 
active power setpoint is achieved based on either the 
desired real power flow, desired DC voltage, or desired 
frequency. For each moment in time, in one of the two 
terminals, Psetpoint will be determined. In the other 
terminal, the DC line voltage depends on the Psetpoint 
and will be set in accordance. The maximum active 
power capability is 2 × 1,000 MW.
On the Santa Llogaia — Baxias HVDC, the active power 
setpoint is determined for the Spanish and French ends 
and based on one of the three modes. In PMODE1, a 
fixed active power transmission value and its direction 
are determined. In PMODE2, the HVDC active power 
setpoint depends on an external analogue signal, which 
is intended to be the active power flow on several lines. 
This mode is not used in operation. The third mode – 
PMODE3 – is an AC emulation mode, where the active 
power setpoint is calculated based on the difference in 
angles between the HVDC terminals. Effectively, in this 
mode, the flow on the HVDC will resemble the flow on 
an AC line. 
GAUDIERE
GAUDIERE
SENTMENAT
SENTMENAT
PIEROLA
PIEROLA
VIC
VIC
BESCANÓ
BESCANÓ
Spain
Spain
HVDC
HVDC
France
France
FARGA
FARGA
STA. LLOGAIA
STA. LLOGAIA
BAIXAS
BAIXAS

===== PAGE 102 =====
102  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The function for PMODE3 on the Santa Llogaia — Baixas 
HVDC is as follows:
Psetpoint = P0 + (K / (1 + sT) * (δA −δB)
The values for P0, K and T are as follows: P0 = 0, 
K = 360 MW/º, T = 50 s. The angles δA and δB are meas­
ured at substations 400 kV Baixas in France and 400 kV 
Santa Llogaia in Spain.
In terms of reactive power control, the operator of a 
VSC HVDC sets the reactive power reference point. This 
reactive power setpoint is achieved based on either the 
desired reactive power flow or desired AC voltage. 
For each moment in time, in each of the terminals inde­
pendently, the reactive power setpoints Qsetpoint will 
be determined. 
Each HVDC link is capable of generating up to 400 Mvar 
and absorbing up to 600 Mvar in each of the terminals. 
Working both links together can generate up to 800 Mvar 
and absorb up to 1,200 Mvar in each of the terminals. 
These maximum capabilities can be limited by the active 
power transmitted by the link. The maximum capability 
of Q depending on the transmitted P is shown in the guar­
anteed operation area curve in Figure 2-96. This implies 
that in terms of control priority, the Santa Llogaia — Baxias 
HVDC prioritises active over reactive power. 
Figure 2-96: Guaranteed operation area curve
On the Santa Llogaia — Baxias HVDC, the reactive power 
setpoints on the French and Spanish sides vary. On both 
sides, the reactive power setpoint is determined based 
on a Vsetpoint. 
On the French side, the Vsetpoint, is controlled by the 
secondary voltage control. This means that measure­
ments from several substations in the French power 
systems are collected, and a voltage setpoint at the 
HVDC terminal calculated based on a pre-determined 
approach.
Capacitive
Inductive
Inverter
Rectiﬁer
LF_Qmax
FS_Float
NOTE:
The SOA is only relevant for 
Stead-State (Operetaor Setpoint 
input) limitation.
–1,080 (ac); +301
LF_Smax1
+1,080 (ac); +301
LF_Smax1
–1,018 (ac); –288
LF_Smax2
1,018 (ac*1); –288
LF_Smax2
911 (ac*1); –600
LF_Smax3
80
*1 Inverter “Station Capability” is correct as indicated. 
     However with reference to the Link Capability these 
     values do NOT reﬂect any losses (at inverter). 
–911 (ac); –600
LF_Smax3
–1,049(ac); 0
+1,049(ac*1); 0
–1,039 (dc); 0
LF_Pmax (dc)
>1,039 (dc*1); 0
LF_Pmax (dc)
400
LF_Qmim
–600
80
SIGN CONVENTION
Active Power
A) POS = A → B
B) NEG = B → A
LEGEND
PoR: Point of regulation (of PLUS controls)
PoI: Point of Interconnection (of HVDC)
PoC: Point of Control (for Customer)
Reactive Power
A) POS = Capacitive
B) NEG = Inductive
SOA of the INELFE Station
SOA of the INELFE Link
Safe dispatch area without P/Q 
coordination required

===== PAGE 103 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  103 
On the Spanish side, the Vsetpoint is manually inserted by 
the control room. The management of the HVDC voltage 
setpoint is integrated within the northeast area to ensure 
coordination with other voltage control devices oper­
ating in that region. On 28 April, the setpoint was set as 
outlined in Figure 2-97.
Figure 2-97: Reactive power and voltages at the Santa Llogaia converter station on 28 April (source: RE SCADA)
2.7.1.1	
Voltage and Reactive Power Flows at HVDC Terminals
This section describes the behaviour of the HVDC link, 
with a focus on voltage and reactive power at the termi­
nals on both the French and Spanish sides. 
The observed timeframe is 11:30:00 – 12:00:00, with a 
focus on 11:35:20 – 11:36:20 (a minor oscillation with 
amplitude around 0.6 Hz can also be observed in this 
latter timeframe).

===== PAGE 104 =====
104  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.7.1.1.1	
French side
It is observed that in the period 11:30:00 – 12:00:30, the 
reactive power at a HVDC node (Baixas 1) varies between 
+ 340 and + 443 MVar (both generating). The voltage is a 
minimum of 388 kV and a maximum of 394 kV.
It is observed that in the period from 11:35:20 to 
11:36:20, the reactive power at a HVDC node (Baixas 1) 
varies between + 372 and + 395 MVar (both generating). 
The voltage is a minimum of 389 kV and a maximum of 
392 kV.
Figure 2-98: Reactive power flow measured by a set of PMUs in France, 11:30:00 – 12:00:00 (x-axis is in seconds in the reference timeframe of the PMUs) 
Figure 2-99: Voltage measured by a set of PMUs in France, 11:30:00 – 12:00:00 (x-axis is in seconds in the reference timeframe of the PMUs)

===== PAGE 105 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  105 
Figure 2-100: Reactive power flow measured by a set of PMUs in France, 11:35:20 – 11:36:20 (x-axis is in seconds in the reference timeframe of the PMUs)
Figure 2-101: Voltage measured by a set of PMUs in France, 11:35:20 – 11:36:20 (x-axis is in seconds in the reference timeframe of the PMUs)

===== PAGE 106 =====
106  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.7.1.1.2	
Spanish side
It is observed that in the period from 11:30:00 to 
12:00:00, the reactive power at a HVDC node (Santa 
Llogaia 1) varies between – 51.6 MVAr (absorbing) and 
+ 128.4 MVar (generating). The voltage is minimum 
398 kV and maximum 411.0 kV.
It is observed that in the period from 11:35:20 to 
11:36:20, the reactive power at a HVDC node (Santa 
Llogaia 1) varies between – 43.6 MVAr (absorbing) and 
+ 35.7 MVar (generating). The voltage is a minimum 
400.5 kV and maximum 408.6 kV.
It is observed from Figures 2-98 and 2-100 that the 
variation of reactive power is the highest at the PMU 
corresponding to the HVDC node. Figure 2-102 shows 
that in the Spanish HVDC node, reactive power fluctu­
ates between positive and negative values. It is also 
observed from Figure 2-105 that the variation of voltage 
in the PMU corresponding to the Spanish HVDC node is 
higher than the variation of voltage in adjacent PMUs 
(Vic and Rubi).
Figure 2-102: Reactive power measured by a set of PMUs in Spain, 11:30:00 – 12:00:00 (x-axis is in seconds in the reference timeframe of the PMUs)
Figure 2-103: Voltage measured by a set of PMUs in Spain, 11:30:00 – 12:00:00 (x-axis is in seconds in the reference timeframe of the PMUs)
200,000,000
100,000,000
0
–100,000,000
–200,000,000
–300,000,000
430,000
420,000
410,000
400,000
390,000

===== PAGE 107 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  107 
Figure 2-104: Reactive power measured by a set of PMUs in Spain, 11:35:20 – 11:36:20 (x-axis is in seconds in the reference timeframe of the PMUs)
Figure 2-105: Voltage measured by a set of PMUs in Spain (the HVDC node and two nodes in the geographical vicinity), 11:35:20 – 11:36:20 (x-axis is in seconds in the 
reference timeframe of the PMUs)
238,000
237,000
236,000
235,000
234,000
233,000
232,000
231,000
150,000,000
100,000,000
50,000,000
0
–50,000,000
–100,000,000
–150,000,000
–200,000,000

===== PAGE 108 =====
108  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.7.1.2	
Active and Reactive Power Flows and Voltage at HVDC Terminals
This section describes the behaviour of the HVDC link, with a focus on active power, reactive power, and the AC voltage 
at the Spanish end. Figures 2-106 to 2-108 show the time series from 12:00:00 to 12:16:00. 
Figure 2-106: Active power flow, Llogaia bay 1, 12:00 – 12:16 (x-axis is in seconds in the reference timeframe of the PMU)
Figure 2-107: AC voltage, Llogaia bay 1, 12:00 – 12:16 (x-axis is in seconds in the reference timeframe of the PMU)
Figure 2-108: Reactive power flow, Llogaia bay 1, 12:00 – 12:16 (x-axis is in seconds in the reference timeframe of the PMU)
500,000,000
400,000,000
300,000,000
200,000,000
420,000
415,000
410,000
405,000
400,000
395,000
390,000
100,000,000
0
–100,000,000

===== PAGE 109 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  109 

Figures 2-109 to 2-111 show the data from 12:16:00 to 12:32:00.
Figure 2-109: Active power flow, Llogaia bay 1, 12:16 – 12:32 (x-axis is in seconds in the reference timeframe of the PMU)
Figure 2-110: AC voltage, Llogaia bay 1, 12:16 – 12:32 (x-axis is in seconds in the reference timeframe of the PMU)
Figure 2-111: Reactive power flow, Llogaia bay 1, 12:16 – 12:32 (x-axis is in seconds in the reference timeframe of the PMU)
416,000
414,000
412,000
410,000
408,000
406,000
404,000
402,000
560,000,000
540,000,000
520,000,000
500,000,000
480,000,000
460,000,000
440,000,000
0
–50,000,000
–100,000,000

===== PAGE 110 =====
110  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
2.7.2	
HVDC Oscillation Damping
18	
Per Table 3 of https://eepublicdownloads.entsoe.eu/clean-documents/SOC documents/20191203_HVDC links in system operations.pdf
The output of active and reactive power of the HVDC 
can be altered by the output of POD control loops. The 
final voltage and current signals produced by the HVDC 
depend on all inner control loops and how they are 
prioritised. Section 2.5.5.2 describes the POD function­
alities of the HVDC.
2.7.3	
Additional functionalities
Besides the functionalities mentioned earlier in the 
chapter, the Santa Llogaia — Baxias HVDC is also capable 
of the following functions:18
»	special protections scheme run-back/run-up 
(meaning a rapid decrease or increase in power 
flow to stabilise grids during emergencies);
»	providing frequency containment reserves in 
case of a system split;
»	island detection.
The HVDC has the capability to automatically adjust 
the active power flow or active power parameters in 
response to an external signal. This functionality is 
referred to as modulation modules (power run-up/
run-down). The modulation modules (MMs) are a 
station control functionality, meaning that they are 
independently defined in each converter station (Santa 
Llogaia and Baixas).
In normal operation, MMs are only used on the Spanish 
side, and the external signal is associated with prede­
fined contingencies. The MMs considered at Santa Llogaia 
end have the following features:
»	MM1: Switch to Pmode1 under the contingency 
of double circuit 400 kV Santa Llogaia — Bescanó/
Santa Llogaia — La Farga
»	MM2: Switch to Pmode1 under the contingency 
N-1 400 kV Bescanó — Sentmenat
»	MM3: Switch to Pmode1 under the contingency 
of double circuit 400 kV Bescanó — Sentmenat/
Vic — Pierola
»	MM4: Switch Pmode1 under the contingency 
N-1 400 kV Bescanó — Vic
»	MM5: Switch to Pmode1 under the contingency 
of double circuit 400 kV Bescanó — Sentmenat/
Bescanó — Vic
»	MM6: Limiting Operating Power Range (OPR) 
under the contingency of double circuit 400 kV 
Bescanó — La Farga/Bescanó — Santa Llogaia
»	MM7: Limiting OPR under the contingency of 
double circuit 400 kV La Farga — Santa Llogaia/
Bescanó — Santa Llogaia
The HVDC control system automatically activates the 
relevant MM and adjusts the active power transmitted 
through the link when both of the following conditions 
are satisfied:
»	The relevant MM is enabled.
»	The line(s) for this MM tripped.
In real-time operation, MMs are enabled depending 
on network conditions. Because enabling or disabling 
them affects power levels, these actions are coordinated 
with RTE.
At 12:32, the MMs enabled at the Santa Llogaia end were:
»	MM1
»	MM3
»	MM5
»	MM6
None of the aforementioned MMs were activated during 
the day.

===== PAGE 111 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  111 
2.8	
Annex
2.8.1	
Detailed List of All Planned Outages
Element type
Hour (from — to)
Switched off element name
Tie-line
All Day
400 kV BROVALES — ALQUEVA
Line
All Day
400 kV BUNIEL GRIJOTA 1
Line
09 to 18
400 kV ALMARAZ CN MORATA 2
Line
09 to 24
400 kV CATADAU MUELA 1
Line
All Day
400 kV CARRIL LITORAL 1
Line
All Day
400 kV FUENTES DE LA ALCARRIA TRILLO
Line
All Day
400 kV LOECHES SS.REYES
Line
All Day
400 kV SAN FERNANDO SS.REYES 1
Line
All Day
400 kV BROVALES ALQUEVA
Line
09 to 24
400 kV PALOS GUILLENA 2
Line
All Day
400 kV CARMONA VALDECABALLEROS
Line
09 to 18
220 kV ATIOS PAZOS DE BORBEN
Line
09 to 24
220 kV HARO LAGUARDIA
Line
All Day
220 kV ITXASO ORCOYEN 2
Line
09 to 18
220 kV ORTUELLA SANTURCE
Line
09 to 24
220 kV VALLADOLID NUEVO ZARATAN 2
Line
All Day
220 kV BADALONA GUIXERES 1
Line
09 to 18
220 kV ABRERA GIS RUBI
Line
All Day
220 kV BEGUES CAN JARDI
Line
All Day
220 kV BIESCAS PRAGNERES
Line
09 to 24
220 kV EIXAMPLE VILANOVA
Line
All Day
220 kV LA ESPLUGA JUNEDA
Line
09 to 24
220 kV LA FARGA JUIA 1
Element type
Hour (from — to)
Switched off element name
Line
09 to 24
220 kV CAN JARDI CERVELLO
Line
09 to 18
220 kV ACECA PRADILLOS
Line
All Day
220 kV ALDAIA QUART DE POBLET
Line
All Day
220 kV CASA DE CAMPO NORTE
Line
All Day
220 kV ANTONIO LEYVA PARQUE INGENIEROS
Line
09 to 18
220 kV LA PLANA EL SERRALLO 1
Line
09 to 24
220 kV LEGANES T DE LEGANES
Line
09 to 24
220 kV LUCERO T DE LEGANES
Line
09 to 24
220 kV PRADO VILLAVICIOSA
Line
All Day
220 kV LA TORRECILLA VILLAVERDE BAJO
Line
09 to 24
220 kV VILLAVERDE BAJO T DE LEGANES
Line
09 to 24
220 kV ALCORES SANTA ELVIRA 2
Line
16 to18
220 kV CARTUJA DON RODRIGO
Line
09 to 18
220 kV DON RODRIGO ALJARAFE
Line
09 to 13
220 kV DON RODRIGO DOS HERMANAS 2
Line
All Day
220 kV MERIDA TRUJILLO
Line
16 to 18
220 kV ALJARAFE CHUCENA 1
Line
09 to 15
220 kV ALJARAFE SANTIPONCE
Line
All Day
132 kV IRUN ERRONDENIA
Transformer
09 to 24
AT ESCATRÓN 400/220 kV
Transformer
09 to 24
AT PALOS 400/220 kV
Transformer
All Day
AT LITORAL 400/132 kV
Table 2-9: RE planned outages

===== PAGE 112 =====
112  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Element type
Switched off element name
Start date/time CET
End date/time CET
Reason
Line
 Paraimo — Pereiros 1 220 kV
06/01 09:10
14/08 18:35
Upgrade line capacity
Line
Fernao Ferro — Ribatejo 400 kV
07/03 08:53
11/07 18:00
Upgrade line capacity
Line
Palmela — Fernão Ferro 2 150
31/03 16:02
24/05 14:18
Palmela substation remodulation
Transformer
Auto Transformador 4 400/150 kV Subestação Ferreira do 
Alentejo
07/04 09:39
31/10 18:00
Ferreira Alentejo substation 
remodulation
Line
Recarei — Vermoim 3 400 kV
14/04 09:12
22/09 18:00
Recarei substation remodulation
Line
Tunes — Estoi 150 kV
16/04 18:01
22/09 18:00
Tunes substation remodulation and 
line maintenance
Tie-line
Brovales — Alqueva 400 kV
24/04 09:04
29/04 13:40
Corrective maintenance, installing 
bird diverters after a protected 
species collision
Line
Fanhões — Carriche2 220
28/04 07:59
02/05 18:12
Creation of safety conditions for 
other company work near the line
Line
Alto Mira — Carriche/Trajouce 220
28/04 08:02
29/04 18:58
Substation maintenance
Line
Chafariz — Vila Cha 1/Ramal Gouveia 220 kV
28/04 09:52
29/04 09:15
Other company works
 Table 2-10: REN planned outages
Element type
Switched off Element name
Start date
End date
Reason
Tie-line
225 kV Biescas Pragnères
22/04
02/05
PST maintenance
Line
400 kV Eguzon Valdivienne 2
08/04
06/06
Switch replacement
Line
400 kV Braud Cubnezais 4
28/04
05/05
Preventive and curative maintenance
Line
440 KV Breuil Marmagne
28/04
30/04
Curative maintenance
Busbar
Valdivienne 2 A
08/04
02/05
Development of the grid
Busbar
Granzay 1B
22/04
28/04
Preventive maintenance
Busbar
Marsillon 1
14/04
28/04
Development of the grid
Table 2-11: RTE planned outages

===== PAGE 113 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  113 
2.8.2	
Detailed List of Open Lines for Voltage Control
Element name
Date start Time
Hour start time
Date end time
Hour End Time
Zone
L-400 kV MORELLA — MUDEJAR 1
15/03
23:49
29/04
20:32
NORTH
L-400 kV ARAGÓN — PEÑALBA 2
31/03
23:12
29/04
20:37
NORTH
L-400 kV CASTEJON — MURUARTE 1
07/04
22:27
29/04
19:38
NORTH
L-400 kV PALMAR — ROCAMORA 2
13/04
00:20
28/04
12:08
EAST
L-400 kV PALMAR — CARRIL
13/04
02:59
28/04
12:07
EAST
L-400 kV CARTELLE — TRIVES 1
14/04
23:21
28/04
21:30
NORTH WEST
L-400 kV LA ROBLA — MUDARRA 1
14/04
23:24
28/04
12:08
NORTH WEST
L-400 kV BAZA — CAPARACENA 2
16/04
01:53
29/04
21:04
EAST
L-220 kV TALAVERA — VILLAVERDE
16/04
15:55
28/04
16:54
CENTRE
L-400 kV N.ESCOMBRERAS — PALMAR 2
17/04
01:55
28/04
18:55
EAST
L-400 kV PINILLA — ROMICA 2
17/04
23:44
28/04
12:21
EAST
L-400 kV MONTEARENAS — MUDARRA 1
19/04
03:07
30/04
06:52
NORTH WEST
L-400 kV PINILLA — ROCAMORA 1
19/04
23:59
28/04
12:22
EAST
L-400 kV MONTEARENAS — MUDARRA 3
20/04
00:38
28/04
05:20
NORTH WEST
L-400 kV TORDESILLAS — GALAPAGAR
20/04
01:37
28/04
12:25
CENTRE
L-220 kV RUBI — GRAMANET 2
20/04
13:55
28/04
15:38
NORTH-EAST
L-220 kV MARAGALL — TRINITAT1
20/04
13:55
02/05
11:36
NORTH-EAST
L-400 kV BOIMENTE — PESOZ 2
21/04
16:09
29/04
01:58
NORTH WEST
L-400 kV SALAS — PESOZ
21/04
16:12
29/04
01:59
NORTH WEST
L-400 kV BROVALES — GUILLENA1
21/04
18:43
28/04
10:33
SOUTH
L-400 kV GUADAME — CABRA 1
23/04
00:21
28/04
11:07
SOUTH
L-220 kV GURREA — VILLANUEVA 1
23/04
03:57
28/04
09:13
NORTH
L-400 kV ARCOS — CABRA
23/04
19:23
28/04
11:17
SOUTH
L-400 kV MUDARRA — S. SEBASTIÁN
23/04
23:00
30/04
06:30
NORTH WEST
L-400 kV PINAR — TAJO
23/04
23:48
28/04
11:08
SOUTH

===== PAGE 114 =====
114  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Element name
Date start Time
Hour start time
Date end time
Hour End Time
Zone
L-400 kV GUADAME — CABRA 3
24/04
19:47
28/04
12:25
SOUTH
L-400 kV GUADAME — VALDECABALLEROS 2
24/04
19:52
28/04
10:35
SOUTH
L-400 kV BELINCHON — MORATA 1
24/04
23:55
29/04
20:35
CENTRE
L-400 kV AGUAYO — ABANTO
25/04
16:16
28/04
11:07
NORTH WEST
L-400 kV P.GUZMAN — GUILLENA 1
25/04
20:09
28/04
12:07
SOUTH
L-400 kV OLMEDILLA — ROMICA 2
25/04
23:57
28/04
11:03
EAST
L-400 kV MORATA — VILLAVICIOSA
26/04
00:52
28/04
12:15
CENTRE
L-400 kV DON RODRIGO — ARCOFRONT 2
26/04
01:01
28/04
10:06
SOUTH
L-400 kV MONTEARENAS — MUDARRA 2
26/04
15:59
28/04
11:09
NORTH WEST
L-400 kV HERRERA — LOMBA
26/04
18:06
28/04
06:14
NORTH WEST
L-400 kV GRIJOTA — VILLARINO 2
26/04
19:51
28/04
12:07
NORTH WEST
L-400 kV ALMARAZ — MORATA 2
26/04
19:56
28/04
09:54
CENTRE
L-400 kV GUILLENA — PALOS 2
27/04
00:15
28/04
08:19
SOUTH
L-220 kV AENA — SS REYES 2
27/04
00:26
14/05
15:08
CENTRE
L-400 kV RUBÍ — VANDELLÓS
27/04
01:14
28/04
07:37
NORTH-EAST
L-400 kV COFRENTES — LA MUELA 1
27/04
03:06
28/04
14:01
EAST
L-400 kV CATADAU — LA MUELA 1
27/04
03:10
28/04
09:38
EAST
L-400 kV PIEROLA — SENTMENAT 2
27/04
11:28
28/04
15:20
NORTH-EAST
L-400 kV PIEROLA — VANDELLÓS
27/04
12:40
28/04
11:20
NORTH-EAST
L-400 kV SALLENTE — CALDERS
27/04
12:47
28/04
09:17
NORTH-EAST
L-400 kV ABANTO — ICHASO 1
27/04
15:14
28/04
06:20
NORTH
L-400 kV BRAZATORTAS — MANZANARES 1
27/04
15:17
28/04
09:13
CENTRE
L-220 kV BESOS NUEVO — VILANOVA
27/04
17:09
28/04
06:39
NORTH-EAST
L-400 kV BROVALES — SAN SERVAN1
27/04
19:55
28/04
10:02
SOUTH
L-400 kV ALMARAZ — S.SERVAN 1
27/04
19:56
28/04
09:02
SOUTH
L-400 kV ARAÑUELO — MORATA 2
27/04
20:02
28/04
07:29
CENTRE

===== PAGE 115 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  115 
Element name
Date start Time
Hour start time
Date end time
Hour End Time
Zone
L-400 kV ARAÑUELO — VALDECABALLEROS 2
27/04
20:07
28/04
07:23
SOUTH
L-400 kV FUENDETODOS — MEZQUITA
27/04
20:09
28/04
20:29
NORTH
L-400 kV MEZQUITA — MORELLA 1
27/04
20:09
29/04
20:33
NORTH
L-400 kV ALMARAZ — VILLAVICIOSA 2
27/04
22:48
28/04
07:17
CENTRE
L-400 kV BIENVENIDA — GUILLENA
27/04
23:01
28/04
07:48
SOUTH
L-400 kV ARCOS — RODA
27/04
23:03
28/04
06:14
SOUTH
L-400 kV ALMARAZ — GUADAME
27/04
23:29
28/04
07:09
SOUTH
L-220 kV CERRO PLATA — VILLAVERDE BAJO 2
28/04
00:45
28/04
12:02
CENTRE
L-220 kV ACECA — PICON
28/04
00:46
28/04
10:32
CENTRE
L-220 kV PICON — PUERTOLLANO
28/04
00:46
28/04
22:00
CENTRE
L-400 kV LA CEREAL — SEGOVIA
28/04
00:47
28/04
06:59
CENTRE
L-400 kV SALLENTE — SENTMENAT
28/04
01:14
28/04
06:47
NORTH-EAST
L-400 kV ALMARAZ — C. RODRIGO
28/04
03:39
28/04
05:28
SOUTH
L-400 kV ALDEADAVILA — HINOJOSA
28/04
03:40
28/04
05:27
NORTH WEST
Table 2-12: RE list of open lines for voltage control

===== PAGE 116 =====
116  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3	
SYSTEM CONDITIONS 
DURING THE INCIDENT
This chapter details the events that took place during the incident, namely from 
12:32:00 until the blackout.
19	
In Spain and Portugal, all generation facilities greater than 1 MW must send production in real time to the TSO. Smaller facilities do not have this obligation.
20	
In case of lack of direct and punctual measurement of single generators (e. g. distributed generation) the SCADA information allowed to calculate the electrical 
power imbalance.
Subchapter 3.1 presents the dynamic behaviour of the 
system during the incident. In Section 3.1.1, a sequence 
of events is provided in both tabular and graphical form. 
They are grouped in so-called “event clusters” for easier 
geographical identification on maps. The next section 
(3.1.2) presents the evolution of the main electrical 
quantities in the affected TSO networks that character­
ised the event, including voltage magnitude, frequency, 
rate of change of frequency (RoCoF), and active power. 
Subchapter 3.2 covers protection behaviour, including 
an analysis of generation trips, and is preceded by 
a summary of general grid code requirements for 
generators. 
Subchapter 3.3 provides information on system defence 
plans for the affected TSOs. Where PMU ­measurements 
are considered in this chapter, it should be noted that 
PMUs have a temporal accuracy of approximately ±30 ms.
3.1	
Dynamic Behaviour of the System During the Incident
This subchapter provides a factual representation of the 
evolution of the system during the event. As described 
above, this section deals with all the events that occurred 
between 12:32:00 and 12:34:00. The time before this 
period is covered in the previous chapter.
3.1.1	
Sequence of Events
This section describes the sequence of events that led to 
the separation of the Iberian Peninsula power system 
from the Continental Europe Synchronous Area and 
Morocco, and to the subsequent blackout. 
Table 3-1 lists the following types of events: generation 
loss (including type of generation), line trip, hydro Pump 
trip, and load shedding, along with the estimated value 
of lost power (country abbreviations used in Table 3-1: 
ES = Spain, PT = Portugal, IP = Iberian Peninsula). Causes 
are not included in the table as they are unknown in 
most cases. The known causes are reviewed in Section 
3.2. Causes are estimated in cases where no factual infor­
mation is available. 
The events in Table 3-1 are grouped according to 
­geo­graphical, temporal, event-type, and energy-source 
criteria. 
The resulting clusters are displayed on the network map 
(Figure 3-1), showing either the specific location of 
the affected plant or substation, or the centroid when 
events within the same cluster occurred across different 
geographical areas.
It is worth noting that many events occurred within a 
very short time frame, making it difficult to determine 
their exact sequence, as not all data is time-­synchronised 
with sufficient accuracy. In addition, some of these 
events occurred in parts of the system that are not 
fully ­observable19 from the TSO perspective, requiring 
­estimation of the imbalance caused by the ­disconnection 
of certain power plants. Therefore, the Table 3-1 reports 
the sequence of events based on the information 
­available to the Expert Panel20, noting that some addi­
tional generation or load trips may be missing.

===== PAGE 117 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  117 
Event 
Cluster
Country
Time (CEST)
Event Type
Description
Electrical Power 
Imbalance (MW)
1
ES
12:32:00 –
12:32:57
Net load increase
Disconnection of small embedded generators and/or 
actual increase of load at the distribution level
317.30
2a/b
ES
12:32:00 –
12:32:57
Fast downwards change21 of operating point 
of generation unit without ramping limitation 
OR disconnection of generation unit due to 
unknown reason
Wind/PV
Total 208
2a
ES
12:32:05
–
Wind
2.57
2a
ES
12:32:09
–
Wind
21.62
2a
ES
12:32:09
–
Wind
5.89
2a
ES
12:32:25
–
Wind
19.21
2a
ES
12:32:29
–
Wind
22.42
2a
ES
12:32:29
–
Wind
55.63
2a
ES
12:32:45
–
PV
0.59
2a
ES
12:32:49
–
Wind
13.35
2a
ES
12:32:49
–
PV
1.14
2a
ES
12:32:53
–
PV
11.94
2a
ES
12:32:53
–
Wind
19.98
2b
ES
12:32:09
–
Wind
4.79
2b
ES
12:32:09
–
Wind
2.86
2b
ES
12:32:25
–
Wind
3.43
2b
ES
12:32:29
–
Wind
2.26
2b
ES
12:32:53
–
Wind
4.78
2b
ES
12:32:53
–
Wind
10.01
2b
ES
12:32:53
–
Wind
5.99
3
ES
12:32:57.220
Generation loss due to power transformer trip
PV, wind, and thermo-solar
355.00
4a
ES
12:33:16.443
Generation loss
PV and thermo-solar
582.00
4b
ES
12:33:16.820
Generation loss
PV
145.00
5a1
ES
12:33:17.368
Generation loss
Wind
22.87
5a2
ES
12:33:17.780
Generation loss
PV
550.00
5a3
ES
12:33:17.940
Generation loss
Wind
94.00
5b1
ES
12:33:17.520
Generation loss
PV
118.00
5b2
ES
12:33:17.547
Generation loss
Wind and PV
33.73
5b3
ES
12:33:17.975
Generation loss
PV
37.50
5b4
ES
12:33:18.020
Generation loss
PV
71.90
6a1
ES
12:33:18.102
Generation loss
PV
3.00
6a2
ES
12:33:18.220
Generation loss
PV
20.00
6a3
ES
12:33:18.360
Generation loss
PV
16.00
6a4
ES
12:33:18.410
Generation loss
PV
41.00
6a5
ES
12:33:18.540
Generation loss
PV
63.00
6a6
ES
12:33:18.630
Generation loss
PV
25.70
6a7
ES
12:33:18.680
Generation loss
PV
127.50
6a8
ES
12:33:18.846
Generation loss
PV
154.00
6a9
ES
12:33:19.000
Generation loss
PV
16.00
6b
ES
12:33:18.951
Generation loss
PV
530.00
7a
PT
12:33:19.000
Load shedding
Pump
−221.00
7b
PT
12:33:19.090
Load shedding
Pump
−124
21	
Most of downwards change in production was not reflected in the communicated program.

===== PAGE 118 =====
118  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Event 
Cluster
Country
Time (CEST)
Event Type
Description
Electrical Power 
Imbalance (MW)
7c
PT
12:33:19.332
Load shedding
Pump
−113.00
8a
ES
12:33:19.095
Generation loss
PV
150.00
8a
ES
12:33:19.320
Generation loss
PV
0.71
8a
ES
12:33:19.339
Generation loss
Wind
11.17
8a
ES
12:33:19.380
Generation loss
Wind
6.21
8b
ES
12:33:19.252
Generation loss
Wind
364.00
8b
ES
12:33:19.260
Generation loss
PV
70.00
8b
ES
12:33:19.396
Generation loss
PV
509.00
8b
ES
12:33:19.407
Generation loss
PV
63.30
8b
ES
12:33:19.920
Generation loss
PV
72.00
8b
ES
12:33:19.951
Generation loss
PV
12.00
8b
ES
12:33:19.960
Generation loss
PV
22.30
8b
ES
12:33:19.973
Generation loss
PV
24.60
9
ES
12:33:19.971
Line trip
Loeches (RE) — Arganda (RE) 220 kV
–
10
ES
12:33:20.000
Pump disconnection
Pump
−102.00
11
PT
12:33:20.000
Load shedding
Pump
−219.00
11
PT
12:33:20.000
Load shedding
Pump
−219.00
11
PT
12:33:20.102
Load shedding
Pump
−207.00
11
PT
12:33:19.520
Load shedding
Pump
−18
11
PT
13:33:19.780
Load shedding
Pump
−18
11
PT
12:33:20.540
Load shedding
Pump
−74
11
PT
12:33:20.660
Load shedding
Pump
−75
12a
ES
12:33:20.020
Generation loss
PV
313.00
12a
ES
12:33:20.040
Generation loss
PV and thermo-solar
50.30
12a
ES
12:33:20.100
Generation loss
Wind
48.90
12a
ES
12:33:20.100
Generation loss
Combined cycle
165.00
12b
ES
12:33:20.175
Generation loss
PV
75.80
12b
ES
12:33:20.200
Generation loss
PV
305.00
12b
ES
12:33:20.235
Generation loss
PV
139.50
12b
ES
12:33:20.300
Generation loss
PV and thermo-solar
35.00
12b
ES
12:33:20.420
Generation loss
PV
131.00
12b
ES
12:33:20.476
Generation loss
PV
212.40
13a
ES
12:33:20.133
Load shedding
Pump
−69.00
13a
ES
12:33:20.180
Load shedding
Pump
−129.00
13a
ES
12:33:20.193
Load shedding
Pump
−139.00
13a
ES
12:33:20.320
Load shedding
Pump
−26.00
13a
ES
12:33:20.367
Load shedding
Pump
−25.00
13a
ES
12:33:20.405
Load shedding
Pump
−201.00
13a
ES
12:33:20.416
Load shedding
Pump
−131.00
13a
ES
12:33:20.418
Load shedding
Pump
−130.00
13a
ES
12:33:20.423
Load shedding
Pump
−130.00
13a
ES
12:33:20.506
Load shedding
Pump
−69.00
13b
ES
12:33:20.224
Load shedding
Pump
−89.00
13b
ES
12:33:20.243
Load shedding
Pump
−414.00
13b
ES
12:33:20.254
Load shedding
Pump
−79.00
13b
ES
12:33:20.259
Load shedding
Pump
−192.00

===== PAGE 119 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  119 
Event 
Cluster
Country
Time (CEST)
Event Type
Description
Electrical Power 
Imbalance (MW)
13b
ES
12:33:20.285
Load shedding
Pump
−51.00
13b
ES
12:33:20.306
Load shedding
Pump
−192.00
13b
ES
12:33:20.480
Load shedding
Pump
−78.00
14
ES
12:33:20.353
Load shedding
Pump
−103.00
14
ES
12:33:20.476
Load shedding
Pump
−53.00
15
ES
12:33:20.370
Load shedding
Pump
−75.00
16a
ES
12:33:20.229
Tie-line trip
Puerto de la Cruz (RE) — Beni Harchane (ONEE) 400 kV
−
16b
ES
12:33:20.473
Tie-line trip
Puerto de la Cruz (RE) — Mellousa (ONEE) 400 kV
−
17
ES
12:33:20.561
Load shedding
Pump
−181.00
17
ES
12:33:20.605
Pump disconnection
Pump
−30.00
18
IP
12:33:20.574
Load shedding 49.0 Hz
Distribution
−448.8
19
ES
12:33:20.650
Generation loss
PV
167.70
20
ES
12:33:20.650
Load shedding
Demand
−970.10
20
ES
12:33:20.810
Load shedding
Demand
−181.70
21
ES
12:33:20.740
Generation loss
PV
89.00
21
ES
12:33:21.080
Generation loss
PV
170.67
21
ES
12:33:21.254
Generation loss
PV
129.00
22
IP
12:33:20.788
Load shedding 48.8 Hz
Distribution
−1,733.39
23
ES
12:33:20.800
Load shedding
Pump
−68.00
24
PT
12:33:21.000
Generation loss
Distributed generation on DSO side (estimate)
1,073.00 
25
PT
12:33:21.048
Net load disconnection
Unexpected trip due to improper activation of load 
shedding function
110.00
26
ES
12:33:21.060
Load shedding 48.7 Hz
Distribution
−71.03
27
PT
12:33:21.155
Load shedding
Pump
−337.00
28
ES
12:33:21.168
Load shedding
Demand
−250.70
29
IP
12:33:21.300
Load shedding 48.6 Hz
Distribution
−1,495.9
30
PT
12:33:21.390
Net load disconnection
Unexpected trip due to improper activation of load 
­shedding function
17.00
31a
ES
12:33:21.407
Tie-line trip
Baixas (RTE) — Vic (RE) 400 kV
−
31b
ES
12:33:21.437
Tie-line trip
Arkale (RE) — Argia (RTE) 220 kV
−
31b
ES
12:33:21.535
Tie-line trip
Argia (RTE) — Hernani (RE) 400 kV
−
32
ES
12:33:21.440
Generation loss
PV
26.00
32
ES
12:33:21.503
Generation loss
PV
140.00
33
IP
12:33:21.537
Load shedding 48.4 Hz
Distribution
−1,809.09
34
PT
12:33:21.562
Load shedding
Pump
−30.00
34
PT
12:33:21.782
Load shedding
Pump
−329.00
35
IP
12:33:21.838
Load shedding 48.2 Hz
Distribution
−1,582.3
36a
ES
12:33:21.872
Generation evacuation 
line trip
Pinar del Rey (RE) — San Roque 1 220 kV 
−
36b
ES
12:33:21.980
Generation evacuation line trip
Olmedilla (RE) — Sabinar 400 kV 22 
−
37
IP
12:33:22.080
Load shedding 48.0 Hz
Distribution
−1,566.1
38a
ES
12:33:22.160
Generation loss
PV
55.00
38a
ES
12:33:22.460
Generation loss
PV
52.00
38a
ES
12:33:22.470
Generation loss
Wind and PV
114.00
38a
ES
12:33:22.860
Generation loss
PV
57.00
38b
ES
12:33:22.600
Generation loss
PV
117.50
22	
At the time of the trip, the line’s active power flow was null.

===== PAGE 120 =====
120  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Event 
Cluster
Country
Time (CEST)
Event Type
Description
Electrical Power 
Imbalance (MW)
39
PT
12:33:22.213
Load shedding
Pump
−114.00
40
ES
12:33:22.330
Generation loss
Wind and PV
54.00
40
ES
12:33:22.900
Generation loss
PV
170.50
41a
ES
12:33:22.702
Generation loss
Nuclear
1,045.00
41b
ES
12:33:23.460
Generation loss
Combined cycle
166.00
41c
ES
12:33:23.515
Generation loss
Nuclear
653.00
42
ES
12:33:23.076
Line trip
Maguilla (RE) — Valdecaballeros (RE) 400 kV
−
43a
ES
12:33:23.140
Generation loss
PV
125.00
43a
ES
12:33:23.360
Generation loss
PV
117.50
43a
ES
12:33:23.360
Generation loss
PV
167.50
43b
ES
12:33:23.400
Generation loss
PV
380.00
43a
ES
12:33:23.260
Generation loss
PV
57.00
44
PT
12:33:24.519
Generation loss
Hydro
86.19
45
ES
12:33:23.520
HVDC block
HVDC Iberian Peninsula (RE) — Majorca (RE)
—
46
ES
12:33:23.590
Generation loss
Nuclear
1,692.00
47
ES
12:33:23.648
Generation loss
Combined cycle
87.00
48
PT
12:33:23.644
Generation loss
Combined cycle
330.69
48
PT
12:33:23.790
Generation loss
Hydro
64.76
49
PT
12:33:23.837
Generation loss
Hydro
40.12
49
PT
12:33:23.845
Generation loss
Hydro
39.62
50
ES
12:33:23.883
Pump disconnection23 
Pump
−78.00
50
ES
12:33:23.888
Pump disconnection24 
Pump
−78.00
51
ES
12:33:23.960
HVDC block
HVDC Iberian Peninsula (RE) — France (RTE)
—
52
PT
12:33:23.954
Line trip
Mogadouro (REN) — Central da Valeira (REN) 220 kV
53
PT
12:33:24.195
Generation loss
Hydro
65.34
54
ES
12:33:24.230
Generation loss
Combined cycle
78.00
54
ES
12:33:24.725
Generation loss
Combined cycle
83.00
54
ES
12:33:24.800
Generation loss
Combined cycle
140.00
55a
ES
12:33:25.060
Tie-line trip
Aldeadávila (RE) — Lagoaça (REN) 400 kV
55b
ES
12:33:25.144
Tie-line trip
Cartelle (RE) — Lindoso (REN) (ckt 2) 400 kV
55c
ES
12:33:25.183
Tie-line trip
Cartelle (RE) — Lindoso (REN) (ckt 1) 400 kV
55d
ES
12:33:25.325
Tie-line trip
Cedillo (RE) — Falagueira (REN) 400 kV
55e
ES
12:33:25.410
Tie-line trip
Saucelle (RE) — Pocinho (REN) 220 kV
55f
ES
12:33:26.165
Tie-line trip
Aldeadávila (RE) — Pocinho (REN) (ckt 1) 220 kV
56
PT
12:33:24.434
Line trip
Lagoaça (REN) — Armamar (REN)
57
PT
12:33:26.078
Generation loss
Hydro
45.81
57
PT
12:33:26.080
Generation loss
Hydro
45.82
57
PT
12:33:26.081
Generation loss
Hydro
45.96
58
PT
12:33:27.154
Generation loss
Hydro
24.10
59
PT
12:33:29.225
Generation loss
Hydro
39.36
59
PT
12:33:29.317
Generation loss
Hydro
61.40
60
PT
12:33:37.800
Generation loss
Hydro
49.04
Table 3-1: Sequence of events (imbalances shown in red for > 500 MW, in orange for > 50 MW, and in yellow for the remainder)
23	
This pumping unit was tripped by the undervoltage protection function, without the underfrequency protection function having been triggered beforehand.
24	
This pumping unit was tripped by the loss of synchronism protection function, without the underfrequency protection function having been triggered 
beforehand.

===== PAGE 121 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  121 
Figure 3-1: Temporal and spatial representation of the events in the Spanish and Portuguese power system. The events noted on the left side of the map refer to 
distributed resources. The events mentioned on the top-right corner of the map are not precisely located on the map for confidentiality reasons: their approximate 
location is indicated by the circled area in the corresponding colour (e. g. event 2b is located in the area outlined in blue) 
Generation loss
Line trip event
Load shedding event/pump
disconnection event
Load shedding DSO
2a –54
44 –48 –49 – 53 – 57 – 59
38b – 41c – 43a – 58 – 60 – 61 – 62
4a – 5 – 8b – 12b – 19 – 32 – 38b
2b – 6a – 8a – 21
3 – 40 – 41b – 43b
6b – 12a – 41a – 46
00
00
47
47
24
24
1
25
25
30
30
00
00
45
45
36b
36b
42
42
9
31b
31b
31a
31a
51
51
52
52
55
55
56
56
36a
36a
16a
16a 16b
16b
00
00
10
10
14
14
13b
13b
50
50
23
23
11
11
13a
13a
7c7c
39
39
15
15
17
17
7a
7a
7b
7b
34
34
27
27
20
20
28
28
00
00
18
18
22
22
26
26
29
29
33
33
35
35
37
37

===== PAGE 122 =====
122  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The sequence of the main events can be summarised as follows:
25	
At the request of the Expert Panel, data were provided by the generation facility owners. Upon comparison with the information supplied by the TSO, 
­discrepancies were identified. For some of these units, the Expert Panel received unit tripping data showing protection activations occurring after 12:33:16. In 
addition, for some units, the Expert Panel received voltage data showing that voltage in 12:32:00 – 12:32:57 did not exceed operational limits, at those units.
»	From 12:32:00.000 to 12:32:57.000, there was a 
net load increase of approximately 317 MW on the 
distribution grids (event 1) in Spain. A detailed analysis 
regarding the potential influencing factors of event 1 is 
included in Chapter 4 in the Analysis on TSO-DSO Flows 
and Load Changes subchapter.
»	From 12:32:00.000 to 12:32:57.000 there was a fast 
downwards change of operating point of generation 
units without ramping limitation (not corresponding 
with communicated program) or disconnection of 
these units due to unknown reasons representing 
approximately 208 MW from wind and solar generation 
facilities >1 MW, mostly connected to the TSO grid in 
both northern (event 2a) and southern (event 2b) 
Spain.
For the events classified as 2a and 2b, the Expert Panel 
notes that the limited quality of the available data25 
does not allow for a precise determination of facilities 
behavior between 12:32:00 and 12:32:57. The absence 
of oscillography data, inconsistencies in setpoint 
information, and the limited detail provided by the 
available SCADA measurements prevent any definitive 
identification of unit tripping or exact operational 
changes.
Given these constraints, the Expert Panel concludes that 
the most plausible explanation is that an unquantified 
share of the 208 MW portfolio experienced either 
disconnection or a fast operational change during the 
interval of interest, recognising that the existing data 
do not support a more detailed assessment.
»	Some milliseconds (ms) after 12:32:57, a generation 
evacuation power transformer owned by a third party A 
and operated by third party B in the 400 kV transmission 
substation (TS) 1 — Granada tripped (event 3). This 
transformer transfers power from several wind and 
solar power plants to the Spanish transmission system. 
At the moment of the trip, the active power flow on 
this transformer was approximately 355 MW, from the 
220 kV side to the 400 kV side.
The owner reported the cause of the trip as the 
overvoltage function on the 220 kV side of the 
transformer. As reported by the owner, at 12:32:57.155, 
the protection equipment on the 220 kV side recorded 
a voltage of 242.9 kV on phase B and tripped (the 
protection setting for the overvoltage protection relay 
was Ut = 110 % Un (242 kV), t = 0 s). At 12:32:57.215, 
coinciding with the transient associated with the circuit 
breaker opening, phases A and C tripped (at registered 
voltage 244.3 kV).
The owner provided no voltage measurement for the 
400 kV side of the transformer. A COMTRADE recording is 
available at the 400 kV TS 1 — Granada, coinciding with 
the tripping of the 220 kV transformer circuit breaker. 
This recording was captured by a transmission line 
protection system at the aforementioned substation: 
the voltage value observed in this record at the moment 
of the transformer trip was 417.9 kV. 
In a facility connected downstream of the 400/220 kV 
transformer that tripped, and linked via a 500-metre 
line to the 220 kV Generation substation 1 — Granada, 
an oscillography record is available with voltage 
measurements at the 220 kV level, showing that the 
voltage was 237.5 kV at the moment of the transformer 
trip. According to SCADA data, the reading at 12:32:56 
was 233.4 kV (1.061 pu) at the transformer on the 
220 kV voltage side. 
»	In the 12:33:16 –12:33:17 time frame, an additional 
727 MW of thermo-solar and PV generation tripped 
in 400 kV TS 1 — Badajoz and 400 kV TS 2 — Badajoz in 
central-southern Spain (event 4).
In the 400 kV generation substation (GS) 1 — Badajoz, an 
evacuation line tripped at 12:33:16.443 for unknown 
reasons. GS 1 — Badajoz is a collector substation for 
generation evacuation, with its connection point 
located at the 400 kV TS 1 — Badajoz. At the time, 
the disconnected generation plants were injecting 
582 MW into the grid. Immediately afterwards, the 
generation connected downstream of the transformer 
disconnected due to overfrequency.
The transmission line monitored by the PMU at 400 kV 
TS 1 — Badajoz was out of service during the event; 
therefore, no PMU measurements from this substation 
are available. The last SCADA voltage reading in 
substation 400 kV TS 1 — Badajoz (at an unknown phase) 
at 12:33:10 was 434.0 kV at evacuation bay, 430.5 kV at 
busbar 1, and 429.9 kV at busbar 2. 
At 12:33:16.420, the positive sequence voltage in 
the PMU at 400 kV TS 3 — Cáceres was 431.72 kV, and 
the voltage measure in phases A, B, and C in the same 
PMU were 428.1, 436.8, and 430.2 kV, respectively. A 
significant difference is observed between the phase 
B voltage measurement and the other two phases, 
ranging between 6 and 8 kV. This may be partly due to 
system imbalance but also to measurement errors. To 
assess this, COMTRADE records from protection relays 
dated 22 April were analysed. 

===== PAGE 123 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  123 
These records show that, in four bays of the same 
substation, the difference between phase B and the 
other two phases is approximately 2.15 kV, whereas in 
the bay from which the PMU measures, the difference 
is 5.34 kV. Therefore, it is possible that the voltage 
transformer for phase B is measuring about 3 kV higher 
than the actual voltage of that phase in the substation.
At 12:33:16:443, the positive sequence voltage at 
400 kV TS 3 — Cáceres was 43,278 kV, while the power 
flow was 907.21 MW towards a substation in the north. 
These values already reflected the changes caused 
by the generation loss. At 12:33:16.680, the positive 
sequence voltage at this substation reached 440.0 kV. 
The voltage measured by the PMU then remained above 
440 kV until 12:33:23.600.
A PV power plant connected to it, 400 kV TS 2 — Badajoz, 
tripped at 12:33:16.820 for unknown reasons. At the 
time, the plant was injecting 145 MW into the grid.
The PMU located in the substation was out of service at 
the time of the event. The last SCADA voltage reading in 
the substation was 436.1 kV at 12:33:16.
26	
This is the total amount of power that could be estimated based on measurements. However, the effects on frequency deviation suggest that this trip could have 
been up to 1,100 MW.
»	In the 12:33:17 –12:33:18 time frame, approximately 
928 MW 26 of wind and solar generation disconnected 
in the 400 kV TS 1 — Segovia, 400 kV TS 1 — Seville (event 
5a), 400 kV TS 1 — Badajoz, 220 kV TS 1 — Huelva, 220 kV 
TS 1 — Cáceres, and 220 kV TS 3 — Badajoz (event 5b).
»	After event 5b, the high voltage and low frequency 
profiles in the Spanish transmission system led to 
cascading tripping of many other generators, both 
conventional and renewable.
»	At 12:33:20.473, the AC interconnection to Morocco 
tripped due to underfrequency (the frequency threshold 
of the protection is 49.5 Hz). At the same time, pump 
storages disconnected both in Spain and Portugal in 
line with the underfrequency defence plan schemes.
»	At 12:33:21.535, the AC interconnection to France was 
lost, leading to a system split between the Iberian 
Peninsula and the CE SA due to a loss of synchronism 
relay intervention.
»	After the AC separation of the Iberian Peninsula caused 
by the AC synchronism loss, the power imbalance 
continued to increase, causing the frequency to drop 
further. The HVDC link between Santa Llogaia and Baixas 
tripped at 12:33:23.960, completing the electrical 
separation of the Iberian Peninsula from France. 
3.1.2	
Evolution of Electrical Quantities During the Incident
This subchapter describes the evolution of the main 
quantities that characterise the event in the main high 
voltage (HV) buses of the affected TSO networks (i. e. 
voltage magnitudes and phases, frequency, and active 
power in the minute before the blackout event).
The data used for these factual analyses are collected 
from PMUs installed across the affected TSOs grid.
Figure 3-2 shows voltage magnitude heat maps at 
various moments in the Iberian Peninsula and southern 
France. The figure clearly shows the increase of voltage 
magnitudes starting in the Spanish network. At 12:32:58, 
the positive sequence voltage magnitudes were over 
1.05 pu. At 12:33:17, maximum voltage magnitudes 
reached 442.5 kV (1.106 pu) in the Spanish grid. One 
second later, at 12:33:18, voltage magnitudes reached 
451.4 kV (1.128 pu), with higher values in the southern 
part of Spain.
Figure 3-2: Heat map of the Iberian Peninsula for the temporal instant (a) 12:32:58, (b) 12:33:17, and (c) 12:33:18 showing voltage magnitudes 
at different substations

===== PAGE 124 =====
124  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.1.2.1	
Spain
The dataset used for the analysis reported in this section comes mainly from Spanish PMU devices located as shown 
in Figure 3-3.
Figure 3-3: Location of PMU devices in the Spanish power system

===== PAGE 125 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  125 
Figure 3-4 shows the evolution of the electrical quantities in the main buses of the Spanish power system from 
12:32:00 to 12:33:25 on 28 April 2025.
Figure 3-4: Evolution of the electrical quantities in the Spanish power system during the event

===== PAGE 126 =====
126  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.1.2.1.1	
Voltage
Admissible voltage ranges in the Spanish transmission system
More detailed explanation of voltage limits in Spain is 
included in Chapter 2, Section 2.6. According to these 
prescriptions, voltage in Spain can range:
»	from 375 to 435 kV for the 400 kV network
»	from 200 to 245 kV for the 220 kV network
Voltage profiles in the Spanish transmission system
Unless otherwise specified, references to PMU voltage 
values in this section refer to the positive-sequence 
voltage component, defined as V+ = 1/3 × (Va + a × Vb + 
a2 × Vc, where a = e j120°. 
Voltage protection of transmission lines is based 
on the measurement of phase-to-ground voltage. 
Voltage magnitude profiles, shown in Figure 3-5, 
indicate that voltages at the measuring points on the 
­transmission system remained within operational limits 
until 12:33:16 (event 4) at all buses in the observed 
­perimeter, both on the 400 kV and 220 kV voltage levels. 
At 12:32:00, voltage began to increase rapidly, possibly 
also due to the progressive disconnection between 
12:32:00 and 12:32:55 of 208 MW of wind and solar 
­generation connected to the distribution grids, along 
with an increase of 317 MW in net load that cannot 
be directly identified but possibly involve rooftop PV 
­generation (total disconnection of roughly 525 MW). The 
Expert Panel made this preliminary assessment based 
on the flows measured by PMUs at the borders with 
­neighbouring countries. 
At 12:32:57, the trip of a power transformer in the “400 kV 
TS 1 — Granada” (event 3) caused the ­disconnection of 
355 MW generation from PV, wind, and thermo-solar 
power plants. The reactive power being absorbed 
through this transformer was 165 Mvar. At that time, 
the voltage in the HV network further increased almost 
instantaneously, while remaining below 435 kV (i. e. 
within operational limits).
At 12:33:16.680, after the disconnection of genera­
tion connected to “400 kV TS 1 — Badajoz”, the positive 
sequence voltage in at least one bus in the Spanish 
system exceeded 440 kV (1.10 pu). The disconnections 
in the “400 kV TS 2 — Badajoz” substation at 12:33:16.820 
(completing event 4) led to voltage beyond operational 
limits at several buses in the Spanish transmission 
system. The loss of reactive power absorption at those 
two substations was 165 and 38 Mvar, respectively.
At 12:33:17, the disconnection of approximately 930 MW 
of PV, and wind power plants connected to several 400 kV 
and 220 kV substations led to voltages exceeding 440 kV 
in several substations.

===== PAGE 127 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  127 
Figure 3-5: Evolution of the voltage in the Carmona substation and of the net active power exchange position between Spain and neighbouring countries between 
approximately 12:32:00 and 12:33:00 (source: PMU data from Red Eléctrica)
12:32:00
12:32:15
12:32:30
12:32:45
12:33:00
Apr 28, 2025   
3,200
3,400
3,600
3,800
4,000
4,200
4,400
4,600
4,800
5,000
Active Power Exchange ES (MW)
395
405
400
410
415
420
425
430
435
Voltage (kV)

===== PAGE 128 =====
128  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 3-6: Voltage in the Spanish power system during the incident
At this stage, voltage control was fully lost, with cascading 
disconnection of further power ­generators leading 
to the loss of synchronism of the Iberian Peninsula 
with ­continental Europe. The low frequency (49.5 Hz) 
­triggered underfrequency protection in Morrocco, and 
the border was opened at 12:33:20.4.
The loss of synchronism triggered DRS (Débouclage suite 
à Rupture de Synchronisme, translated in this document as 
loss of synchronism protection – see Section 3.2.2.4) on 
the France — Spain border, leading to the AC separation 
of the Iberian Peninsula from the French power transmis­
sion system at 12:33:21.5, disconnection of the ES — FR 
HVDC at 12:33:23.960, and blackout at 12:33:27.

===== PAGE 129 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  129 
Figure 3-7 depicts, in blue, the sum of net load increase (event 1) and accumulated generation loss in the Iberian 
Peninsula system27 and, in orange, the maximum voltage profile on the 400 kV network. Event 1 is displayed as one 
step on this figure at 12:32:00, as insufficient information is available regarding the distribution of this event between 
12:32:00 and 12:32:57.
Figure 3-7: Accumulated generation loss combined with net load increase (event 1) in the Iberian Peninsula system vs 400 kV maximum voltage. Dotted lines 
represent the three main generation ­disconnection events (event 3, event 4, and event 5).
27	
Net load increase and accumulated generation loss is based on the events reported in Table 3-1. 	
12:32:00
12:32:15
12:32:30
12:32:45
12:33:00
12:33:15
12:33:30
Apr 28, 2025   
0
500
1,000
1,500
2,000
2,500
3,000
3,500
4,000
4,500
5,000
405
410
415
420
425
430
435
440
445
450
Voltage (kV)
Cumulative sum of net load increase and accumulated generation loss (MW)
12:33:10
12:33:12
12:33:14
12:33:16
12:33:18
12:33:20
12:33:22
12:33:24
Apr 28, 2025   
2,000
4,000
6,000
8,000
10,000
12,000
14,000
16,000
18,000
Cumulative sum of net load increase and accumulated generation loss (MW)
410
420
430
440
450
460
Voltage (kV)

===== PAGE 130 =====
130  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.1.2.1.2	
Frequency and Rocof
The sequence of events caused the frequency in Spain to rapidly deteriorate after the loss of generation. Figure 3-8 
shows the frequency measurements and RoCoF in the last minute before the blackout. The RoCoF was calculated using 
a 500 ms sliding window accordingly to the best practices suggested by ENTSO-E.
Figure 3-8: Frequency and RoCoF in the Spanish power system during the incident
In the minutes before the event, the frequency in Spain 
was stable, with typical fluctuations for a large, inter­
connected system. Before 12:32:00, the frequency 
was around the nominal value of 50 Hz. Following the 
progressive increase in net load (event 1) and loss of 
generation (events 2a and 2b) at distribution level, the 
frequency began to decrease, dropping to 49.98 Hz from 
12:32:00 to 12:32:55.
At 12:32:57, the sudden disconnection of 355 MW of 
generation (event 3) caused the frequency to drop 
further, to 49.94 Hz.
At 12:33:16, the loss of an additional 725 MW of gener­
ation (event 4) led the frequency to further decrease, to 
around 49.9 Hz. From that point onwards, the frequency 
in Spain and Portugal began deviating from that of 
­continental Europe and did not return to synchronism.
At 12:33:17, the disconnection of at least 930 MW of 
generation (event 5) led to frequency values of around 
49.8 Hz in Spain and Portugal.
Before 12:33:20, at least 2,600 MW more generation 
was disconnected, and the frequency in the Iberian 
Peninsula dropped to 48.5 Hz. At the same time, the 
frequency in continental Europe reaccelerated towards 
50 Hz. The AC interconnection lines between France and 
Spain were still in service at that time, but the Iberian 
Peninsula lost synchronism with continental Europe at 
around 12:33:19.62. The loss of synchronism caused 
large amplitude swings in electric power across the 
AC ­interconnection lines between Spain and France, as 
shown in Figure 3-10 (middle).

===== PAGE 131 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  131 
In the following five seconds, cascading events 
caused a further ~−8,000 MW imbalance within the 
Iberian ­Peninsula transmission system, caused by the 
­disconnection of ~7,000 MW of generation and the 
disconnection of ~15,000 MW of loads and pumping 
hydro from the defence system. Table 3-2 shows a 
breakdown of the disconnected power by type of energy 
source.
28	
https://eepublicdownloads.entsoe.eu/clean-documents/SOC%20documents/Regional_Groups_Continental_Europe/2018/TF_Freq_Meas_v7.pdf
Type of energy source
Aggregated disconnected power (MW)
Combined Cycle
719.0
Load
–8,504.3
Nuclear Power Plant
3,390.0
Pumped Hydro
–2,756.0
PV
3,198.1
PV and Thermo-Solar
85.3
Wind
48.9
Wind and PV
168.0
Total generation
7,609.3
Total demand + Pump
–11,260.3
Table 3-2: Focus of power disconnection from 12:33:20 to 12:33:25
Figure 3-9 depicts the overall generation loss in the Iberian Peninsula system and the frequency trajectory during the 
incident.
Figure 3-9: Cumulative power imbalance in the Iberian Peninsula system vs average frequency.
Figure 3-10 shows frequency and RoCoF in the Spanish 
transmission system estimated over a 500 ms sliding 
window, as suggested by the most relevant scientific 
literature and ENTSO-E best practices on the topic. 
This approach is due to the need to calculate a rocof 
related to the average system frequency, a representative 
indicator of the overall dynamic response of the grid 28. 
It can be observed that immediately after 12:33:20, the 
absolute values of RoCoF were well beyond 1 Hz/s.
12:32:00
12:32:15
12:32:30
12:32:45
12:33:00
12:33:15
12:33:30
Apr 28, 2025   
0
500
1,000
1,500
2,000
2,500
3,000
3,500
4,000
4,500
5,000
Cumulative sum of tripped generation (MW)
49.55
49.6
49.65
49.7
49.75
49.8
49.85
49.9
49.95
50
50.05
Frequency (Hz)
12:33:10
12:33:12
12:33:14
12:33:16
12:33:18
12:33:20
12:33:22
12:33:24
Apr 28, 2025   
2,000
4,000
6,000
8,000
10,000
12,000
14,000
16,000
18,000
Cumulative sum of tripped generation (MW)
40
42
44
46
48
50
Frequency (Hz)

===== PAGE 132 =====
132  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 3-10: Frequency and RoCoF in the Spanish transmission system
Figure 3-10 shows how in certain substations near the 
France — Spain border, high RoCoFs were observed during 
the transient caused by the loss of synchronism. During 
the transient associated with the loss of synchronism, 
significant frequency drops were recorded in the border 
area when power was flowing from Spain to France; 
conversely, when power was flowing from France 
to Spain, sharp frequency increases were observed. 
­Therefore, the RoCoFs observed near the France — Spain 
border were not only caused by the demand generation 
imbalance within the Iberian Peninsula but were also 
strongly influenced by the transient associated with the 
loss of synchronism. This occurred due to the loss of a 
massive amount of generation in the Iberian Peninsula, 
which led to such a high level of active power import 
from France that the stability angle (90°) in the border 
was exceeded. Beyond this angle difference, any further 
increase results in a decrease in imported power rather 
than an increase, thereby worsening the generation-­
demand imbalance in the system. When the angle 
­difference reaches 270°, at which point electricity exports 
from Spain to France reach their maximum level, power 
exports from Spain to France begin to decrease. This 
leads to a reversal in the direction of cross-border flows, 
with power starting to be imported from France into 
Spain. This process continues to repeat with increasing 
speed due to the growing frequency difference between 
systems, until the systems are fully separated.

===== PAGE 133 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  133 
To more accurately assess the impact of the demand 
generation imbalance on frequency during the early 
stages, Figure 3-11 shows the frequency and RoCoF at 
the La Cereal substation, located in the north of Madrid – 
therefore near the centre of the Iberian Peninsula – along 
with the total power exchange between the Iberian 
Peninsula and France and Morocco.
Figure 3-11 shows that the RoCoF of −1 Hz/s was reached 
at 12:33:20.560. At that moment, Spain had experienced 
the disconnection of at least 5,750 MW of generation and 
the load shedding of nearly 2,500 MW from pumped-
storage facilities. In Portugal, 2,100 MW of pumped-
storage load had also been shed. Additionally, due to the 
loss of synchronism, the Iberian Peninsula was exporting 
5,440 MW – representing a difference of approximately 
5,000 MW compared to the value at 12:33:16.443 – thus 
further increasing the existing demand generation 
imbalance in the Iberian Peninsula. Therefore, at the 
moment when the rate of change of −1 Hz/s was first 
reached, the demand generation imbalance in the 
Iberian Peninsula amounted to at least 6,150 MW. 
The actual imbalance at that moment may have been 
even greater, as the precise disconnection times for 
most of the generation could not be determined, and it 
is also possible that rooftop PV were disconnected at that 
time Figure 3-11 also shows that the RoCoF threshold 
of −2 Hz/s – established in the Spanish TED 749/2020 
Order and Portuguese regulation Portaria 73/2020 as 
the value that generation units should withstand – is 
reached at approximately 12:33:23.360, nearly seven 
seconds after event 4a occurred (it should be noted that 
only power generation modules (PGMs) connected after 
the regulation’s entry into force are required to maintain 
their performance within this threshold). Following the 
disconnection of a large amount of generation triggered 
by the overvoltage event in the system, the estimated 
RoCoF value during the transient exceeded the with­
stand capabilities for which the large new generators 
were designed.
Figure 3-11: RoCoF and frequency in the La Cereal 400 kV substation and total exchange between the Iberian Peninsula and France and Morocco.
In Figure 3-11b it is possible to show detection of the 
point of no return w by compiling the available WAMS 
measurements of two PMUs, one from each of the sepa­
ration areas.The space trajectory representation clearly 
shows how the no return boundary between the two 
equivalent systems results in asynchronism. 
More in detail it is visible the angular swing that leads 
to the intervention of asynchronism protections on the 
french border; it is worth to recall that the protection 
action avoid the propagation of the perturbation to the 
whole central europe grid.

===== PAGE 134 =====
134  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 3-11b: Illustration of the Point of no Return by using WAMS measurement 
3.1.2.1.3	
Active Power Flow on the Border
Figure 3-12 depicts the evolution of active power flows 
on the Spanish power system borders to France, Portugal, 
and Morocco. Positive values are exports from Spain.
The connections with Morocco and Portugal did not 
experience any changes – the flows remained constant 
throughout the pre-event period at a stable value of 
750 MW and 2,100 MW, respectively. 
On the border with France, active power flows exhibited 
a visible change (a decrease of 1,500 MW) between 
12:32:00 and 12:33:00.
After the 4a event, Spain began importing until the lines 
with France and Morocco tripped due to the intervention 
of loss of synchronism relays.

===== PAGE 135 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  135 
Figure 3-12: Active power on the Spanish power system borders.
Figure 3-13 shows the correlation between voltage 
magnitude and angle with respect to the net position 
of the Spanish grid (which is mainly influenced by the 
exchange with France). 
The graphs show that as soon as exchange began to 
decrease – due to the events 1, 2a and 2b – the voltage 
increased noticeably. 
Figure 3-13: Voltage phasors vs physical net position of Spain (the reference angle is indicated in the maps as REF)
a)	 12:32:00
c)	 12:32:50
b)	 12:32:30
d)	 12:33:00

===== PAGE 136 =====
136  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.1.2.2	
Behaviour of the HVDC link
This section presents the behaviour of the HVDC link Santa Llogaia — Baixas. At the time the incident began (12:32:00), 
the HVDC was set to the following setpoints: 
»	Active power: 2 × 500 MW in the Spain to France 
direction
»	AC voltage setpoint at the Spanish end: 405 kV
»	AC voltage setpoint at the French end: 395 kV
Figure 3-14 shows the power flow and AC voltage on the PMU in Santa Llogaia from 12:32:00 to 12:33:25.
Figure 3-14: Active power through both HVDC links and voltage at Santa Llogaia 400 kV
With regard to the power flow on the France — Spain 
border, Figure 3-15 complements Figure 3-12, showing 
the active power flow on the two HVDC pole and in the 3 
AC lines in service (2 of 400 kV and 1 of 220 kV) for the time 
frame 12:33:15 – 12:33:25. The chart shows the flow on 
the AC lines dropping to 0 MW at 12:33:21 following the 
line trips triggered by the loss of synchronism protections. 
The HVDC continued exporting energy from Spain to France 
until 12:33:24, when the flow on the HVDC line dropped 
to zero as well, after the voltage collapse in Santa Llogaia.
Figure 3-15: Active power through France — Spain interconnections (positive indicates power flow from Spain to France)
At 12:33:00, the voltage at the HVDC nodes was 393 kV in Baixas and 410 kV in Santa Llogaia. The HVDC was absorbing 
2 × 440 Mvar of reactive power on the French side and injecting 7.7 Mvar of reactive power on the Spanish side.

===== PAGE 137 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  137 
3.1.2.3	
Portugal
The dataset used for the analysis reported in this section 
comes from five PMU devices located in the Portuguese 
power system. Figure 3-16 depicts the evolution of the 
electrical quantities in the main buses of the Portuguese 
power system during the event.
Figure 3-16: Evolution of the electrical quantities in the Portuguese power system during the event
Looking at the voltage magnitude profiles on the trans­
mission system, it can be observed that from 12:32:00 
to 12:32:57, voltages rose on average by 3 % at 400 kV 
buses and 5.5 % at 220 kV buses within the observed 
perimeter, while remaining within normal operating 
limits.
Regarding frequency and RoCoF, the same ­considerations 
for Spain apply. Portuguese regulation Portaria 73/2020 
of 16 March, which corresponds to the national 
­implementation of the EU Requirements for Generators 
(RfG 2016/631), establishes the same RoCoF limit of 
2 Hz/s.
 

===== PAGE 138 =====
138  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.1.2.4	
France
The dataset used for the analysis reported in this section comes from PMU devices located as shown in Figure 3-17.
Figure 3-17: Location of PMU devices in the French power systems
Domloup
Domloup
Tourbes
Tourbes
Tabarderie
Tabarderie
Rueyres
Rueyres
Tavel
Tavel
Baixas
Baixas
Saucats
Saucats Villeneuve-
sur-Lot
Villeneuve-
sur-Lot
Albertville
Albertville
Avelin
Avelin
Lonny
Lonny
Vigy
Vigy

===== PAGE 139 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  139 
Figure 3-18 depicts the evolution of the electrical quantities in the main nodes of the French power system during 
the incident.
Figure 3-18: Evolution of the electrical quantities in the French power system during the incident
At 12:35, at least six 400 kV substations were above 
430 kV (the upper voltage limit on the RTE grid is 420 kV), 
and one substation was above 435 kV (Baixas 400 kV). 
More than 10 225 kV substations were above 260 kV 
(the upper voltage limit on the RTE grid is 245 kV) on the 
southwest part of the RTE network.
Loss of voltage control capacities (value)
»	Nuclear 1 South-West was absorbing 426 Mvar at 12:33.
»	Hydro 6 South-West hydraulic power pump was 
absorbing 27 Mvar at 12:33.
»	HVDC Baixas Santa Llogaia was absorbing 870 Mvar at 
12:33:29 (based on measurements from French PMU).

===== PAGE 140 =====
140  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2	
Performance of the Protection System During 
the Incident
The objective of designing, setting up, and maintaining a 
protection system is to prevent dangerous situations for 
people, limit damage to electrical system ­components 
when an anomaly or failure occurs, minimise the 
consequences of service discontinuities in any network 
­situation, and reduce the risk of transient instability in 
the transmission network.
Reconstructing system operation actions, comparing 
them with operational planning results, and assessing 
the utilisation of system elements are essential for 
­analysis. Events such as the blackout on 28 April 2025 
must be thoroughly analysed and investigated to 
­understand their causes and the sequence of events, 
and to identify corrective actions that could help prevent 
similar incidents in the future. 
This section analyses the protection’s operation 
(­tripping) using the available data: mainly the SCADA 
event lists and the disturbance fault recordings (DFRs).
3.2.1	
Generation Protection Behavior During the Incident 
3.2.1.1	
Grid Code Requirements for Generators in Spain
In Spain, the technical requirements for generation 
facilities regarding voltage and frequency depend on 
their commissioning date, with the following main 
categories:
»	Facilities commissioned before the application 
date of the EU RfG (i. e. before 27 April 2019), 
which are subject to the technical requirements 
published in 1998 in Operating Procedure 1.4 
for voltage requirements and to the System 
Operation Guideline.
»	Facilities commissioned after the application of 
the EU RfG (27 April 2019) and before the entry 
into force of Order TED 749/2020 (8 January 
2021), which are subject to the exhaustive 
requirements of the RfG.
»	Facilities commissioned after the entry into 
force of Order TED 749/2020 (8 January 2021) 
which are subject to all the requirements of the 
RfG and Order TED 749/2020.
»	Renewable energy production facilities 
commissioned after the entry into force of 
Royal Decree 413/2014 (11 June 2014).
Accordingly, the following operating voltage ranges are 
distinguished (labelled for the purpose of this report 
with V1– V5). For voltage values that are not listed in any 
of the ranges listed for each category, generators are 
allowed to disconnect:
»	Category V1: Facilities commissioned prior to 
27 April 2019 (Operating Procedure 1.4 and 
System Operation Guideline apply):
–	 Generator connected to a voltage of 400 kV: 
∙	 390 – 420 kV: Normal operation, generators must 
stay connected for an unlimited time
∙	 375 – 390 kV and 420 – 435 kV: Occurs eventually, 
generators must stay connected for an unlimited 
time
–	 Generator connected to a voltage of 220 kV: 
∙	 205 – 245 kV: Normal operation, generators must 
stay connected for an unlimited time
∙	 200 – 205 kV: Occurs eventually, generators must 
stay connected for an unlimited time
»	Category V2: Facilities commissioned after 
27 April 2019 (exhaustive RfG criteria apply) 
that are type D electricity generation modules 
must be able to remain connected to the grid 
and operate within the voltage ranges (at the 
connection point and expressed in per unit 
values relative to the base) for the minimum 
time periods listed below:
–	 Type D electricity generation module 
connected to 110 kV ≤ V < 300 kV: 
∙	 0.85 – 0.90 pu: 60 minutes
∙	 0.90 –1.118 pu: Unlimited time
∙	 1.118 –1.15 pu: Minimum 20 minutes, 
maximum 60 minutes

===== PAGE 141 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  141 
–	 Type D electricity generation module 
connected to 300 kV ≤ V ≤ 400 kV: 
∙	 0.85 – 0.90 pu: 60 minutes
∙	 0.90 –1.0875 pu: Unlimited time 
(including the Spanish exception)
∙	 1.0875 –1.10 pu: Minimum 20 minutes, 
maximum 60 minutes
»	Category V3: Facilities commissioned after 
8 January 2021 (Order TED 749/2020 and RfG 
applies) that are type D electricity generation 
modules must be able to remain connected 
to the grid and operate within the voltage 
ranges (at the connection point and expressed 
in per unit values relative to the base) for the 
minimum time periods listed below:
–	 Type D electricity generation module 
connected to 110 kV ≤ V < 300 kV: 
∙	 0.85 – 0.90 pu: 60 minutes
∙	 0.90 –1.118 pu: Unlimited time
∙	 1.118 –1.15 pu: 60 minutes
–	 Type D electricity generation module 
connected to 300 kV ≤ V ≤ 400 kV: 
∙	 0.85 – 0.90 pu: 60 minutes
∙	 0.90 –1.0875 pu: Unlimited time
∙	 1.0875 –1.10 pu: 60 minutes
»	Category V4: Facilities commissioned after 
8 January 2021 that are type B, C, and D 
­electricity generation module connected to 
a radial ­distribution network with a voltage 
below 110 kV (note: the operator of the 
­distribution grid has the right to define different 
­disconnection times in accordance with the 
TSO):
∙	 < 0.85 pu: 1.5 seconds
∙	 0.85 –1.10 pu: Unlimited time
∙	 1.10 –1.15 pu: 1 second
∙	 > 1.15 pu: 0.2 seconds
»	Category V5: Facilities commissioned prior to 
27 April 2019 that are connected to ­voltages 
lower than 220 kV (hence out of scope of 
­category V1). There is no national voltage 
withstand requirement for generators in this 
category.
The required operating frequency ranges are (labelled 
for the purpose of this report with F1 – F4):
»	Category F1: Facilities prior to 11 June 2014: 
Protection settings are based on the character­
istics of each facility, considering their technical 
capabilities.
»	Category F2: Renewable energy facilities 
commissioned after 11 June 2014 (Royal 
Decree 413/2014 applies): 
–	 < 48 Hz: 3 seconds
–	 48 – 51 Hz: Unlimited time
–	 51 Hz: 0.5 seconds
»	Category F3: Facilities after 27 April 2019 
(exhaustive RfG criteria apply) that are type A, 
B, C, and D electricity generation modules must 
be able to remain connected to the grid and 
operate within the frequency ranges referred 
to below: 
–	 47.5 – 48.5 Hz: Non-exhaustive time 
(minimum 30 minutes)
–	 48.5 – 49.0 Hz: Non-exhaustive time 
(minimum 30 minutes)
–	 49.0 – 51.0 Hz: Unlimited time
–	 51.0 – 51.5 Hz: 30 minutes
»	Category F4: Facilities after 8 January 2021 
(Order TED 749/2020 applies) that are type A, 
B, C, and D electricity generation modules must 
be able to remain connected to the grid and 
operate within the frequency ranges referred 
to below: 
–	 47.5 – 48.5 Hz: 30 minutes
–	 48.5 – 49.0 Hz: Unlimited time
–	 49.0 – 51.0 Hz: Unlimited time
–	 51.0 – 51.5 Hz: 30 minutes

===== PAGE 142 =====
142  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Additionally, Order TED (749/2020) establishes that for type A, B, C, and D electricity generation modules commis­
sioned after 8 January 2021, the requirements for combined frequency and voltage variations are defined such that 
the frequency ranges indicated in the previous point are modified according to the voltage. The following figures 
show, for each combined frequency–voltage range, the minimum time that an electricity generation module must 
remain connected to the grid.
Figure 3-19: Minimum time periods during which an electricity generation 
module must be able to operate without disconnecting from the grid, for 
different combined values of frequency and voltage, when the nominal voltage 
of the connection point is equal to or greater than 300 kV and equal to or less 
than 400 kV
Figure 3-20: Minimum time periods during which an electricity generation 
module must be able to operate without disconnecting from the grid, for 
different combined values of frequency and voltage, when the nominal voltage 
of the connection point is equal to or greater than 110 kV and less than 300 kV
U (pu for base equal to or greater than 300 kV
and equal to or less than 400 kV
U (pu for base equal to or greater than 300 kV
and equal to or less than 400 kV
1.1 pu
1.1 pu
1.0875 pu
1.0875 pu
1.054 pu
1.054 pu
1.0615 pu
1.0615 pu
49.8
49.8
50.2
50.2
1 pu
1 pu
30 min  
30 min  
30 min  
30 min  
60 min  
60 min  
60 min  
60 min  
60 min  
60 min  
60 min  
60 min  
0.9 pu
0.9 pu
0.884 pu
0.884 pu
0.916 pu
0.916 pu
0.85 pu
0.85 pu
47.5
47.5
95 %
95 %
97 %
97 %
100 %
100 %
102 %
102 % 103 %
103 %
48.5
48.5
49.8
49.8 50
50 50.2
50.2 51
51
51.5
51.5
f (Hz)
f (Hz)
Permanent zone
Permanent zone
Non 
permanent 
zone
Non 
permanent 
zone
U (pu for base equal to or greater than 110 kV
and less than 300 kV
U (pu for base equal to or greater than 110 kV
and less than 300 kV
1.15 pu
1.15 pu
1.118 pu
1.118 pu
1.104 pu
1.104 pu
1.092 pu
1.092 pu
49.8
49.8
50.2
50.2
1 pu
1 pu
30 min  
30 min  
30 min  
30 min  
60 min  
60 min  
60 min  
60 min  
60 min  
60 min  
60 min  
60 min  
0.9 pu
0.9 pu
0.884 pu
0.884 pu
0.916 pu
0.916 pu
0.85 pu
0.85 pu
47.5
47.5
95 %
95 %
97 %
97 %
100 %
100 %
102 %
102 % 103 %
103 %
48.5
48.5
49.8
49.8 50
50 50.2
50.2 51
51
51.5
51.5
f (Hz)
f (Hz)
Permanent zone
Permanent zone
Non 
permanent 
zone
Non 
permanent 
zone

===== PAGE 143 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  143 
Likewise, Order TED/749/2020 established that electricity generation modules of types B, C, and D, with a commis­
sioning date later than 8 January 2021, must maintain their performance in accordance with the requirements to 
withstand temporary overvoltages. They must remain connected to the grid and continue operating stably during 
temporary overvoltage events, in accordance with Figure 3-21 and Figure 3-22.
29	
Criterios Generales de Protección del Sistema Eléctrico Peninsular Español
Figure 3-21: Minimum overvoltage durations at the point of connection (RMS 
voltage to ground in one or all phases, expressed in per unit of the voltage 
base at the point of connection) that a type D power park module connected to 
the transmission network must be capable of withstanding without 
disconnection
Figure 3-22: Minimum overvoltage durations at the point of connection (RMS 
voltage between any pair of phases, expressed in per unit of the voltage base 
at the point of connection) that a type B, C, or D power park module not 
connected to the transmission network must be capable of withstanding 
without disconnection
In addition to these requirements for generators, the Operation Procedure 11.1 includes the General Protection Criteria 
document29. This document states that: 
“In power plants, overvoltage relays are used, featuring two operating stages. The first stage is instantaneous and is 
set to approximately 1.4 times the nominal voltage. The second stage is adjusted between 1.10 and 1.20 times the 
maximum service voltage and may operate with either a fixed‑time characteristic or an inverse‑time characteristic.”.
It should be noted the difference between nominal 
voltage and maximum service voltage, which is the 
voltage below which the generation plant must remain 
connected.
Regarding the requirement to maintain and provide 
records enabling the analysis of generation dynamics 
and the operation of protection systems, Spanish regu­
lations establish the following:
»	Spanish Operating Procedure 9 (P.O. 9) stipu­
lates that when an incident occurs, as defined in 
Section 10.3 thereof, the owner of the ­facilities 
or the party responsible for the affected supply 
must provide TSO with a preliminary report of 
the event based on the best available informa­
tion. Additionally, the SO may request further 
clarification regarding the contents of the 
report and gather the ­information outlined in 
Annex V that has not yet been received and is 
deemed necessary.
»	Annex V of P.O. 9 specifies the requirement to 
provide oscillographic records, protection event 
logs, and chronological records from the control 
systems of substations affected by the incident, 
as well as the complete ­configuration files of 
the protection devices that were ­triggered. The 
same procedure establishes that oscillographic 
data must be submitted in electronic format, 
preferably in COMTRADE format (as defined in 
IEEE Standard C37.111).
»	Furthermore, Regulation EU RfG 2016/631 
states: “power-generating facilities shall 
be equipped with a facility to provide fault 
recording and monitoring of dynamic system 
behaviour. This facility shall record the 
following parameters: voltage, active power, 
reactive power, and frequency”.
»	Spanish Order TED 749/2020 establishes: “In 
the case of type C and D power-generating 
modules, the activation of any protection relay 
must be recorded along with the oscillographic 
data. The owner of the power-generating 
module shall be obliged to provide to the 
relevant system operator the fault record and 
oscillographic data upon request”.
1.20
1.20
0
50
50
1,000
1,000
Vmax
Vmax
Vmax: Highest admissible voltage considered within the voltage ranges and minimum durations that must be withstood without 
disconnection, in accordance with Regulation (EU) 2016/631 of 14 April 2016, or, if this regulation is not applicable, the highest 
admissible voltage considered within the normal operating ranges.
Vmax: Highest admissible voltage considered within the voltage ranges and minimum durations that must be withstood without 
disconnection, in accordance with Regulation (EU) 2016/631 of 14 April 2016, or, if this regulation is not applicable, the highest 
admissible voltage considered within the normal operating ranges.
t (ms)
t (ms)
U (pu)
U (pu)
1.20
1.20
1.10
1.10
0
1,000
1,000
t (ms)
t (ms)
U (pu)
U (pu)

===== PAGE 144 =====
144  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.1.2	
Grid Code Requirements for Generators in Portugal
In Portugal, generator requirements are aligned with the 
EU RfG 2016/631, complemented by national legislation, 
specifically Portaria No. 73/2020 from 16 March covering 
the non-exhaustive requirements for grid connection.
Regarding frequency range withstand capability require­
ments, these two regulations define the operational 
frequency ranges that generating modules must be 
capable of supporting:
»	47.5 Hz – 48.5 Hz: 30 minutes
»	48.5 Hz – 49.0 Hz: Unlimited time
»	49.0 Hz – 51.0 Hz: Unlimited time
»	51.0 Hz – 51.5 Hz: 30 minutes
Similarly, regarding voltage range withstand capability 
requirements, the operational voltage ranges that 
generating modules must be capable of supporting are 
as follows:
For voltage base values from 110 kV to 300 kV
»	0.85 pu – 0.90 pu: 60 minutes
»	0.90 pu – 1.118 pu: Unlimited time
»	1.118 pu – 1.15 pu: 20 minutes
For voltage base values from 300 kV to 400 kV
»	0.85 pu – 0.90 pu: 60 minutes
»	0.90 pu – 1.05 pu: Unlimited time
»	1.05 pu – 1.10 pu: 20 minutes
Without prejudice to the above voltage levels required 
to be supported, type D power park modules (PPMs) 
shall be capable of withstanding transient overvoltages 
and must remain connected to the grid for at least the 
following values of transient overvoltage amplitude and 
duration:
»	1.25 pu during 100 ms and 1.20 pu during 5 s 
It is the understanding of the Expert Panel that the 
­facilities commissioned before the application date of 
the EU RfG and Portaria No. 73/2020 must comply with 
requirements established in Portaria No. 596/2010 from 
30 July, which approved and published the national 
Transmission Grid Regulation and Distribution Grid 
­Regulation. In those cases, the applicable requirements 
for the frequency and voltage withstand capability 
ranges are similar to the current requirements.
3.2.1.3	
Generation Disconnection in Spain During the Incident
The generation disconnections in Spain until 12:33:19.000 are listed in Table 3-3. The identification of the events is in 
line with the sequence of events provided in Table 3-1.
These events will be analysed in the following subchapters.
Event ID
Time 
(CEST) 
Substation 
Voltage 
Level (kV)
Technology
Production 
disconnected 
(MW)
Measured / 
estimated voltage at 
the time of the 
disconnection (kV)
Alignment with the 
applicable requirements
3
12:32:57.220 
400kVTS1-Granada
400
PV, wind and thermo-solar 
355 
417.9
Diverges
4a
12:33:16.443 
400kVTS1-Badajoz
400
PV, thermo-solar 
582 
432.6 ≤ V ≤ 437.3
Diverges
4b
12:33:16.820 
400kVTS2-Badajoz
400
PV 
145 
438.7
Diverges
5a1
12:33:17.368 
400kVTS1-Segovia
400
wind 
22.87 
436.5
Aligns
5b1
12:33:17.520 
400kVTS1-Badajoz
400
PV 
118 
443
Possibly aligns *
5b2
12:33:17.547 
220kVTS1-Huelva
220
Wind and PV 
33.73
NA
Unknown
5a2
12:33:17.780 
400kVTS1-Sevilla
400
PV 
550 
437.7
Diverges
5a3
12.33:17.940
400kVTS1-Segovia
400
Wind
94
443.4
Aligns
5b3
12:33:17.975 
220kVTS1-Cáceres
220
PV 
37.5 
250.4
Diverges
5b4
12:33:18.020 
220kVTS3-Badajoz
220
PV 
71.9 
NA
Unknown
6a1
12:33:18.102 
220kVTS2-Sevilla
220
PV 
3 
246.5
Diverges
6a2
12:33:18.220 
220kVTS3-Badajoz
220
PV 
20 
NA
Unknown

===== PAGE 145 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  145 
Event ID
Time 
(CEST) 
Substation 
Voltage 
Level (kV)
Technology
Production 
disconnected 
(MW)
Measured / 
estimated voltage at 
the time of the 
disconnection (kV)
Alignment with the 
applicable requirements
6a3
12:33:18.360 
400kVTS3-Badajoz
400
PV 
16 
447.7
Aligns
6a4
12:33:18.410
400kVTS2-Cáceres
400
PV 
41 
444.3 (440 kV 
threshold was 
exceeded only 570 ms 
before the trip)
Diverges
6a5
12:33:18.540 
400kVTS1-Murcia
400
PV 
63 
NA
No requirements to this 
facility
6a6
12:33:18.630
220kVTS1-Cádiz
220
PV
25.7
247.5
Diverges
6a7
12:33:18.680 
220kVTS1-Cádiz
220
PV 
127.5
248.2
Diverges
6a8
12:33:18.846 
400kVTS1-Málaga
400
PV 
154 
448.6
Possibly aligns *
6b
12:33:18.951 
400kVTS1-Cuenca
400
PV 
530 
448.6
Possibly aligns *
* The available information does not allow verification of the transient overvoltage requirements
Table 3-3: Generation disconnection in Spain
According to the requirements set out in Order TED 
749/2020, generation modules, that are required to 
maintain their performance in accordance with the 
applicable requirements, must be able to withstand 
overvoltage values higher than the maximum ­operating 
voltage defined in said regulation for a temporary period 
equal to or less than 1 second, and in accordance with 
what is shown in Figures 3-21 and 3-22. In order to 
assess the conditions during which a disconnection has 
occured, it is necessary to have records that include at 
least 1 second prior to the trip event. In some cases, such a 
record is not available, and only a few ­milliseconds prior 
to the trip are recorded. In these situations, if the voltage 
at the instant of tripping was above the maximum service 
voltage, the event has been considered as possibly aligns 
with the applicable requirements“.
3.2.1.3.1	
Event ID 3: “400 kV TS 1 — Granada” 355 MW disconnection 
At 12:32:57.220, in GS 1 — Granada (Spain), the genera­
tion evacuation transformer 400/220 kV tripped at the 
220 kV level. This caused the loss of 355 MW of active 
power generation and 165 Mvar of reactive absorption.
During the investigation, the loss of this generation was 
identified based on the alarms available to Red ­Eléctrica. 
This identification was confirmed to be consistent 
with observations from PMU measurements, and an 
­oscillographic record on the 400 kV substation ­coinciding 
with the tripping was also available. However, this 
­oscillography is from a line within the substation and 
therefore does not include direct measurements from 
the transformer itself. Nonetheless, it is possible to 
observe changes in the substation voltage, and in the 
current flowing through the line, resulting from the 
generation loss.
The tripped 400/220 kV evacuation transformer does 
not belong to the transmission grid, as it is owned by 
a consortium of companies comprising several entities 
that inject power through the transformer. There are 
various facilities downstream of this transformer. Some 
facilities belong to Category V1 (523 MW) and thus fall 
outside of the requirements specified in either the TED 
Order or the RfG. 
However, based on the best understanding of the Expert 
Panel during the investigation, there are also several 
facilities (total: 127 MW) downstream that do fall under 
the application of the requirements TED Order 749/2020 
(they belong to category V3). This is outlined in a 
following paragraph of this subsection.
No oscillographic records from the protection system that 
operated were delivered to the Expert Panel. However, 
the owner of this transformer reported that the cause of 
the trip was overvoltage and that the trip occurs when 
the 220 kV side of the 400/220 kV transformer reaches 
242 kV (1.10 pu), with no delay (t = 0 s). This trip setting 
was set by the owner. The trip setting was not reviewed 
by the TSO because it was not needed to coordinate with 
transmission protection (short-circuit protections). 
The owner of the transformer provided an event record 
showing that the voltage exceeded the setting threshold 
(70 secondary volts or 140 kV primary phase-to-ground 
or 242 kV primary phase-to-phase). Five ms later, the 
activation of the output contact was issued, which 
means that the trip signal was initiated. At that moment, 
the voltage was already below the tripping threshold. 
­Fifty-five ms after this activation, new operations of 
the overvoltage function were observed, which may 
­coincide with the breaker opening transient.

===== PAGE 146 =====
146  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 3-23: Event record of GS 1 — Granada transformer protection
An oscillographic record corresponding to this trip is 
available, captured by one of the line protection relays 
at the 400 kV TS 1 — Granada, the point of connection. 
This record (see Figure 3-24) shows that the maximum 
phase-to-ground voltage prior to the trip was 241.3 kV, 
which corresponds to a phase-to-phase voltage of 
417.9 kV (1.045 pu). The same voltage was measured in 
phases A and B.
Figure 3-24: Oscillographic record from a line protection in 400 kV TS 1 — Granada
Although no oscillographic records are available from 
the relay that caused the trip at the 220 kV level, a record 
is available from a plant located downstream from 
this substation, approximately 500 meters from 220 kV 
GS 1 — Granada, where the voltage at the 220 kV level can 
be observed. Figure 3-25 shows this record, indicating 
that the phase-to-ground voltage was 137.1 kV, which 
corresponds to a phase-to-phase voltage of 237.5 kV 
(1.079 pu). 
The secondary voltage values of phases A and C in 
this COMTRADE record (68.55 V secondary in phase A 
and 68.05 V secondary in phase C) are consistent with 
those observed in the event log shown in Figure 3-23. 
However, the 5 ms transient in phase B that triggered 
the transformer overvoltage protection is not observed. 
Following the upstream circuit breaker trip, an increase 
in voltage is observed at the register due to the loss of 
the evacuation path.

===== PAGE 147 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  147 
Figure 3-25: Oscillographic record of a generation evacuation line connected downstream of 220 kV GS 1 — Granada
The breakdown of the installed capacity of the genera­
tion connected downstream of the tripped element, in 
terms of the voltage withstand capabilities (described in 
Section 3.2.1.1) is as follows
»	Category V1:	 523 MW
»	Category V2:	
0 MW
»	Category V3:	 127 MW
»	Category V4:	
0 MW
»	Category V5:	
0 MW
This disconnection occurred when the voltage at 
the transmission network connection point was at a 
value (418 kV) significantly lower than the threshold 
­established in the applicable regulation (Order TED 
749/2020), which permits the disconnection of this 
generation evacuation facility only from 440 kV onwards. 
Therefore, it appears that this trip diverges from the 
applicable requirements.
The absence of oscillographic records from the relay 
that operated prevents a definitive determination of 
why the relay measured a value above the trip setting, 
as such values were not observed in an adjacent facility. 
However, it is possible that this was caused by transients 
in the measurement secondary circuit or by an erroneous 
measurement by the relay itself, which, having zero time 
delay, resulted in an instantaneous trip. It is concluded 
that the overvoltage protection functions have been 
enabled without any actuation time delay.
Likewise, in accordance with the applicable ­requirements 
for V3 category plants connected downstream of the 
facility that tripped, these units must remain connected 
indefinitely up to a voltage of 1.1 pu, and may ­disconnect 
at higher voltages only if the transient voltage curve 
requirements are met. Downstream from this plant there 
are facilities that must withstand transient ­overvoltages 
of up to 1.2 pu, in accordance with the applicable 
requirementys. Since the protection is set with zero 
delay, this transient overvoltage requirement is not met.

===== PAGE 148 =====
148  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.1.3.2	
Event ID 4a: 400 kV TS 1 — Badajoz 582 MW Disconnection
At 12:33:16.443, at 400 kV GS 1 — Badajoz, the evacuation 
line to 400 kV GS 2 — Badajoz tripped. This caused the loss 
of 582 MW of active power generation and 165 Mvar of 
reactive absorption.
Several oscillographic records from one downstream 
operator indicate that, at this moment, an upstream 
collector installation was lost, as overfrequency was 
observed immediately afterwards. Additionally, a 
­chronological log provided by another downstream 
operator shows the opening of circuit breakers on a 
line at the 400 kV GS 1 — Badajoz, which connects to the 
substation where the generation loss occurred.
Although there are facilities that were commissioned 
prior to the entry into force of the RfG, there are two 
facilities whose commissioning took place afterwards, 
and which also obtained certification as compliant with 
TED Order 749/2020.
No oscillographic records from the protection system that 
operated, nor the settings of that relay, were delivered 
to the Expert Panel. It is unclear whether the relay that 
tripped was the one located at 400 kV GS 1 — Badajoz or 
the one at the remote end in GS 2 — Badajoz, which could 
have sent a transfer trip signal to GS 1 — Badajoz. However, 
what is available is an event log showing the opening 
of circuit breakers 521-1 and 520-2 at 400 kV GS 1 — 
Badajoz at that moment.
There is no high-resolution voltage data available at 
the connection point, 400 kV TS 1 — Badajoz. The only 
data available is from the SCADA system. The SCADA 
voltage value registered at 12:33:10 at the TS 1 — Badajoz 
generation evacuation bay was 434.0 kV, 430.5 kV at 
busbar 1, and 429.9 kV at busbar 2. An examination of 
PMU measurements from four nearby substations shows 
that from 12:33:04 – corresponding to the moment of 
lowest voltage around 12:33:10 – the maximum voltage 
increase up until the moment of the trip was 3.3 kV.
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1:	 556 MW
»	V2:	
0 MW
»	V3:	
69 MW
»	V4:	
0 MW
»	V5:	
0 MW
Figure 3-26: Single line diagram of generation evacuation substation 
400 kV GS 1 — Badajoz
Transmission substation 1 – Badajoz
(Point of Connection)
Transmission substation 1 – Badajoz
(Point of Connection)
400 kV Generation substation 1 – Badajoz
400 kV Generation substation 1 – Badajoz
521-1
521-1
520-1
520-1
520-2
520-2
522-1
522-1
400 kV 
Generation 
substation 2 
– Badajoz
400 kV 
Generation 
substation 2 
– Badajoz

===== PAGE 149 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  149 
Figure 3-27: Voltage measurements from PMUs at 400 kV substations in the vicinity of TS 1 — Badajoz
The 5b1 event also occurred on the 400‑kV GS 1–Badajoz 
bay, and it can be observed that the voltage at the 
moment of the 5b1 event was 443 kV. Based on PMU 
data from nearby substations, it is possible to estimate 
the voltage variation that took place between event 4a 
and event 5b1. From the analysis of the PMU measure­
ments, it is observed that, among the near substations 
where PMU data are available, the largest voltage step 
occurs at Arañuelo 400 kV, where the measured jump 
is 10.6 kV. In addition, it must be considered that the 
expected voltage rise after event 4a should be higher at 
the 400 kV GS 1–Badajoz substation, and therefore at the 
400‑kV TS 1–Badajoz substation, than at Arañuelo 400 kV, 
since it is at the 400 kV TS 1–Badajoz node where reactive 
power absorption is lost.
Figure 3-28: Voltage measurements from PMUs at 400 kV substations in the vicinity of TS 1 — Badajoz between events 4a and 5b1 
Therefore, using the 443 kV measured during event 
5b1 and the 10.6 kV voltage variation measured at 
the Arañuelo 400‑kV substation between instants 4a 
and 5b1, it is estimated that the voltage at said 400 kV 
GS 1–Badajoz node was approximately 432.4 kV when 
the event 4a happened. Using the pre‑trip SCADA 
­measurements of active and reactive power and the 
voltage measured at the connection line with the 
­transmission network, as well as the parameters of this 
line, it has been calculated that the voltage difference 
between 400 kV GS 1‑Badajoz and 400 kV TS 1 — Badajoz 
is less than 0.2 kV. 
So the estimation of the voltage at 400 kV GS 1 — Badajoz 
yields results consistent with the estimation obtained 
from SCADA data at the 400‑kV TS 1 — Badajoz node and 
with the voltage variation measured by PMUs in nearby 
substations.
Therefore, all evidence indicates that the overvoltage 
protection operated when the voltage at 400 kV 
GS 1 — Badajoz and 400 kV TS 1 — Badajoz was below 
440 kV, and most likely even below 435 kV. Therefore, 
it appears that this trip diverges from the applicable 
requirements.

===== PAGE 150 =====
150  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.1.3.3	
Event ID 4b: 400 kV TS 2 — Badajoz 145 MW Disconnection
At 12:33:16.820, a PV plant connected to 400 kV TS 2 –
Badajoz tripped. This PV plant was generating 145 MW 
and absorbing 37 Mvar. This PV plant was certified as 
compliant with Order TED 749/2020.
The last voltage values registered by the SCADA system 
were 427.7 kV at 12:32:52 and 436.1 kV at 12:33:16.
During the preparation of the final report, the Expert 
Panel received the settings values for the overvoltage 
protection function at the generation plant’s end. 
According to the owner, the voltage threshold was 
set at 435.6 kV (1.089 pu) with a time delay of 1.5 
seconds and 455,6 kV (1.139 pu) with a time delay of 
0.2 seconds. Additionally, the COMTRADE record from 
the generator plant terminal that tripped has also been 
received. Also the settings received from overvoltage 
function ­protection at the collector substation end were 
received. These settings indicate that two thresholds 
are ­configured for the overvoltage protection function. 
The first threshold is set at 435.6 kV phase-to-phase 
(1.089 pu), with a time delay of 1.5 seconds, and the 
second threshold is set at 455.4 kV phase-to-phase 
(1.1385 pu), with a time delay of 0.2 seconds.
The COMTRADE record shows that, at the moment 
­immediately prior to the circuit breaker opening, the 
maximum voltage measured was 439.4 kV (1.098 pu). 
Furthermore, considering the timing configuration 
of this protection, it is known that the overvoltage 
­protection function picked up 1.5 seconds before the 
trip, and according to the oscillographic record received, 
the maximum voltage measured at that moment was 
433.9 kV (1.08 pu), which is 0.5 % below the configured 
threshold.
Based on the P, Q, and V data measured by a PMU installed 
at the opposite end of a line connected to the 400 kV TS 
2-Badajoz substation, and using the parameters of this 
line, it has been calculated that the voltage when the 
overvoltage protection function picked up, 1.5 seconds 
before the trip, at the 400 kV TS 2-Badajoz was approx­
imately 432.8 kV and at 12:33:16.800, just before the 
plant trip, the voltage would have been approximately 
438.7 kV at the point of connection to transmission grid. 
Figure 3-29 shows the oscillographic record of the line 
protection that tripped at the power plant substation 
end.
Figure 3-29: Oscillographic record of the protection system for the line connecting the PV plant to the collector substation at the generation substation end

===== PAGE 151 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  151 
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1: 0 MW
»	V2: 0 MW
»	V3: 150 MW
»	V4: 0 MW
»	V5: 0 MW
It appears that the settings reported by the owners for 
each end of the evacuation line (435.6 kV, 1.089 pu, and 
a time delay of either 1.5 seconds) diverge from the 
applicable requirements. The voltage measured at the 
generator plant terminal when it tripped was below the 
applicable required thresholds.
Likewise, the estimations based on the available PMU 
data and the parameters of a connecting line indicate 
that the voltage was below 435 kV at the moment when 
the overvoltage protection function picked up, which 
subsequently tripped after 1.5 seconds. Furthermore, at 
the instant of tripping, the voltage remained below the 
threshold, under which the plant should have remained 
permanently connected. 
Therefore, it appears that this disconnection diverges 
from the applicable requirements.The owner of the 
power plant that tripped has informed the Expert Panel 
that the overvoltage protection settings at the power 
plant end have been modified. The current settings are 
as follows: 444.4 kV (1.111 pu) with a time delay of 
1.5 seconds as first stage and 480 kV (1.2 pu) with a time 
delay of 0.2 seconds as second stage.
3.2.1.3.4	
Event ID 5a1: 400 kV TS 1 — Segovia 22.9 MW Disconnection
At 12:33:17.368, three wind farms connected to a 132 kV 
evacuation grid that is connected to 400 kV TS 1 — Segovia 
were disconnected due to the tripping of an element 
in the upstream section of the generation collector 
network. This caused the loss of 22.9 MW of active power 
generation and the loss of 12.3 Mvar in reactive power 
absorption. These three wind farms were commissioned 
before the RfG entered into force.
The generation loss was identified through the 
­oscillographic record of a collector transformer. The 
synchronisation of the recording was verified by 
analysing the frequency of the voltage signal.
No oscillographic records from the protection system that 
operated, nor the settings of that relay, were delivered to 
the Expert Panel. However, an oscillographic record was 
received from the 400/132 kV generation transformer at 
TS 1 — Segovia, in which the voltage levels at both 400 kV 
(connection point) and 132 kV can be observed at the 
time of the trip. The phase-to-ground voltage measured 
at the 400 kV level at the time of the trip is 252.0 kV, which 
corresponds to a phase-to-phase voltage of 436.5 kV. The 
phase-to-ground voltage measured at the 132 kV level 
was 83.3 kV, corresponding to a phase-to-phase voltage 
of 144.3 kV.

===== PAGE 152 =====
152  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 3-30: Voltage at the 400 kV and 132 kV voltage levels of the TS 1 — Segovia generation transformer and transformer current at the 400 kV level
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1:	49 MW
»	V2:	 0 MW
»	V3:	 0 MW
»	V4:	 0 MW
»	V5:	 0 MW
The disconnection of this generation collector installa­
tion occurs when the voltage at the connection point 
was slightly above the applicable voltage threshold 
(435 kV). Hence, it appears that this trip is aligned with 
the ­applicable requirements. However, the trip was 
issued when the voltage exceeded that 435 kV threshold 
by only 0.3 %, meaning that in a different scenario it is 
possible that a trip in this 132 kV evacuation installation 
could occur with the 400 kV point of connection voltage 
remaining below the 435 kV threshold. The setting 
threshold of the protection that operated is not known, 
but such setting should incorporate a sufficient safety 
margin to avoid these potential situations.

===== PAGE 153 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  153 
3.2.1.3.5	
Event ID 5b1: 400 kV TS 1 — Badajoz 118 MW Disconnection
At 12:33:17.520, the evacuation line to 400 kV 
TS 1 — Badajoz tripped in 400 kV GS 1 — Badajoz. This 
­generation evacuation network has its point of 
­connection at 400 kV TS 1 — Badajoz. This caused the loss 
of 118 MW of active power generation and the loss of 
22 Mvar in ­reactive power absorption.
The generation loss was identified through an oscillo­
graphic record from the transformers at the GS 1 — Badajoz 
and an event log.
It is inferred that the relay that operated was the line 
relay, as the circuit breaker that opened is the one 
shared between the line and Transformer 1 (520-1, 
see Figure 3-26). However, the circuit breaker shared 
between Transformer 1 and Transformer 2 is 522-1 
(see Figure 3-26), which was recorded to have opened 
approximately 1.5 seconds later due to the undervoltage 
function. 
It is the understanding of the Expert Panel that the 
disconnected facility must comply with Order TED 
749/2020.
No oscillographic records from the protection system that 
operated, nor the settings of that relay, were ­delivered 
to the Expert Panel. The owner of the transformers sent 
oscillographic records from the transformers, which 
show that the overvoltage function only initiates 
during the trip transient, and that it is the undervoltage 
­function that triggers 1.5 seconds after the line circuit 
breaker opens. In this record, there is a voltage channel 
that, although identified as phase-to-ground voltage, 
appears to correspond to phase-to-phase voltage, 
which ­measured 443 kV at the moment of the trip. This 
voltage was measured at the 400 kV GS 1 — Badajoz, not 
the 400 kV TS 1 – Badajoz, which is the connection point 
to the transmission grid.
Figure 3-31: Oscillographic record from Transformer 1 at GS 1 — Badajoz

===== PAGE 154 =====
154  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is the following:
»	V1: 	
0 MW
»	V2: 	
0 MW
»	V3: 	206 MW
»	V4: 	
0 MW
»	V5: 	
0 MW
The applicable requirements specify that the installation 
must withstand up to 440 kV for at least 60 minutes, 
with the system frequency above 49.8 Hz. The voltage 
­measured at the generation substation at the instant 
of the trip was above this value. This assessment has 
to be done at the point of connection but there are not 
high-resolution voltage measurements that would 
allow to do this. In addition, it is not possible to assess 
alignment with the transient overvoltage curve, as no 
recording is available that allows identifying the moment 
at which 440 kV was exceeded. Based on the voltage 
measured at the generation substation at the trip instant, 
443 kV, the protection should not have ­operated until at 
least 929 ms had elapsed after the 440 kV threshold was 
surpassed.
The trip was triggered when the voltage exceeded that 
440 kV threshold by only 0.6 %. The setting threshold 
of the protection that operated is not known, but such 
setting should incorporate a sufficient safety margin to 
avoid trips when the voltage at the connection point is 
below the required threshold taking into account the 
measurement errors and that the voltage is measured 
in the generation substation and not at the connection 
point which is where this should be assessed.
3.2.1.3.6	
Event ID 5b2: 220 kV TS 1 — Huelva 33.7 MW Disconnection
At 12:33:17.547, a PV plant and a wind farm connected 
to 220 kV TS 1 — Huelva were disconnected. 
The wind farm was commissioned before the RfG entered 
into force. It is the understanding of the Expert Panel 
that the PV plant must comply with Order TED 749/2020. 
To determine the timing of the generation loss, event 
records provided by the control centre were used. It was 
verified that, at that moment, a voltage step is observ­
able in the PMU measurements from 400 kV TS 1 – Huelva. 
During the preparation of the final report, the over­
voltage settings for one of the two plants were received, 
along with the fault record of an overvoltage ­protection 
from that plant. However, the record shows that the 
interrupted current at the moment of opening is 0 A, 
indicating that the plant must have tripped beforehand. 
From this, it is concluded that the provided record does 
not correspond to the actual instant of disconnection 
of this plant. Therefore, no oscillographic records from 
the protection system that tripped the plant were 
delivered to the Expert Panel. For the second plant no 
­oscillographic records from the protection system that 
operated, nor the settings of that relay, were delivered 
to the Expert Panel.
The control centre associated with this connection point 
indicated that the cause of the trip was the overvoltage 
protection function, and that the voltage reached 
was 267 kV at the 220 kV level and 76 kV in the 66 kV 
­evacuation network. However, since no oscillographic 
data were provided, it is not possible to determine 
whether this voltage was reached before the trip, during 
the trip transient, or after the trip. 
For instance, the 220 kV level remained connected 
for several seconds after the event, and significant 
­overvoltage was recorded in this voltage level following 
that moment.
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1: 	17 MW
»	V2: 	 0 MW
»	V3: 	42 MW
»	V4: 	 0 MW
»	V5: 	 0 MW
The overvoltage protection settings received for one 
of the two plants are: a first stage at 1.1 pu with a time 
delay of 1.5 seconds, and a second stage at 1.15 pu with 
a time delay of 0.2 seconds. The applicable requirements 
specify that this plant must withstand 1.114 pu (245 kV) 
for an unlimited time, given that its grid connection 
point is at the 220 kV transmission network it appears 
that the settings are not aligned with the applicable 
requirements. The owner of this plant has also provided 
the settings of a third plant connected to the same 
­evacuation network. These settings are identical to those 
of this plant.
As no valid records are available at the point of 
­connection, it is not possible to assess what was the 
voltage level at the instant of the trip.

===== PAGE 155 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  155 
3.2.1.3.7	
Event ID 5a2: 400 kV TS 1 — Seville 550 MW Disconnection
At 12:33:17.780, the generation–transmission interface 
line tripped at the end corresponding to the generation 
evacuation network and additionally sent a remote 
trip signal to the transmission network substation end 
(400 kV TS 1 — Seville). This caused the disconnection of 
several PV plants, resulting in the loss of 550 MW of active 
power injection and absorption of 195 Mvar of reactive 
power.
It is the understanding of the Expert Panel that all PV 
plants connected to this point of connection must comply 
with Order TED 749/2020.
An oscillographic record was available from the 
­evacuation facility at the transmission network end, 
which was used to identify the generation loss.
Figure 3-32 shows the oscillographic record captured by 
the line protection system at the transmission ­substation 
(400 kV TS 1 — Seville), which received the remote 
trip signal from the opposite end. It shows that the 
maximum phase-to-ground voltage recorded at the time 
of the trip was 252.7 kV, which corresponds to 437.7 kV 
phase-to-phase.
Figure 3-32: Oscillographic record from 400 kV S 1 Seville substation, 400 kV GIS 1 Seville bay (TPX1: breaker 1 trip of each phase, TPX2: breaker 1 trip of each phase, 
SPOX: Single pole open of each phase, 87R02P1: transfer trip received through communication channel 1, 87R02P2: transfer trip received through communication 
channel 2 

===== PAGE 156 =====
156  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
An oscillographic record from the protection system that 
operated at the generation end was provided. It has also 
been indicated that the overvoltage protection function 
was the cause of this trip. The over-voltage settings 
of this protection function, as reported, are 436.6 kV 
(1.09 pu) with one second time delay. 
Figure 3-33 shows the oscillographic record from the line 
protection that tripped at the 400 kV GS 1 — Seville end. It 
can be observed that the maximum phase-to- ground 
voltage measured at the time of the trip was 251.6 kV, 
which corresponds to 435.8 kV phase-to-phase.
Figure 3-33: Oscillographic record from 400 kV GS 1 — Seville substation bay to TS 1 — Seville (3PO: 3 breaker poles open, PSV08: overvoltage trip)
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1: 	
0 MW
»	V2: 	
0 MW
»	V3: 	698 MW
»	V4: 	
0 MW
»	V5: 	
0 MW
Therefore, based on the available information, it is 
concluded that the trip occurred when the voltage at the 
connection point with the transmission grid, and even at 
the generator collector substation terminal, was below 
the 440 kV threshold defined according to the applicable 
requirements. Therefore, it appears that this trip diverges 
from the applicable requirements.
The settings provided by the facility owner show that 
the implemented thresholds (1.09 pu) diverge from the 
applicable requirements. It can also be observed that the 
trip occurred when the voltage was slightly below the 
configured threshold. 

===== PAGE 157 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  157 
The possible reason for this is the relay hysteresis: the 
threshold may have been exceeded at the instant of 
pickup, but subsequently the voltage dropped below 
that value and the function was not reset because the 
voltage did not decrease sufficiently to allow the func­
tion reset.
In protection relays, once the threshold defined in the 
overvoltage function is exceeded, will only be reset if 
the measured voltage not only falls below that pick-up 
threshold but decreases somewhat further in order 
to prevent the protection element from repeatedly 
starting and stopping when the voltage is close to the 
pickup level. This characteristic is known as hysteresis. 
Depending on the relay model, this hysteresis may 
be fixed or adjustable, with default adjustable values 
around 5 % of the threshold being common in many 
devices.
In other words, for the function to reset once it has picked 
up, the measured voltage should fall below 0.95 × 
“pickup threshold”. If the settings applied do not take 
this circumstance into account, it is possible that, if the 
function picks up for a few milliseconds, it may remain 
active even though the voltage has already dropped 
below the applicable pickup threshold. Likewise, if the 
pickup threshold is set very close to the limit, it is possible 
that tripping may occur when the voltage was already 
within the zone in which the generator should remain 
connected indefinitely, or that tripping may occur after 
1 or 2 seconds (depending on the delay setting) at a 
voltage level for which the unit should remain connected 
for several minutes.
The following figure shows, as an example, the voltage 
thresholds and time requirements that a generation 
module must withstand without disconnecting, in 
accordance with the applicable requirements under 
Order TED 749/2020, when its point of connection is a 
220 kV transmission‑grid substation. In this illustrative 
case, the tripping thresholds have been set above the 
limits established in accordance with the applicable 
requirements; however, the safety margin left above the 
required values is too small.
Even though the thresholds are set above the required 
values – and assuming there are no measurement 
errors – the hysteresis associated with the deactivation 
of the overvoltage function (0.95 × voltage threshold) 
prevents the requirements from being fulfilled. In both 
cases represented in the figure, the installation should 
have remained connected indefinitely (blue curve) 
but trips after 60 minutes, or it should have remained 
connected for at least 60 minutes (red curve) but instead 
will trip after 1.5 seconds. 
Figure 3-34: overvoltage threshold settings and relays hysteresis
Therefore, the pickup threshold must take into account 
the hysteresis implemented in the protection device, 
ensuring that the voltage level at which the overvoltage 
function resets remains above the corresponding 
limits established in accordance with the applicable 
requirements.
An analysis of the settings provided shows that the 
secondary-side setting was 1.101 pu of the nominal 
secondary voltage of the voltage transformer, which is 
slightly above the 1.1 value defined in accordance with 
the applicable requirements, with a too small safety 
margin. However, it seems that the nominal voltage of 
the voltage transformer, 396 kV rather than 400 kV, was 
not taken into account. Consequently, the transformation 
ratio is 396,000/110, which results in the primary-side 
threshold being 1.09 pu, as previously indicated.

===== PAGE 158 =====
158  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.1.3.8	
Event ID 5a3: 400 kV TS 1 — Segovia 94 MW Disconnection
At 12:33:17.940, at 400 kV TS 1 — Segovia, the generation 
evacuation transformer 400/132 kV tripped in the 132 kV 
level. This caused the loss of 94 MW of generation and 
the loss of 26.5 Mvar in reactive power absorption.
All facilities downstream from this installation were 
commissioned prior to the entry into force of the RfG.
No oscillographic records from the protection system that 
operated were provided. However, an oscillographic 
record was delivered to the Expert Panel from the 
400/132 kV transformer at 400 kV TS 1 — Segovia, in which 
the voltage levels at both 400 kV (connection point) and 
132 kV can be observed at the moment of the trip. The 
phase-to-ground voltage measured at the 400 kV level at 
the moment of the trip was 256.0 kV, which corresponds 
to 443.4 kV phase-to-phase. The phase-to-ground 
voltage measured at the 132 kV level was 84.7 kV, which 
corresponds to 146.7 kV phase-to-phase. The settings 
received for the overvoltage function include a voltage 
threshold of 1.1 pu with a time delay of 0.5 seconds.
Figure 3-35: Voltage at the 400 kV and 132 kV voltage levels of the TS 1 — Segovia generation transformer and transformer current at the 400 kV level
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1:	230 MW
»	V2:	
0 MW
»	V3:	
0 MW
»	V4:	
0 MW
»	V5:	
0 MW
This trip occurred when the voltage measurement 
was above the defined threshold as applicable to 
these ­installations (435 kV). Therefore, it appears 
that this disconnection is aligned with the applicable 
requirements.

===== PAGE 159 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  159 
3.2.1.3.9	
Event ID 5b3: 220 kV TS 1 — Cáceres 37.5 MW Disconnection
At 12:33:17.975, one PV plant connected to 220 kV 
TS 1 – Cáceres was disconnected. This caused the loss of 
37.5 MW of generation and 7 Mvar in reactive power 
absorption.
It is the understanding of the Expert Panel that this PV 
plant must comply with Order TED 749/2020. 
To determine the timing of the generation loss, events 
provided by the responsible control centre were used. 
It was verified that approximately at that moment, a 
voltage step is observable in the PMU measurements 
from 220 kV TS 4 — Cáceres. This is the closest PMU 
­available, although it is located slightly less than 100 km 
away.
No oscillographic records from the protection system that 
operated were delivered to the Expert Panel. However, 
an event record has been received showing that the 
trip was triggered by the operation of the transformer 
­overvoltage protection.
According to the information received, the trip was 
caused by an overvoltage condition. The setting of this 
protection function at the time of the incident was 110 % 
of 220 kV, with a time delay of 1.5 seconds. Likewise, 
the owner has reported that the voltage reached at the 
moment of the trip was 250.39 kV.
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1: 	
0 MW
»	V2: 	
0 MW
»	V3: 	106 MW
»	V4: 	
0 MW
»	V5: 	
0 MW
In this event, the voltage measurement at the point of 
connection was not available at the instant of the trip. 
Moreover, both the voltage threshold configured in the 
protection relay (1.1 pu with a 1.5‑second delay) and the 
voltage value at the moment of the trip reported by the 
facility owner (250.39 kV) do not seem to be in line with 
the applicable requirements.
The facility owner has reported that the overvoltage 
protection settings were modified after the incident, 
resulting in a voltage threshold of 1.16 pu and a time 
delay of 1 second.

===== PAGE 160 =====
160  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.1.3.10	 Event ID 5b4 220 kV TS 3 — Badajoz 71.9 MW Disconnection
At 12:33:18.020, three PV plants connected to 220 kV 
TS 3 — Badajoz were disconnected due to the tripping of 
an upstream element. This caused the loss of 71.9 MW of 
generation and 16 Mvar in reactive power absorption. It 
is the understanding of the Expert Panel that all PV plants 
connected to this point of connection must comply with 
Order TED 749/2020.
No oscillographic records from the protection system that 
operated, nor the settings of that relay, were delivered to 
the Expert Panel.
However, oscillographic records were received from the 
PV plants coinciding with the trip of the upstream facility. 
These records were likely synchronised using the nearest 
PMU frequency to time-align data. They show that the 
phase-to-ground voltage at the plant’s location reached 
147.2 kV, which corresponds to 254.9 kV phase-to-phase. 
High-resolution records are not available at the connec­
tion point (220 kV TS 3 — Badajoz).
Figure 3-36: OScillographic record from one PV plant with a point of connection in 220 kV TS 3 — Badajoz
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1: 	
0 MW
»	V2: 	
0 MW
»	V3: 	124 MW
»	V4: 	
0 MW
»	V5: 	
0 MW
There is no available voltage measurement at the point 
of connection at the instant of the trip, nor information 
on whether the voltage at that point exceeded 1.15 pu 
and for how long it remained above that value. The 
voltage at one of the plants that was disconnected due 
to the trip of an upstream facility was indeed above the 
applicable required threshold; however, the duration for 
which it remained above that threshold is unknown.

===== PAGE 161 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  161 
3.2.1.3.11	 Event ID 6a1 220 kV TS 2 — Seville 3 MW Disconnection
At 12:33:18.102, the generation–transmission ­interface 
facility tripped at the end corresponding to the 
­generation evacuation network and additionally sent a 
remote trip signal to the transmission network ­substation 
end (220 kV TS 2 — Seville). This caused the disconnection 
of 3 MW of PV plants. It is the understanding of the Expert 
Panel that this plant must comply with Regulation (EU) 
2016/631 (RfG).
No oscillographic records from the protection system that 
operated, nor the settings of that relay, were delivered 
to the Expert Panel. However, an oscillographic record 
is available from the end connected to the transmission 
network, where it can be observed that the voltage 
at the moment of the trip was 142.3 kV, which would 
­orrespond to a phase-to-phase voltage of 246.5 kV.
Figure 3-37: Oscillographic record from “220 kV TS 2 — Seville” collector bay
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1: 	
0 MW
»	V2: 	100 MW
»	V3: 	
0 MW
»	V4: 	
0 MW
»	V5: 	
0 MW
The disconnection of this generation collector installa­
tion occurs when the voltage at the point of connection 
was below the applicable voltage threshold (253 kV). 
Therefore, it appears that this trip diverges from the 
applicable requirements.

===== PAGE 162 =====
162  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.1.3.12	 Event ID 6a2 220 kV TS 3 — Badajoz 20 MW Disconnection 
At 12:33:18.220, 20 MW of progressive reduction of 
power injection was observed due to a link facility at a 
220 kV substation located in the province of Badajoz. 
It is the understanding of the Expert Panel that all PV 
plants connected to this point of connection must comply 
with Order TED 749/2020.
No oscillographic records from the protection system that 
operated, nor the settings of that relay, were delivered to 
the Expert Panel.
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1:	
0 MW
»	V2:	
0 MW
»	V3: 	292 MW
»	V4:	
0 MW
»	V5:	
0 MW 
There is not enough information available to assess this 
power reduction.

===== PAGE 163 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  163 
3.2.1.3.13	 Event ID 6a3 400 kV TS 3 — Badajoz 16 MW Disconnection 
At 12:33:18.360, a 16 MW reduction was observed due 
to a link facility at substation 400 kV TS 3 — Badajoz and 
a 4 Mvar absorption reduction. This was measured by a 
PMU that is connected at the transmission end of the line, 
but there is no information on which exact plant was 
disconnected. 
It is the understanding of the Expert Panel that all PV 
plants connected to this point of connection must comply 
with Order TED 749/2020.
No oscillographic records from the protection system that 
operated, nor the settings of that relay, were ­delivered 
to the Expert Panel. During the preparation of this final 
report, information was received from some plants 
that evacuate through this interconnection facility; 
however, none of them correspond to the generation 
loss ­identified at this moment.
Figure 3-38 shows the power and voltage measured 
by the PMU installed at that line position. Subsequent 
reductions in power injection down to zero can also be 
observed. The phase-to-phase voltage at the moment of 
the first observed disconnection was 447.7 kV.
Figure 3-38: PMU measurements at the 400 kV TS 3 — Badajoz collector bay 
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1: 	
0 MW
»	V2: 	
0 MW
»	V3: 	369 MW
»	V4: 	
0 MW
»	V5: 	
0 MW 
At the moment of the trip, the voltage was above 
440 kV. This is a level that a V3 category generation 
module should maintain for at least 60 minutes without 
­disconnection in accordance with the applicable 
requiremnets. The system frequency at the instant of the 
trip was above 49.80 Hz. 
However, the TED 749/2020 Order also establishes a 
transient overvoltage withstand requirement defined 
by the curve shown in Figure 3-21, which depends on 
the reached voltage level.
According to PMU measurements, the voltage at 
400 kV TS 3 – Badajoz exceeds the 440 kV threshold at 
12:33:17.580, which is 780 ms before the trip. The 
voltage measured at the point of connection (400 kV 
TS 3 — Badajoz) when it tripped was 447.7 kV. ­Considering 
this measured voltage, for the trip to meet the ­established 
threshold, at least 763 ms should have elapsed between 
the instant the 440 kV threshold is exceeded and the 
moment of the trip and 780 ms elapsed.
Therefore, it can be considered that this trip is aligned 
with the applicable requirements.

===== PAGE 164 =====
164  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.1.3.14	 Event ID 6a4 400 kV TS 2 — Cáceres 41 MW Disconnection
At 12:33:18.410, a PV plant connected to 400 kV 
TS 2 — Cáceres tripped. This PV plant was generating 
41 MW. It is the understanding of the Expert Panel that 
this plant must comply with Order TED 749/2020.
No oscillographic records from the protection system that 
operated were delivered to the Expert Panel. However, 
an oscillographic record from a transformer protection 
has been received, in which the disconnection instant 
of the plant can be observed, nevertheless, it does 
not include voltage measurements (Figure 3-39). The 
settings of the overvoltage function that operated have 
been received, and the settings are as follows: 440 kV 
(1.1 pu) with a time delay of 1.5 seconds as first stage 
and 460 kV (1.15 pu) with a time delay of 0.6 seconds as 
second stage.
Figure 3-39: Transformer protection oscillography record from the PV plant

===== PAGE 165 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  165 
The phase-to-phase voltage at the moment of the first observed disconnection was 443.7 kV at 400 kV TS 2 — Cáceres.
Figure 3-40: PMU voltage measurement at 400 kV TS 2 — Cáceres
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1: 	
0 MW
»	V2: 	
0 MW
»	V3: 	 42 MW
»	V4: 	
0 MW
»	V5: 	
0 MW
At the moment of the trip, the voltage was above 440 kV. 
The requirements applicable to the category defined 
in this document as V3 specify that this category must 
withstand 440 kV for at least 60 minutes. The system 
frequency at the instant of the trip was above 49.80 Hz. 
However, the TED Order also establishes a transient over­
voltage withstand requirement, defined by the curve 
shown in Figure 3-21 and dependent on the reached 
voltage level.
According to PMU measurements, the voltage at 
400 kV TS 2 — Cáceres exceeds the 440‑kV threshold at 
12:33:17.860, which is 550 ms before the trip. The 
voltage measured at the point of connection (400 kV 
TS 3 — Badajoz) when it tripped was 444.3 kV. 
Considering this measured voltage, for the trip to meet 
the established threshold, at least 898 ms should have 
elapsed between the instant the 440 kV threshold is 
exceeded and the moment of the trip. However, only 
550 ms elapsed.
Therefore, it is considered that this trip diverges from the 
applicable requirements.
According to the applicable requirements, with a 
voltage of 440 kV, the plant must remain connected for 
at least 60 minutes, whereas the settings at the time 
of the incident have caused the plant to disconnect 
after 1.5 seconds when the voltage reached 440 kV 
it appears that the settings are not aligned with the 
applicable requirements. It should also be taken into 
account that the possible hysteresis present in the relay, 
as explained in event ID 5a2, will cause that with an 
overvoltage threshold set at 1.1 pu it is not possible to 
meet the ­applicable requirements. Furthermore, it must 
be taken into account that the validation of these voltage 
levels must be assessed at the connection point in the 
­transmission network, not locally in the ­evacuation 
substation. ­Therefore, given that the voltage at the 
­transmission substation and at the evacuation substation 
is not exactly the same, a sufficient safety margin must 
be ensured so that, as long as 440 kV is not exceeded in 
the transmission network, the plant must not disconnect. 

===== PAGE 166 =====
166  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.1.3.15	 Event ID 6a5 400 kV TS 1 — Murcia 63 MW Disconnection
At 12:33:18.540, a PV plant connected to a 132 kV distri­
bution network close to 400 kV TS 1 — Murcia tripped 
when it was generating 63 MW. It is the understanding 
of the Expert Panel that this plant must comply with the 
Spanish Operational Procedure 1.4. 
The settings of that relay have not been received.
The cause of the trip was overvoltage. The phase-to-
phase voltage at the 132 kV substation was 147.3 kV.
Figure 3-41: Oscillographic record from the PV plant
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1: 	
0 MW
»	V2: 	
0 MW
»	V3: 	
0 MW
»	V4: 	
0 MW
»	V5: 	 74 MW
Since this plant belongs to category V5, there is no 
­regulation defining the voltage levels that the plant 
must withstand without disconnection.

===== PAGE 167 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  167 
3.2.1.3.16	 Event ID 6a6 220 kV TS 1 — Cádiz 26 MW and ID 6a7 220 kV TS 1 — Cádiz 128 MW Disconnection
At 12:33:18.630, a transformer connected to 220 kV 
GS 1 — Cádiz tripped, and 25.7 MW were lost. After 50 ms, 
the evacuation line to 220 kV TS 1 — Cádiz tripped at the 
generation end, and an additional 127.5 MW were 
disconnected. There are wind farms and PV plants 
connected to 220 kV TS 1 — Cádiz through this evacuation 
line. Some of these plants were commissioned before 
the RfG came into force, others afterwards, and some 
after the entry into force of the TED 749 Order. 
No oscillographic records from the protection system that 
operated, nor the settings of that relay, were delivered to 
the Expert Panel. However, an oscillographic record was 
received from the bay protection system at the circuit 
breaker corresponding to the evacuation line towards 
the transmission network.
There are no high-resolution records from the 
­transmission substation that is the point of connection. 
However, the phase-to-ground voltage recorded at the 
generation substation was 143.3 kV, which corresponds 
to a phase-to-phase voltage of 248.2 kV.
Figure 3-42: Oscillographic record from the 220 kV GS 1 — Cádiz bay to TS 1 — Cádiz 
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1: 	100 MW
»	V2: 	
8 MW
»	V3: 	 88 MW
»	V4: 	
0 MW
»	V5: 	
0 MW
There is no voltage measurement available at the point 
of connection coinciding with the trips; however, voltage 
measurement is available at the end of the generating 
plant’s collector substation, which is only separated 
by 175 meters. In addition, current and voltage meas­
urements are available, and therefore, together with 
the parameters of that line, they allow calculating the 
voltage at the transmission substation end.
Prior to the first disconnection, the voltage measured at 
the end of the generating plant’s collector substation 
was 142.9 kV phase to ground (247.5 kV phase to phase). 

===== PAGE 168 =====
168  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
If, based on this voltage and the active and ­reactive 
power flow through the line, the voltage at the 
­transmission substation end is calculated, the resulting 
value is the same, 142.9 kV phase to ground (1.125 pu 
and 247.5 kV phase to phase), as the difference would 
be only 0.0005 kV phase to ground. This is consistent with 
the fact that the two substations are separated by only 
175 meters of line. This trip corresponds to the tripping 
of a transformer. Downstream of it there is a facility 
­classified as category V2, which therefore cannot be 
disconnected until the voltage exceeds 253 kV (1.15 pu), 
given that its connection point is at 220 kV. Therefore, this 
trip is not in accordance with the applicable legislation.
Prior to the second disconnection, which corresponds 
to the trip of the coupling facility at the end of the 
generating plant’s collector substation, the voltage 
measured at the collector substation end was 143.3 kV 
phase to ground (248.2 kV phase to phase). If, based 
on this voltage and the active and reactive power flow 
through the line, the voltage at the transmission substa­
tion end is calculated, the resulting value is again the 
same, 143.3 kV phase to ground (1.128 pu and 248.2 kV 
phase to phase). Downstream of this coupling facility 
there are generation plants classified as category V3, 
which must remain connected for at least 60 minutes 
provided that the voltage does not exceed the threshold 
of 253 kV (1.15 pu). Therefore, it appears that the trip 
of this coupling facility diverges from the applicable 
requirements.
3.2.1.3.17	 Event ID 6a8 400 kV TS 1 — Málaga 154 MW Disconnection
At 12:33:18.846, the generation–transmission interface 
line tripped at the end corresponding to the generation 
evacuation network and additionally sent a remote 
trip signal to the transmission network substation end 
(400 kV TS 1 — Málaga). This caused the disconnection of 
several PV plants with a total production of 154 MW.
It is the understanding of the Expert Panel that all PV 
plants connected to this point of connection must comply 
with Order TED 749/2020.
The received settings indicate that the overvoltage 
function is configured at 439.56 kV phase-to-phase 
(1.0989 pu) with a time delay of one second. Addition­
ally, the oscillographic record from the tripping relay 
was delivered to the Expert Panel, showing that at the 
moment of the trip, the voltage of all three phases was 
above 1.1 pu. Figure 3-43 shows the oscillographic 
record that tripped the line at the generation end.
Figure 3-43: Line protection oscillographic record from the generation end

===== PAGE 169 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  169 
Figure 3-44 shows the oscillographic record obtained at the transmission end. The phase-to-phase voltage at the time 
of the trip was 448.6 kV.
Figure 3-44: Oscillographic record from 400 kV TS 1 — Málaga, collector bay (TPx1: breaker 1 trip of each phase, TPx2: breaker 2 trip of each phase, SPOx: Single pole 
open of each phase, 87R02P1: transfer trip received through communication channel 1, 87R02P2: transfer trip received through communication channel 2)

===== PAGE 170 =====
170  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The distribution overvoltage withstand requirements 
for generation connected downstream of the tripped 
element is as follows:
»	V1: 	
0 MW
»	V2: 	
0 MW
»	V3: 	174 MW
»	V4: 	
0 MW
»	V5: 	
0 MW
The settings implemented in the protection that tripped 
appear to diverge from the requirements applicable to 
this facility. 
The applicable standard requires withstanding 440 kV 
for at least 60 minutes; however, the protection is 
­configured to trip when the voltage reaches 439.56 kV for 
one second. In addition to being below the ­applicable 
required threshold, it must also be taken into account 
that the setting should include a sufficient margin for 
­measurement errors and, furthermore, since the relay 
does not measure the voltage at the point of connection, 
the overvoltage function threshold that has to consider 
this in order to not pick up until the voltage at the point 
of connection actually exceeds the specified limit. 
The threshold implemented in the protection, expressed 
in secondary values, is 1.11 pu of the nominal voltage on 
the secondary side of the voltage transformer. 
However, since the nominal voltage of the voltage 
transformer is 396 kV rather than 400 kV, the voltage 
threshold defined for the primary side corresponds to 
the ­previously indicated value (1.0989 pu).
The voltage at the instant of the trip was above the value 
defined in line with the applicable requirements, which 
specifies that the installation must withstand up to 440 kV 
for at least 60 minutes, with the system frequency above 
49.8 Hz. Therefore, it appears that this disconnection is 
most likely aligned with the applicable requirements. 
However, it is not possible to assess alignment with the 
transient overvoltage curve, as no recording is available 
that allows identifying the moment at which 440 kV was 
exceeded, and the pick up threshold is set below 440 kV. 
Based on the voltage measured at the point of connec­
tion at the trip instant, 448.6 kV, the protection should 
not have operated until at least 796 ms had elapsed after 
the 440 kV threshold was surpassed.

===== PAGE 171 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  171 
3.2.1.3.18	 Event ID 6b 400 kV TS 1 — Cuenca 530 MW Disconnection
At 12:33:18.951, the generation–transmission interface 
line tripped at the end corresponding to the generation 
evacuation network and additionally sent a remote 
trip signal to the transmission network substation end 
(400 kV TS 1 — Cuenca). This caused the disconnection of 
several PV plants with a total production of 530 MW.
It is the understanding of the Expert Panel that all PV 
plants connected to this point of connection must comply 
with Order TED 749/2020.
The settings delivered to the Expert Panel for these 
relays show two stages for the overvoltage ­protection 
­function: a first stage with a voltage threshold of 
1.088 pu and a time delay of 60 minutes, and a second 
stage with a voltage threshold of 1.11 pu and a time 
delay of 1.2 seconds. The COMTRADE record of the relay 
that tripped at the generation substation end shows 
that the maximum phase-to-ground voltage measured 
at the time of the trip was 257.8 kV (1.116 pu), which 
­corresponds to a phase-to-phase voltage of 446.6 kV.
Figure 3-45 shows the record of the generation side.
Figure 3-45: Oscillographic record from 400 kV GS 1 — Cuenca, TS 1 — Cuenca bay (591P1T: overvoltage trip)

===== PAGE 172 =====
172  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 3-46 shows the oscillographic record corre­
sponding to the transmission substation end. It shows 
that the phase-to-ground voltage measured at the 
moment of the trip was 259.0 kV, which corresponds to a 
phase-to-phase voltage of 448.6 kV.
It should be noted that the ripple observed in the image 
in the RMS voltage values is caused by the fact that the 
system frequency at that moment was not 50 Hz, but 
approximately 49.8 Hz. This necessitated adjusting the 
time window used for filtering and calculating this value 
to align with the actual system frequency. However, the 
visualisation software is not capable of performing this 
adjustment. The same behaviour has been observed in 
previous records.
Figure 3-46: Oscillographic record from 400 kV TS 1 — Cuenca transmission substation, GS 1 — Cuenca bay (TPx1: breaker 1 trip of each phase, TPX2: breaker 1 trip of 
each phase, SPOx: Single pole open of each phase, 87R02P1: transfer trip received through communication channel 1, 87R02P2: transfer trip received through 
communication channel 2)
The distribution overvoltage withstand requirements 
for generation connected to the 400 kV TS 1 — Cuenca 
­substation is as follows:
»	V1: 	
0 MW
»	V2: 	
0 MW
»	V3: 	 664.85 MW
»	V4: 	
0 MW
»	V5: 	
0 MW

===== PAGE 173 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  173 
According to the applicable requirements, the ­installation 
must remain connected for at least 60 minutes up to the 
threshold of 440 kV. This trip occurred when the voltage 
was above the threshold. No recordings with sufficient 
pre-fault duration are available to determine the exact 
moment at which the voltage exceeded the 440 kV 
threshold so it is not possible to assess alignment with 
the transient overvoltage curve. It seems likely that this 
trip is aligned with the applicable requirements.
In accordance with the applicable requirements, the 
voltage setting threshold should be above 1.1 pu. 
However, the first stage configured for the overvoltage 
protection function is 1.088 pu with a 60 minute delay it 
appears that these settings diverge from the applicable 
requirements. This stage also appears to be configured 
as if the plant were required to trip after 60 minutes 
when the voltage threshold defined in accordance with 
the applicable requirements is exceeded. 
It is important to clarify at this point that the ­applicable 
requirements do not mandate tripping once the 
­thresholds and associated delay times are exceeded; 
rather, they require the installation to remain connected 
at least until those thresholds and times are reached. 
The plant may remain connected for a longer period or 
withstand higher voltages if it has the capability to do so.
3.2.1.3.19	 Conclusions
Of the 19 trips detected between 12:32:57 and 12:33:19, 
18 of which occurred after 12:33:16, it is considered that 
9 of them diverged from the applicable requirements 
and caused the loss of 1866.7 MW. For three of the trips 
(125.6 MW) there is insufficient information to evaluate 
them, and another 3 trips (802 MW) seem aligned with 
the applicable requirements, but it is not possible to 
assess whether they meet the requirements regarding 
transient overvoltages. 
Only 4 of the trips (195.87 MW) seem aligned with the 
applicable requirements.
Settings for the overvoltage function were received 
for 8 protection devices out of the 19 trips analysed. 
All of the settings received diverge from the applicable 
requirements.
3.2.1.4	
Generation Disconnections in Portugal
In Portugal, the disconnection of generating units 
connected to the transmission grid that occurred 
between 12:33:23 and 12:33:37 was caused by a 
frequency drop below 47.5 Hz. 
This response seems aligned with the applicable 
­requirement outlined in the previous chapter.
Concerning generating units connected to the distribution grid, some of them disconnected before 12:33:23, and the 
total amount provided by the DSO were: 
F-setting (Hz)
PV (MW)
Wind (MW)
Other (MW)
Time delay time (ms)
49.5 & 50.5
167
71
337
≈ 150 (with CB)
49.8 & 50.2
2
109
210
≈ 150 (with CB)
Table 3-4: Disconnection of generation units on the DSO grid before 12:33:23
Explanation: Even though connections points protection 
is set to F ≤ 47.5 Hz and F ≥ 51.5 Hz, some power plants 
have their internal protection settings configured at 
49 Hz and 51 Hz, or other more restrictive values, which 
are unknown to the DSO. 
These internal protection relays were configured by the 
manufacturer during the old plant’s commissioning and 
have remained unchanged since then. E‑REDES PT, in 
coordination with the national authorities and power 
plant owners, is working to harmonise these settings.

===== PAGE 174 =====
174  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.1.5	
Generation Disconnections in France
Below is a detailed list of impacts on generation units and network elements.
Tripping time
Generation unit 
Type 
P lost (MW) 
Q lost 
(Mvar)
Voltage level 
(kV) 
Cause of the trip 
12:33:19.850 
Hydro 1 South-West of France
Hydro 
3.5 
0 
63 
Overcurrent protection tripped 
12:33:19.850 
Hydro 2 South-West of France
Hydro
3.5 
0 
63 
Overcurrent protection tripped 
12:33:19.850 
Hydro 3 South-West of France
Hydro
3.5 
0 
63 
Overcurrent protection tripped 
12:33:20.900 
Hydro 4 South-West of France
Hydro
–35 
0 
225 
Pump decoupling due to 
underfrequency protection trip
12:33:23.307 
Hydro 5 South-West of France 
Hydro
28 
–17 
225 
Loss of electrical excitation of 
stator
12:33:23.460 
Hydro 6 South-West of France
Hydro
–210 
27 
400 
Pump decoupling due to a low 
power (147 MW)
12:33:23.863 
Hydro 7 South-West of France
Hydro
6 
? 
150 
Loss of electrical energisation
12:33:23.857 
Hydro 8 South-West of France
Hydro
1.8 
0 
63 
Loss of the 63 kV line due to an 
overcurrent protection (1,145 A 
low current)
12:33:23.857 
Hydro 9 South-West of France 
Hydro
1.8 
0 
63 
Loss of the 63 kV line due to an 
overcurrent protection trip 
12:33:30 
Hydro 10 South-West of France 
Hydro 
5
–2
63 
 Internal protection trip
12:33:35.759 
Nuclear 1 South-West of France
Nuclear 
power 
plant 
1,290 
–430
400 
Internal Protection trip
12:35:53.189 
Hydro 12 South-West of France
Hydro
17 
–2 
63 
 Overcurrent protection
12:36:22.098
Hydro 13 Sout West of France
Hydro
17
0
Overcurrent protection
12:36:22.098
Hydro 14 South West pf France
Hydro
17
0
Overcurrent protection
12:39:55.121
Hydro 15 South West of France
Hydro
6
0
67
Internal protection trip
14:42:08.320
Hyrdo 16 South West of France
Hydro
6
0
67
Internal protection trip
12:42:36:637
Hydro 17 south West of France
Hydro 
3
0
70
Manual opening of CB 
(instruction from RTE)
12:45:08.903
Hydro 18 South West of France
Hydro
10
0
259
Manual opening of CB 
(instruction from RTE)
12:45:06.035
Hydro 19 South West of France
Hydro
10
0
259
Manual opening of CB 
(instruction from RTE)
12:45:01.552
Hydro 20 Sputh West of France
Hydro
10
0
259
Manual opening of CB 
(instruction from RTE)
Table 3-5: List of production tripping in France 

===== PAGE 175 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  175 
3.2.1.5.1	
Nuclear 1 South-West of France
The nuclear reactor Nuclear 1 South-West (1,290 MW) disconnected at 12:33:35.759.
Response of French nuclear power plants to the Iberian blackout of April 28, 2025 
As seen in chapter 3.1.2.1.1 the transient during the 
loss of synchronism triggered significant voltage 
and frequency oscillations. On the France-Spain 
­interconnection, power oscillations of several thousand 
MW occurred for a few seconds. 
The frequency wave received in the southwest was 
dampened with distance. The power plants Nuclear 
1 South-West and Nuclear 2 South-West received 
the strongest wave. It ultimately caused Nuclear 1 
­South-West to scram. 
The Nuclear 1 South-West site comprises two 1,300 MW 
units, only one of which was online at the time. 
At Nuclear 2 South-West, the frequency wave only caused 
a temporary drop in power in two reactors. At the Nuclear 
2 South-West site, three of the four 900 MW units were in 
service.
The attenuation of the wave was such that no automatic 
actions were triggered at other French nuclear plants. 
The scram of Nuclear 1 South-West and the power drop at Nuclear 2 South-West 
Nuclear 1 South-West experienced significant and 
rapid fluctuations in secondary parameters (­generator 
frequency, active power, voltage), which ­generated 
a transient variation in the pressure of the first turbine 
wheel and activated the alternator overspeed 
­protection. The almost complete closure of the steam 
valves occurred twice within the space of one second 
and thus led to a significant drop in secondary power. The 
insertion of control rods followed to balance the power 
of the nuclear core with that of the secondary system, 
i. e. the turbine and alternator. This caused a significant 
reduction in the neutron flux.
The duration and depth of this drop in neutron flux 
within the core exceeded the threshold for triggering the 
neutron flux reduction protection system, leading to the 
automatic shutdown of the reactor. 
This protection system was originally designed to be 
triggered in the event of an unexpected control rod drop. 
The frequency and voltage remained within design 
limits, so islanding was not initiated.
At Nuclear South West 2, the steam valves on the 900 MW 
units close more slowly. Thus, the drop in secondary and 
subsequently nuclear core power was less sudden and 
the protection against excessive negative variations in 
neutron flux was not triggered. Secondary power always 
remained above 50 % of its nominal value. 
Apart from these events, no additional protection 
systems were activated at either of the two plants most 
exposed to the frequency oscillation.

===== PAGE 176 =====
176  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.1.5.2	
Solar 1 South-West of France 
Production decreased from 16 to 7 MW. As the voltage increased, production progressively recovered. 
Figure 3-47: Solar 1
3.2.1.5.3	
Solar 2 South-West of France 
There was a decrease in production from 23 to 4 MW, along with an increase in the voltage (see Figure 3-48).
Figure 3-48: Solar 2a (blue) and Solar 2b (red)

===== PAGE 177 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  177 
3.2.1.5.4	
Battery 1 South-West of France 
A rise in voltage was seen at 12:33:26, as shown in Figure 3-49.
Figure 3-49: Battery 1

===== PAGE 178 =====
178  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.2	
Transmission System Protection Behaviour During the Incident 
The events that will be analysed are listed in Table 3-6. The identification of the events is in line with the sequence of 
the events presented in Table 3-1.
Event 
Time 
(CEST) 
Substation A 
(TSO)
Substation B 
(TSO)
Voltage Level 
(kV)
Asset 
Type 
Relay 
Trigger
Cause of Tripping
Tripped 
Phases
Relay 
Parameter 
Settings
9
12:33:19.971
Arganda (RE)
Loeches (RE)
220
OHL 
OV
Incorrect measurement 
from phase B voltage 
transformer in Loeches 
substation
3 phase
V > 120 % 
Vnominal time 
delay = 1 s
16a
12:33:20.229
Puerto de la 
Cruz (RE)
Beni Harchane 
(ONEE)
400
OCHL-TIE
UF
Low frequency function at 
Morocco side and transfer 
trip to Spain
3 phase
f < 49.5 Hz
16b
12:33:20.473
Puerto de la 
Cruz (RE)
Melloussa 
(ONEE)
400
OCHL-TIE
UF
Low frequency function at 
Morocco side and transfer 
trip to Spain
3 phase
f < 49.5 Hz
31a
12:33:21:407
Baixas (RTE) 
Vic (RE)
400
OHL-TIE
OST
Loss of synchronism
3 phase
2 beats
31b1
12:33:21.437
Argia (RTE)
Arkale (RE)
220
OHL-TIE
OST
Loss of synchronism
3 phase
2 beats
31b2
12:33:21.535
Argia (RTE)
Hernani (RE)
400
OHL-TIE
OST
Loss of synchronism
3 phase
2 beats
42
12:33:23.076
Valdecaballe­
ros (RE)
Maguilla (RE)
400
OHL
OV
Overvoltage
3 phase
V > 120 % 
Vnominal time 
delay = 1 s
52
12:33:23.954
Mogadouro 
(REN)
Central da 
Valeira (REN
220
OHL
DIST
Distance Z1 trip due to 
unstable voltage 
conditions protection
3 phase
Z < 80 % line
55b
12:33:25.144
Cartelle (RE)
Lindoso (REN) 
(ckt 2)
400
OHL-TIE
DIST
Z1 trip due to voltage and 
frequency collapse
3 phase
Z < 80 % line
55c
12:33:25.183
Cartelle (RE)
Lindoso (REN) 
(ckt 1)
400
OHL-TIE
DIST
Z1 trip due to voltage and 
frequency collapse
3 phase
Z < 80 % line
55d
12:33:25.325
Cedillo (RE)
Falagueira 
(REN)
400
OHL-TIE
DIST
Z1 trip due to voltage and 
frequency collapse
3 phase
Z < 80 % line
55e
12:33:25.410
Saucelle (RE)
Pocinho (REN)
220
OHL-TIE
DIST
Z1 trip due to voltage and 
frequency collapse
3 phase
Z < 80 % line
56
12:33:25.434
Lagoaça (REN)
Armamar 
(REN)
400
OHL
DIST
Distance Z1 trip due to 
unstable voltage 
conditions 
3 phase
Z < 80 % line
55f
12:33:26.165
Aldeadávila 
(RE)
Pocinho (REN) 
(ckt 1)
220
OHL-TIE
DIST
Z1 trip due to voltage and 
frequency collapse
3 phase
Z < 80 % line
Table 3-6: Performance of the protection system of lines in the sequence of events, abbreviations: OHL: overhead line, OCHL: overhead-cable hybrid line, OHL-TIE: 
overhead line tie line, OCHL-TIE: overhead-cable hybrid line tie line, DIST: distance protection, UF: under frequency protection, OST: Loss of synchronism protection, 
OV: overvoltage protection

===== PAGE 179 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  179 
3.2.2.1	
Event ID 9: 220 kV Arganda (RE) — Loeches (RE)
At 12:33:19.971, the Arganda (RE) — Loeches (RE) 220 kV 
overhead line (OHL) tripped. The overvoltage function 
caused the trip; during the high voltage situation, an 
incorrect measurement from the phase B voltage trans­
former in the Loeches substation was the cause of the 
overvoltage function trip. During the tests performed on 
the capacitive voltage transformer after its disassembly, 
short circuits were detected in some capacitive elements. 
This resulted in the transformation ratio not responding 
as expected.
The relay protection system of the OHL operated 
according to its settings (1.2 pu, one-second delay).
In Figure 3-50, the upper chart shows the voltage meas­
ured at the Loeches substation, where the overvoltage 
was detected, and the lower chart shows the voltage 
measured at the Arganda substation. Arganda relays did 
not trip, but the breaker opened because they received a 
transfer trip signal.
Figure 3-50: RMS Voltages in Loeches substation (upper chart) and in Arganda substation (lower chart)
Figure 3-50 shows that the voltage measurements in 
the different phases at the Loeches substation vary 
­significantly from one phase to another. This anomaly 
suggests that the voltage transformer was exhibiting 
abnormal behaviour. Additionally, the fact that no other 
lines in the substation tripped, when all have the same 
overvoltage settings, leads to the conclusion that the 
voltage measurement at the Loeches substation was not 
correct.
This trip was undesired, as the primary voltage was 
below Red Eléctrica’s overvoltage trip threshold criteria. 
However, at the moment of the trip, the voltage had 
already risen above the normal operating limits of the 
system and even exceeded the values that generators 
commissioned after 8 January 2021 are required to with­
stand before tripping. Furthermore, the disconnection of 
this 220 kV line had no impact on the development of the 
incident.

===== PAGE 180 =====
180  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.2.2	
Event ID 16a: 400 kV Puerto de la Cruz (RE) — Beni Harchane (ONEE)
At 12:33:20.229, the Puerto de la Cruz (RE) — Beni Harchane (ONEE) 400 kV tie-line opened in Beni Harchane due to 
an underfrequency protection and also sent a direct transfer trip to the Spanish side (Puerto de la Cruz) that opened 
161 ms later.
Figure 3-51: Beni Harchane bay at Puerto de la Cruz 400 kV substation relay recording (IN102, IN103, and IN104: breaker position, IN204: direct transfer trip reception)
This trip was consistent with the settings implemented on the Moroccan side. On the Spanish end, there is no under­
frequency tripping function; however, a loss-of-synchronism protection is in place. Nevertheless, during this incident, 
no loss of synchronism occurred between the Iberian and Moroccan systems.

===== PAGE 181 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  181 
3.2.2.3	
Outage ID 16b: 400 kV Puerto de la Cruz (RE) — Melloussa (ONEE)
At 12:33:20.473, the Puerto de la Cruz — Melloussa 400 kV 
line opened in Melloussa due to an underfrequency 
protection and also sent a direct transfer trip to the 
Spanish side (Puerto de la Cruz) that opened 91 ms later. 
Figure 3-52 shows the recording of the protection 
installed in the Melloussa bay at the Puerto de la Cruz 
400 kV substation. 
The recording shows how the Moroccan end of the line 
tripped and indicates that it sent a direct transfer trip to 
the Spanish end. In addition, Figure 3-52 shows a trip 
signal, but this operation occurred when the breaker was 
already opened. This relay operation was caused by the 
discharge of the submarine cable on the reactor, as there 
was current with a low voltage.
Figure 3-52: Melloussa bay at Puerto de la Cruz 400 kV substation relay recording (IN102, IN103, and IN104: breaker position, IN204: direct transfer trip reception)
This trip was consistent with the settings implemented on the Moroccan side. On the Spanish end, there is no under­
frequency tripping function; however, a loss-of-synchronism protection is in place. Nevertheless, during this incident, 
no loss of synchronism occurred between the Iberian and Moroccan systems.

===== PAGE 182 =====
182  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.2.4	
Event ID 31a: 400 kV BAIXAS (RTE) — Vic (RE)
At 12:33:21.407, the Baixas (RTE) — Vic (RE) 400 kV line 
opened in Baixas (RTE) due to the tripping of the loss of 
synchronism protection. The Vic (RE) end tripped 35 ms 
later. The loss of synchronism protections on both sides 
are set for two beats (swing), which means that they trip 
after two swings (see Figure 3-53 and the explanation 
accompanying Figure 3-55).
Figure 3-53 shows the oscillography recorded by the 
distance protection of Baixas bay at Vic 400 kV substation 
because loss of synchronism protections are not able to 
record oscillography.
Figure 3-53: Baixas bay at Vic 400 kV substation distance relay recording (IN102, IN103 and IN104: breaker position).

===== PAGE 183 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  183 
Figure 3-54 illustrates the impedance evolution 
observed at Baixas bay at the Vic 400 kV substation using 
PMU data. It depicts the initial conditions, the changes 
following the first and second generation loss (events 3 
and 4a, respectively), and the subsequent evolution at 
one-second intervals after the second generation loss.
Figure 3-54: Baixas bay at the Vic 400 kV substation: Impedance evolution using PMU data
Explanation of the Operation of DRS Loss of Synchronism Protection
DRS loss of synchronism protection permanently meas­
ures the voltage peak values. When the relay measures at 
least 10 consecutive decreasing peaks followed by four 
consecutive increasing peaks, it detects one beat if the 
minimum voltage reached is below a configured voltage 
threshold. After detecting the configured number of 
beats, the relay is ready to trip, and it will trip after a time 
delay that starts when the average RMS voltage during 
the oscillation is exceeded, as seen in Figure 3-52.
Figure 3-55: DRS loss of synchronism protection operating principle
Both the trip on the French side and the one on the 
Spanish side are considered appropriate and aligned 
with the protection system design. The disconnection 
of this line, followed by the tripping of the remaining 
France-Spain AC interconnections, enabled the ­isolation 
of the disturbance, preventing it from affecting the French 
system. This, in turn, allowed for a faster ­re-energisation 
of part of the Spanish system from France.
–400
–400
–200
–200
0
200
200
400
400
600
600
–800
–800
–600
–600
–400
–400
–200
–200
0
200
200
400
400
600
600
800
800
1,000
1,000
TRIP
 
Reactance [Ω]
Resistance [Ω]
mho Z3
t0 + 4s
t0 + 3s
t0 + 2s
t0 + 1s
2nd trip (t0)
1st trip
previous
10
10
1st beat:
10 semicycles down ↘
4 semicycles up ↗
1st beat:
10 semicycles down ↘
4 semicycles up ↗
2nd beat:
10 semicycles down ↘
4 semicycles up ↗
2nd beat:
10 semicycles down ↘
4 semicycles up ↗
8
6
4
2
12
12
14
14
16
16
18
18
20
20
22
22
24
24
26
26
28
28
30
30
32
32
34
34
36
36
38
38

===== PAGE 184 =====
184  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.2.5	
Event ID 31b1: 220 kV ARGIA (RTE) — Arkale (RE)
At 12:33:21.437, the Argia (RTE) — Arkale (RE) 220 kV line 
opened in Arkale (RE) due to the tripping of the loss of 
synchronism protection. The Argia (RTE) end did not trip 
because of the voltage fall (trip on the Spanish side); 
therefore, the loss of synchronism protection lost the 
count of the pulse (see Figure 3-56).
Figure 3-56: Argia bay at Arkale 220 kV PMU data
Figure 3-57 illustrates the impedance evolution observed 
at Argia bay at the Arkale 220 kV substation using PMU 
data. It depicts the initial conditions, the changes 
following the first and second generation loss (events 3 
and 4a, respectively), and the subsequent evolution at 
one-second intervals after the second generation loss.
Figure 3-57: Argia bay at Arkale 220 kV substation: Impedance evolution using PMU data
–200
–200
–100
–100
0
100
100
–400
–400
–200
–200
–100
–100
–300
–300
0
200
200
300
300
100
100
400
400
TRIP
 
Resistance [Ω]
mho Z3
t0 + 4s
t0 + 3s
t0 + 2s
t0 + 1s
2nd trip (t0)
1st trip
previous
Reactance [Ω]

===== PAGE 185 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  185 
The trip on the Spanish side is considered to be consistent 
with the protection system design. The absence of trigger 
from the RTE protection (DRS Loss of synchronism) is due 
to a fall of voltage. Indeed the DRS protection works by 
couting 10 semicycles and 4 semicycle up to count a beat.
Figure 3-58 : principle of the DRS. 
In the french case, the DRS need to count two beats before trig. However, on the Argia — Arkale line, there was a fall in 
voltage as we can see in Figure 3-59:
Figure 3-59 : Voltage fall as seen in Argia 
As previously indicated, the tripping of the France–Spain AC interconnection lines enabled the isolation of the 
French system from the disturbance, preventing it from being significantly affected. Moreover, it facilitated a faster 
­re-energisation of part of the Spanish system from France.
10
10
1st beat:
10 semicycles down ↘
4 semicycles up ↗
1st beat:
10 semicycles down ↘
4 semicycles up ↗
2nd beat:
10 semicycles down ↘
4 semicycles up ↗
2nd beat:
10 semicycles down ↘
4 semicycles up ↗
8
6
4
2
12
12
14
14
16
16
18
18
20
20
22
22
24
24
26
26
28
28
30
30
32
32
34
34
36
36
38
38

===== PAGE 186 =====
186  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.2.6	
Event ID 31b2: 400 kV ARGIA (RTE) — Hernani (RE)
At 12:33:21.535, the Argia (RTE) — Hernani (RE) 400 kV 
line opened in Hernani (RE) due to the tripping of the 
out-of-step function of the distance protection, whose 
­operating principle is based on monitoring the trajectory 
of the impedance seen by the relay. The Argia (RTE) 
end did not trip because of the voltage fall (trip on 
the Spanish side); therefore, the loss of synchronism 
­protection lost the count of the pulse.
Figure 3-60: Argia bay at Hernani 400 kV substation recording (IN102, IN103, and IN104: breaker position)

===== PAGE 187 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  187 
Figure 3-61 illustrates the impedance evolution observed 
at Argia bay at the Hernani 400 kV substation using 
PMU data. It depicts the initial conditions, the changes 
following the first and second generation loss, and the 
subsequent evolution at one-second intervals after the 
second generation loss.
Figure 3-61: Argia bay at Hernani 400 kV substation: Impedance evolution using PMU data
The trip on the Spanish side is considered to be appropriate and consistent with the protection system design. The 
absence of trigger from the RTE protection (DRS Loss of synchronism) is due to a fall of voltage. Same situation as 
explained in the section 3.2.2.5
TRIP
 
Reactance [Ω]
Resistance [Ω]
mho Z3
t0 + 4s
t0 + 3s
t0 + 2s
t0 + 1s
2nd trip (t0)
1st trip
previous
0
–200
–200
0
200
200
400
400
600
600
800
800
1,000
1,000
1,200
1,200
1,400
1,400
1,600
1,600
–800
–800
–600
–600
–400
–400
–200
–200
200
200
400
400
600
600
800
800
1,000
1,000

===== PAGE 188 =====
188  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 3-62: Hernani bay at Argia 400 kV substation recording
As previously indicated, the tripping of the France–Spain AC interconnection lines enabled the isolation of the 
French system from the disturbance, preventing it from being significantly affected. Moreover, it facilitated a faster 
­re-energisation of part of the Spanish system from France.

===== PAGE 189 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  189 
3.2.2.7	
Other Transmission Trips in Spain
After 12:33:23.750, with the frequency already below 
44 Hz, several transmission network lines tripped due to 
the operation of zone 1 of the distance protections. Two 
main factors caused the operation of these ­protections: 
very low system frequency, sometimes even outside 
the limits established for their correct operation, and 
low voltages, in some cases almost zero while there 
was still current through those lines. When these 
­protection systems tripped, the system conditions were 
so degraded that, although there was no short circuit 
in these elements, the operation of the protections 
cannot be considered incorrect. In addition, these trips 
did not contribute to aggravating the incident because, 
at that moment, the Iberian electrical system was not 
recoverable.
As an example of this, there are the trips on the Spanish 
side of six tie-lines with Portugal, as shown in Table 3-6. 
Figure 3-63 shows the trip of the Lindoso 2 bay in the 
Cartelle 400 kV substation.
Figure 3-63: Lindoso 2 bay at Cartelle 400 kV substation relay recording (IN102, IN103, and IN104: breaker position, Z1T: distance zone 1 trip, 3PO: 3 pole open)
All these trips, triggered by the operation of zone 1 of 
the distance protection function, occurred under highly 
degraded system conditions. Although such operations 
diverge from the intended purpose of this protection –
namely, to clear internal faults within the line – they 
are considered unavoidable due to the prevailing 
­conditions: frequency values outside or near the relays 
design frequency limits, voltage levels close to zero, and 
the presence of current flowing through the lines. These 
trips had no impact on the development of the incident, 
as by the time they occurred, the frequency had already 
dropped below 44 Hz and the voltage had collapsed, 
rendering the system unrecoverable.
After 12:33:27, all circuit breakers belonging to the 
transmission network in Spain tripped due to the 
­undervoltage function. 
This function trips all the circuit breakers with a time 
delay of four seconds when the voltage drops below 
65 % of the nominal voltage. The purpose of this 
­function is to open all circuit breakers in an area when a 
blackout occurs in that area to facilitate a faster and more 
orderly service restoration. In some circuit breakers, this 
­function is disabled because of the design of the service 
restoration plans; in those cases, these circuit breakers 
remained closed.
All these trips triggered by the undervoltage protection 
function are considered to be appropriate, consistent 
with the protection system design, and contributed to 
the subsequent restoration of service.

===== PAGE 190 =====
190  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.2.8	
Other Transmission Trips in Portugal
Within the Portuguese transmission network, the 
protection systems do not have the following protection 
functions enabled at the transmission level: out-of-step, 
over/underfrequency (except at 60 kV for UFLS), and 
over/undervoltage (except for undervoltage protection 
applied to shunt reactors and overvoltage protection 
applied to shunt capacitors). As a result, during the 
blackout event, no trips were initiated by these functions.
Two transmission lines tripped due to the operation of 
zone 1 of the distance protection function. This trip was 
caused by unstable voltage conditions. Under these 
circumstances, the distance protection algorithm was 
unable to maintain a reliable voltage reference, which 
compromised its ability to operate correctly.
Although no fault was detected in the system, the behav­
iour observed does not indicate a malfunction of the 
protection system. Instead, it reflects a limitation in the 
algorithm’s performance under low-voltage dynamic 
conditions. 
As illustrated in Figure 3-64, voltage and current 
­oscillations were recorded prior to the trip. These 
­oscillations differ from a typical power swing. In this 
case, the voltage drop is accompanied by a simulta­
neous current drop, and the same pattern is observed 
during current increases. The affected lines were 
Lagoaça — Armamar 400 kV (trip at 12:33:25.434) 
and Mogadouro — Central da Valeira 220 kV (trip at 
12:33:23.95). These trips did not contribute to the 
­deterioration of system conditions, as they occurred after 
the voltage collapse.
Figure 3-64: Z1 Trip of Lagoaça — Armamar line in the Lagoaça 400 kV substation due to unstable conditions
The remaining transmission network circuit breakers that were energised prior to the blackout were opened by a 
control logic known as “zero voltage cut-off, top = 6 s” This function issues a trip command to the circuit breaker if the 
measured voltage remains below 30 % of the nominal value for a continuous duration of six seconds.

===== PAGE 191 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  191 
3.2.2.9	
Other Transmission Trips in France
Time 
(CEST) 
Substation A 
(TSO) 
Substation B 
(TSO) 
Voltage 
Level (kV) 
Asset 
Type 
Relay 
Trigger 
Cause of Tripping 
Tripped 
Phases 
Relay Parameter 
Settings 
12:33:20:298 
Mousserolles (RTE) 
Borderes et Lamesant 
(RTE) 
63 
OHL 
DIST 
Distance protection 
tripped the line incorrectly. 
3 phase 
overreach zone
Z < 120 % line 
12:33:20:518 
Mouguerre (RTE) 
Lussagnet (RTE) 
63 
OHL 
OST 
Loss of synchronism 
3 phase 
1 beat 
12:33:20:551 
Dax (RTE) 
Transformer 1 
400/63 kV 
63 
OCHL 
OST 
Loss of synchronism 
3 phase 
1 beat 
12:33:20:572 
Aire-Sur-Adour (RTE) 
Transformer 3 
400/63 kV 
63 
OHL 
OST 
Loss of synchronism 
3 phase 
1 beat 
12:33:20:583 
Midour (RTE) 
Usson (RTE) 
63 
OCHL 
OST 
Loss of synchronism 
3 phase 
1 beat 
12:33:21:280 
Issel (RTE) 
Marsillon (RTE) 
400 
TR 
OST 
Loss of synchronism 
3 phase 
2 beats 
12:33:21:280 
Issel (RTE) 
Orlu (RTE) 
400 
TR 
OST 
Loss of synchronism 
3 phase 
2 beats 
12:33:21:382 
Lavelanet (RTE) 
Bus coupler 
63 
OHL 
OST 
Loss of synchronism 
3 phase 
2 beats 
12:33:21:404 
Berge (RTE) 
Porta (RTE) 
225 
OHL 
OST 
Loss of synchronism 
3 phase 
2 beats 
12:33:21:410 
Nentilla (RTE) 
Cantegrit (RTE) 
150 
OHL 
OST 
Loss of synchronism 
3 phase 
2 beats 
12:33:21:418 
Argia (RTE) 
Berge (RTE) 
225 
COUPLER 
OST 
Loss of synchronism 
3 phase 
2 beats 
12:33:21:423 
Latour-de-Carol (RTE) 
PORTA (RTE) 
63 
OHL 
OST 
Loss of synchronism 
3 phase 
2 beats 
12:33:21:427 
Marsillon (RTE) 
CANTEGRIT (RTE) 
225 
OHL 
OST 
Loss of synchronism 
3 phase 
2 beats 
12:33:21:451 
Marsillon (RTE) 
BERGE (RTE) 
225 
OHL 
OST 
Loss of synchronism 
3 phase 
2 beats 
Table 3-7: List of tripped lines in France
3.2.2.9.1	
63 kV MOUGUERE (RTE)-MOUSSEROLLES (RTE) — LE BOUCAU (RTE) 
At 12:33:20:298, the Mouguerre (RTE) — ­Mousserolles 
(RTE) — Le Boucau (RTE) 63 kV line opened in the 
­Mousserolles substation. The distance protection tripped 
the line because the measured impedance crossed the 
characteristic. In this case, the protection should have 
been in blocking state (power swing blocking) and not 
tripped. 
RTE investigated and the bandwidth of the power 
swing blocking band of this protection was too short in 
­comparison of the pumping’s frequency. This explains 
why only this protection and not the others distances 
protections trigged in this case. 

===== PAGE 192 =====
192  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.2.9.2	
63 kV MOUGUERRE (RTE) — GUICHE (RTE) 
At 13:33:20.518, Mouguerre (RTE) — Guiche (RTE) 63 kV 
OHL opened in the Mouguerre substation due to the 
loss of synchronism protections function trip. The loss of 
synchronism protection function is set to trip on the first 
beat (swing) of voltage if the voltage dip reaches the 
preset value. The protection system of the OHL tripped 
according to its settings.
Figure 3-65: DRS loss of synchronism protections operating principle 
Explanation of the operation of the loss of ­synchronism 
protection: the loss of synchronism protection 
­permanently measures the voltage peak values. When 
the relay measures at least 10 consecutive decreasing 
peaks followed by four consecutive increasing peaks, 
it detects one beat if the minimum voltage reached is 
below a configured voltage threshold. After detecting 
the configured number of beats, the relay is ready to 
trip, and it will trip after a time delay that starts when the 
average RMS voltage during the oscillation is exceeded, 
as seen in Figure 3-65.
3.2.2.9.3	
63 kV DAX (RTE) — ARRIOSSES (RTE) 
At 13:33:20.551, Dax (RTE) — Arriosses (RTE) 63 kV 
OHL opened in the Dax substation due to the loss 
of ­synchronism protection function trip. The loss of 
­synchronism protection function is set to trip on the first 
beat (swing) of voltage if the voltage dip reaches the 
preset value. The protection system of the OHL tripped 
according to its settings. 
3.2.2.9.4	
63 kV AIRE SUR ADOUR (RTE) — BORDERES ET LAMESANT (RTE) 
At 13:33:20.572, Aire sur Adour (RTE) — Borderes et 
­Lamesant (RTE) 63 kV OHL opened in the Aire sur Adour 
substation due to the loss of synchronism protection 
function trip. 
The loss of synchronism protection function is set to trip 
on the first beat (swing) of voltage if the voltage dip 
reaches the preset value. The protection system of the 
OHL tripped according to its settings. 
10
10
1st beat:
10 semicycles down ↘
4 semicycles up ↗
1st beat:
10 semicycles down ↘
4 semicycles up ↗
2nd beat:
10 semicycles down ↘
4 semicycles up ↗
2nd beat:
10 semicycles down ↘
4 semicycles up ↗
8
6
4
4
2
2
1
1
3
3
5
7
9

===== PAGE 193 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  193 
3.2.2.9.5	
63 kV MIDOUR (RTE) — LUSSAGNET (RTE) 
At 13:33:20.583, Midour (RTE) — Lussagnet (RTE) 63 kV 
OHL opened in the Midour substation due to the loss of 
synchronism protection function trip. 
The loss of synchronism protection function is set to trip 
on the first beat (swing) of voltage if the voltage dip 
reaches the preset value. The protection system of the 
OHL tripped according to its settings. 
3.2.2.9.6	
400 kV/63 kV Transformer 1 at ISSEL (RTE) substation 
At 12:33:21:290, the 400 kV / 63 kV Transformer 1 at 
Issel (RTE) substation tripped on 400 kV due to the loss 
of synchronism protection function operation. The 
­protection tripped on the second beat (swing) of voltage 
on 400 kV because at the first beat, there was not enough 
voltage dip according to the settings, as shown in Figure 
3-66 the protection system of the transformer operated 
according to its settings. 
Figure 3-66: The voltage dip in the first and second swing on the Transformer 1 at Issel (RTE) substation. 
3.2.2.9.7	
400 kV/63 kV Transformer 3 at Issel (RTE) substation 
At 12:33:21:310, the 400/63 kV Transformer 3 at Issel 
(RTE) substation tripped on 400 kV due to the loss 
of synchronism protection function operation. The 
­protection tripped on the second beat (swing) of voltage 
on 400 kV because at the first beat, there was not enough 
voltage dip according to the settings. The protection 
system of the transformer operated according to its 
settings. 
Tension/kV
Tension/kV
t/s
t/s
 
–10.0
40
50
45
55
–7.5
–2.5
2.5
0.0
–5.0
5.0
First swing:
Depth around 81 %
First swing:
Depth around 81 %
Second swing:
Depth around 76 %
Second swing:
Depth around 76 %

===== PAGE 194 =====
194  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.2.9.8	
63 kV LAVELANET (RTE) — USSON (RTE) 
At 13:33:21.382, Lavelanet (RTE) — Usson (RTE) 63 kV 
OHL opened in the Lavelanet substation due to the loss 
of synchronism protection function trip. The protection 
tripped on the second beat (swing) of voltage because 
at the first beat, there was not enough voltage dip 
according to the settings, as shown in Figure 3-67. The 
protection system of the OHL tripped according to its 
settings. 
Figure 3-67: The voltage dip in the first and second swing at Lavelanet (RTE) substation. 
Tension/kV
Tension/kV
 
40
50
45
55
60
–10.0
–7.5
–2.5
2.5
0.0
–5.0
5.0
t/s
t/s
First swing:
Depth: approximately 84 %
First swing:
Depth: approximately 84 %
Second swing:
Depth: approximately 79 %
Second swing:
Depth: approximately 79 %

===== PAGE 195 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  195 
3.2.2.9.9	
225 kV BERGE (RTE) — MARSILLON (RTE) 
At 13:33:21.404, Berge (RTE) — Marsillon (RTE) 225 kV 
OHL opened in the Berge substation due to the loss of 
synchronism protection function trip. The protection 
tripped on the second beat (swing) of voltage at 65 % 
voltage dip. The beats (swings) are much deeper in the 
Berge substation than on the other end of the line. Figure 
3-68 shows that the first beat was not deep enough 
to trigger the protection. The protection triggered on 
the second beat, which is much deeper, in line with its 
settings. 
Figure 3-68: Voltage pulse on the Berge — Marsillon lines 
3.2.2.9.10	 150 kV NENTILLA (RTE) — ORLU (RTE) 
At 13:33:21.410, Nentilla (RTE) — Orlu (RTE) 150 kV 
OHL opened in Nenti substation due to the loss of 
­synchronism protection function trip. The protection 
tripped on the second beat (swing) of voltage because 
at the first beat, there was not enough voltage dip 
according to the settings. The protection system of the 
OHL tripped according to its settings. 
3.2.2.9.11	 225 kV ARGIA (RTE) — Bus Coupler 
At 13:33:21.418, Argia (RTE) 225 kV bus coupler 
circuit breaker opened due to the loss of synchronism 
­protection function trip. The protection tripped on the 
second beat (swing) of voltage. The protection system 
of the OHL tripped according to its settings. 
 
0
30
10
20
40
50
–1.5
–0.5
0.5
1.5
1.0
0.0
–1.0
First swing:
Depth around 44 %
First swing:
Depth around 44 %
First swing:
Depth around 42 %
First swing:
Depth around 42 %

===== PAGE 196 =====
196  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.2.2.9.12	 63 kV LATOUR-DE-CAROL (RTE) — PORTA (RTE) 
At 13:33:21.423, Latour-de-Carol (RTE) — Porta (RTE) 
63 kV OHL opened in the Latour-de-Carol substation due 
to the loss of synchronism protection function trip. The 
protection tripped on the second beat (swing) of voltage 
because at the first beat, there was not enough voltage 
dip according to the settings. The protection system of 
the OHL tripped according to its settings. 
3.2.2.9.13	 225 kV MARSILLON (RTE) — CANTEGRIT (RTE) 
At 13:33:21.427, Marsillon (RTE) — Cantegrit (RTE) 225 kV 
OHL opened in the Marsillon substation due to the loss 
of synchronism protection function trip. The protection 
tripped on the second beat (swing) of voltage. The 
protection system of the OHL tripped according to its 
settings. The loss of synchronism protection of Cantegrit 
had tripped previously, but subsequently opened the 
breaker at 12:33:21:437.
3.2.2.9.14	 225 kV MARSILLON (RTE) — BERGE (RTE) 
At 13:33:21.451, Marsillon (RTE) — Berge (RTE) 225 kV 
OHL opened in the Marsillon substation due to the loss 
of synchronism protection function trip. The protection 
tripped on the second beat (swing) of voltage. The 
protection system of the OHL tripped according to its 
settings.
3.2.2.10 	
Conclusions
The France-Spain AC interconnection lines trips are 
aligned with the protection system design. The 
­disconnection of these lines enabled the isolation of 
the disturbance, preventing it from affecting the French 
system. This, in turn, allowed for a faster re-energisation 
of part of the Spanish system from France.
The Morocco – Spain interconnection lines trips are 
aligned with the protection system design in the 
Moroccan side. The disconnection of these lines enabled 
the isolation of the disturbance, preventing it from 
affecting the Moroccan system. Given the size of the 
Moroccan power system and the weak Spain – Morocco 
interconnection, with only two transmission lines, 
­maintaining both systems interconnected would not 
have prevented the blackout and would likely have 
caused a voltage collapse in the Moroccan system. This 
isolation, in turn, allowed for a faster re-energisation of 
part of the Spanish system from Morocco.
One of the internal trips in the Spanish transmission 
network occurred before reaching, in the primary meas­
urement, the voltage level at which the overvoltage 
protection function is expected to operate according to 
its settings (264 kV), due to an error in the voltage meas­
urement. However, given the security margin applied 
with respect to the voltage level at which generator 
disconnections may begin even for units with the highest 
voltage requirements (253 kV), the trip took place once 
the voltage threshold required for generation had 
already been exceeded. 
Therefore, this trip did not worsen the incident, both 
because of the voltage level at which it occurred and 
because of the limited operational significance of the 
line that tripped.
Once the system was no longer recoverable, with 
very low voltage and low frequency levels, trips of 
­transmission network elements occurred that are 
­considered unavoidable, as system conditions were 
already highly degraded and the protection equipment 
cannot deal with these conditions. These trips are also 
deemed to have had no impact on the development 
of the ­incident, since at the moment they occurred the 
system was already unrecoverable.
No trips occurred on the Portugal side of the Portugal –
Spain interconnections. The protection functions on the 
Portuguese side remained stable under low‑voltage 
and low‑frequency dynamic conditions and correctly 
refrained from operating, as no faults were detected on 
the interconnection circuits. This behaviour is consistent 
with the design of the Portuguese protection system.
In Portugal, two internal transmission lines tripped due 
to the operation of zone 1 of the distance protection 
function. These trips were triggered by highly unstable 
voltage conditions after the system had already reached 
the point of no return, preventing the distance protection 
algorithm from maintaining a valid voltage reference.

===== PAGE 197 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  197 
The France-Spain interconnection AC lines trips are 
aligned with the protection system except for the Argia – 
Hernani, the Argia – Arkalé lines and the Argia busbar 
coupler in 225 kV. This problem is currently identified by 
RTE and has been addressed for the other protection. 
The disconnection of the AC interconnection enabled 
the isolation of the disturbance, preventing it from 
affecting the French system. This, in turn, allowed for a 
faster re-energisation of part of the Spanish system from 
France.
Concerning the French 63 kV lines. Many out of step 
protection tripped before the interconnection lines. This 
is considered appropriate by RTE. 
Concerning the only distance protection that tripped in 
the South-west, the situation is known by RTE and have 
been addressed.
3.3	
System Defence Plan
Commission Regulation (EU) 2017/2196 of 24 November 
2017 established the Network Code on Electricity 
­Emergency and Restoration (NC ER). This regulation 
outlines the rules for (i) safeguarding operational 
­security, (ii) preventing the propagation and deteriora­
tion of an incident, (iii) avoiding widespread disturbance 
and the blackout state, and (iv) allowing the efficient 
and rapid restoration of the electricity system from 
­emergency and/or blackout states.
Section 2 of the regulation establishes the ­requirements 
for the design and implementation of the System Defence 
Plan. In particular, Article 15 sets out the ­requirements for 
the automatic underfrequency control scheme.
3.3.1	
Spanish System Defence Plan
The Spanish defence plan for a situation involving a 
sudden drop in system frequency due to an imbalance 
between production and consumption includes the 
following two strategies, in accordance with Article 15 
of the NC ER:
»	1.	 Automatic low frequency pump-storage 
disconnection plan
»	2.	 Automatic low frequency demand 
­disconnection strategy.
The first strategy consists of two steps, with activation 
thresholds of 49.5 Hz and 49.3 Hz. The second strategy 
defines six frequency thresholds, beginning at 49 Hz 
and decreasing in 0.2 Hz intervals down to 48 Hz. At 
each threshold, portions of demand are progressively 
­disconnected, as shown in Table 3-8 and Figure 3-69.
Step
Threshold (Hz)
Demand disconnected 
(% of total load)
1st
49.0
6
2nd
48.8
9
3rd
48.6
8
4th
48.4
8
5th
48.2
7
6th
48.0
7
Table 3-8: Low Frequency demand disconnection plan

===== PAGE 198 =====
198  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 3-69: Activation of the Low Frequency Demand Disconnection Plan for RE.
The Spanish defence plan has incorporated demand 
across different frequency steps, taking into account its 
geographical location to ensure a balanced impact on 
both congestion and voltage levels. The plan does not 
have specific measures related to voltage; it is primarily 
designed to maintain the balance between ­generation 
and demand, which is reflected in the change of 
frequency.
Per the Spanish defence plan, the LFDD demand 
­disconnected at each frequency level is, in some 
cases, physically disconnected at the connection point 
of specific load units, while in others, it is physically 
disconnected at the distribution connection points. This 
means that a specific section of the distribution system 
is ­disconnected in its entirety, regardless of whether 
active/reactive power is being injected or absorbed by 
that section.
3.3.1.1	
Automatic Low Frequency Disconnection of Pump Storage
Before the incident, the total power from pumping units 
was 3,031 MW, of which 2,365 MW came from pumping 
associated with the first frequency threshold (49.5 Hz) 
and 666 MW with the second frequency threshold 
(49.3 Hz).
At 12:33:20.180, the system frequency fell below 
49.5 Hz, triggering the first step of the automatic low 
frequency disconnection of pump-storage units. The 
disconnection associated with this initial threshold was 
effective between 12:33:20.133 and 12:33:20.800. At 
that time, 24 pumping units were available, 20 of which 
were tripped. However, two of these were disconnected 
due to unrelated causes, before the operation of the 
underfrequency relay. Of the remaining four units, 
one was disconnected at 12:33:23.888 due to loss of 
synchronism. No information is available for the discon­
nection of the remaining three. The total pump-storage 
power disconnected at this frequency threshold amounts 
to 2,168 MW out of 2,365 MW (91 %).
At 12:33:20.500, the frequency fell below 49.3 Hz, 
­triggering the activation of the second step. At this 
stage, six pump units were available. However, one 
pump-storage unit disconnected at 12:33:24.000 due 
to undervoltage issues. At this frequency threshold, the 
total power disconnected amounts to 588 MW.
Considering both frequency thresholds, the pump 
storage disconnection amounts to 2,756 MW.
 
Demand Shedding [MW]
Total Cumulative Demand Shedding [MW]
Frequency Threshold [Hz]
2,500
2,250
2,000
1,000
750
250
0
500
1,750
1,500
1,250
0
15,000
14,000
12,000
13,000
11,000
10,000
9,000
8,000
7,000
6,000
5,000
4,000
3,000
2,000
1,000
49.5
49.3
49.0
48.8
48.6
48.4
48.2
48.0
Net Demand Shedding (TSO Level)
Pump Disconnection
Net Demand Shedding (DSO Level)
Total Cumulative Sum

===== PAGE 199 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  199 
Table 3-9 shows the pump storage disconnection for both steps.
Pump-storage
Step [Hz]
P Tripped
Pump 1
49.5
Y
Pump 2
49.5
Y
Pump 3
49.5
Y
Pump 4
49.5
No information 
available
Pump 5
49.5
No information 
available
Pump 6
49.5
Y
Pump 7
49.5
Y
Pump 8
49.5
Y
Pump 9
49.5
Y
Pump 10
49.5
Y
Pump 11
49.5
Y
Pump 12
49.5
Y
Pump 13
49.5
No information 
available
Pump 14
49.5
Y
Pump 15
49.5
Y
Pump 16
49.5
Y
Pump 17
49.5
Y
Pump-storage
Step [Hz]
P Tripped
Pump 18
49.5
Y
Pump 19
49.5
Y
Pump 20
49.5
Y
Pump 21
49.5
Y
Pump 22
49.5
Y
Pump 23
49.5
Y
Pump 24
49.5
Y
TOTAL at 49,5 Hz (MW)
 
2,168
Pump 25
49.3
Y
Pump 26
49.3
Y
Pump 27
49.3
Y
Pump 28
49.3
failed
Pump 29
49.3
Y
Pump 30
49.3
Y
TOTAL at 49,3 Hz (MW)
588
TOTAL (both steps) (MW)
2,756
Table 3-9: Pump storage disconnection for the Spanish system

===== PAGE 200 =====
200  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.3.1.2	
Low Frequency Automatic Demand Disconnection
On 28 April 2025 at 12:30:00, the total consumption in 
Spain reached 29,631 MW, representing the total load 
estimate closest to the instant of LFDD activation. From 
12:33:20.600 onwards, the six frequency steps of the 
low frequency automatic demand disconnection plan 
were activated as follows: 
»	At 12:33:20.600, the system frequency dropped 
below 49.0 Hz, triggering the activation of the 
first step of load shedding. During this step, a 
total of 1,175.9 MW of load was disconnected.
»	At 12:33:20.760, the system frequency dropped 
below 48.8 Hz, triggering the activation of the 
second step of load shedding. The total load 
shed in this step was 1,669.1 MW.
»	At 12:33:21.000, the system frequency dropped 
below 48.6 Hz, triggering the activation of 
the third stage of load shedding. The total 
amount of load disconnected in this stage was 
1,574.6 MW.
»	At 12:33:21.380, the system frequency dropped 
below 48.4 Hz, triggering the activation of the 
fourth step of load shedding. The total load 
shed in this step was 1,523.9 MW.
»	At 12:33:21.820, the system frequency dropped 
below 48.2 Hz, triggering the activation of the 
fifth step of load shedding. The total load shed 
in this step was 1,294.3 MW.
»	At 12:33:22.040, the system frequency dropped 
below 48.0 Hz, triggering the activation of the 
sixth step of load shedding. The total load shed 
in this step was 1,267.1 MW.
Notably, two DSOs reported that a few underfrequency 
relays had not yet been adapted to the agreed low 
frequency demand disconnection scheme. As a result, 
71.03 MW were disconnected at 48.7 Hz, although they 
are currently programmed to activate at 48.6 Hz. There­
fore, the 71.03 MW at 48.7 Hz were added to the 48.6 Hz 
frequency threshold.
The total disconnected demand was 8,504.9 MW, 
­representing approximately 29 % of the prior total 
consumption. This value falls short of the theoretical 
target set by the defence plan, which establishes a range 
with a minimum of 38 %. This includes the load from 
consumers connected at the transmission grid and at the 
distribution grid. Table 3-10 presents the net demand 
disconnected during the six steps.
Step
Threshold 
(Hz)
Load 
disconected 
(MW)
Actual 
(% of total 
load)
Plan 
(% of total 
load)
1st
49.0
1,176 
4.0
6
2nd
48.8
1,669 
5.6
9
3rd
48.6
1,575 
5.3
8
4th
48.4
1,524 
5.1
8
5th
48.2
1,294
4.4
7
6th
48.0
1,267 
4.3
7
TOTAL 
8,505 
28.7
45.0
Table 3-10: Demand disconnection for the Spanish System

===== PAGE 201 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  201 
3.3.2	
Portuguese System Defence Plan 
The frequency drop activated the underfrequency 
defence plan of the Portuguese electrical system, in 
accordance with Article 15 of Regulation (EU) 2017/2196 
issued by the Commission on Emergency and ­Restoration. 
The plan foresees progressive load shedding based on 
frequency thresholds, described as follows:
»	From 49.8 Hz to 49.3 Hz, the defence plan 
automatically shed the hydroelectric units in 
pumping mode.
»	At 49.2 Hz, the defence plan shed the electro-in­
tensive industrial load at the TSO and DSO level.
»	From 49.0 Hz to 48.0 Hz, the defence plan shed 
distribution-connected consumers.
According to REN and E-REDES data, the total shed active 
power was:
»	Hydroelectric units in pumping mode:
2,098 MW
»	Electro-intensive industrial consumers:
218 MW
»	Distribution network consumers:
1,955 MW.
On 28 April 2025 at 12:33:00, the total consumption in 
Portugal amounted to 5,865 MW.
The preliminary estimation of the total demand discon­
nected as part of LFDD, between 49.0 Hz and 48.0 Hz, 
amounted to 1,955 MW, representing 33.3 % of the prior 
total consumption. Considering the 218 MW of electro-­
intensive industrial consumers disconnected at 49.2 Hz, 
the total disconnected demand represents 37.1 % of prior 
