total consumption. This value falls short of the ­theoretical 
target set by the defence plan, which establishes a range 
with a minimum of 38 %. Details can be found in Table 
3-11, Table 3-12, Table 3-13, and Figure 3-70.
The Portuguese defence plan is designed to shed 
consumption in different frequency steps. ­Geographical 
dispersion of the consumption to be shed in each 
frequency step is assured, mitigating the impacts of 
congestions and voltages in the grids.
Per the Portuguese defence plan, the LFDD demand 
disconnected at each frequency level is, in some 
cases, physically disconnected at the connection point 
of specific load units, while in others, it is physically 
disconnected at the distribution grid and at ­transmission 
connection points with the distribution grid. This 
means that a specific section of the distribution system 
is ­disconnected in its entirety, regardless of whether 
active/reactive power is being injected or absorbed by 
that section.
Pump-storage 
Step (Hz) 
P previous (MW) 
P tripped (MW) 
Pump 1
49.8
18
18
Pump 2
49.8
18
18
Pump 3
49.8
124
124
Pump 4
49.8
0
0
Pump 5
49.8
0
0
Pump 6
49.8
221
221
Pump 7
49.8
0
0
Pump 8
49.8
0
0
TOTAL at 49.8 Hz 
381
381
Pump 9
49.7
0
0 
Pump 10
49.7
113
113
Pump 11
49.7
337
337
TOTAL at 49.7 Hz 
450
450
Pump 12
49.6
0
0
Pump 13
49.6
0
0 
Pump 14
49.6
219
219
Pump 15
49.6
219
219
TOTAL at 49.6 Hz 
438
438
Pump 16
49.5
0
0 
Pump 17
49.5
114
114
Pump 18
49.5
74
74
Pump 19
49.5
75
75
Pump 20
49.5
207
207
TOTAL at 49.5 Hz 
470
470
Pump 21
49.4
0
0 
Pump 22
49.4
0
0
Pump 23
49.4
0
0
Pump 24
49.4
0
0
TOTAL at 49.4 Hz 
0
0
Pump 25
49.3
30
30
Pump 26
49.3
0
0
Pump 27
49.3
329
329
TOTAL at 49.3 Hz 
 
359
359 
TOTAL (all steps) 
 
2,098
2,098
Table 3-11: Pump storage disconnection for the Portuguese system
Threshold (Hz)
Electro-intensive load disconnected 
(MW)
49.2
218
Table 3-12: Disconnection of electro-intensive industrial consumers for the 
Portuguese System

===== PAGE 202 =====
202  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Threshold (Hz)
Load 
disconnected 
(MW)
Real 
(% of total load)
Planned 
(% of total load)
49.0
315
5.3
6.7
48.8
293
5.0
6.6
48.6
315
5.3
6.9
48.4
323
5.5
6.6
48.2
282
4.8
6.4
48.0
427
7.3
9.7
TOTAL
1,955
33.3
42.9
Table 3-13: Demand disconnection as part of the LFDD plan for the Portuguese 
system (preliminary estimation)
Figure 3-70: Activation of the low frequency demand disconnection plan for REN
Load Shedding of Electro-intensive Industrial Consumers with Contracts (mixed TSO & DSO level)
Pump Disconnection
Net Demand Shedding (DSO Level)
Total Cumulative Sum
 
Demand Shedding [MW]
Total Cumulative Demand Shedding [MW]
Frequency Threshold [Hz]
800
700
600
300
100
0
200
500
400
0
5,000
4,500
4,000
3,500
3,000
2,500
2,000
1,500
1,000
500
49.8
49.7
49.6
49.5
49.4
49.3
49.2
49.0
48.8
48.6
48.4
48.4
48.0

===== PAGE 203 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  203 
3.3.3	
French System Defence Plan
The French defence plan of RTE includes the following mechanisms:
»	A load shedding plan on a frequency criterion aimed at 
fighting frequency collapses, which sheds 45 % of the 
total load in six steps between 49 and 48 Hz. 
Step
Threshold 
(Hz)
Demand 
disconnected 
(% of total 
load)
Step
Threshold 
(Hz)
Demand 
disconnected 
(% of total 
load)
1st
49.0
5
4th
48.4
8
2nd
48.8
8
5th
48.2
8
3rd
48.6
8
6th
48.0
8
Table 3-14: Low Frequency demand disconnection plan
»	Local relays called DRS (Débouclage suite à Rupture 
de Synchronisme — see Section 3.2.2.4), a French 
acronym for area islanding protections in case of loss 
of synchronism, should detect any loss of synchronism 
and immediately isolate the ill network portion from 
the healthy one. To accomplish this, the defence plan 
defines a synchronism zone, with loss of synchronism 
protection (DRS) installed at the border of this zone.
As presented in Section 3.2, the French defence plan 
worked as expected. Many losses of synchronism 
protection (DRS) were triggered at the boundary of the 
synchronism zone defined in the defence plan, as shown 
in Figure 3-71.
Figure 3-71: Defence plan synchronism zone on the southwest of France
On the other hand, some load shedding based on the frequency criterion occurred in the Basque Country, in ­accordance 
with the plan.
3.3.4	
Overview of Pump-Storage Shedding
Before the incident, 5,129 MW of pump-storage units 
were connected: 3,031 MW in the Spanish network 
and 2,098 MW in the Portuguese network. As a result 
of the underfrequency condition, 2,756 MW of pump 
storage disconnected in Spain and 2,098 MW of pump 
storage disconnected in Portugal, with a total power of 
4,854 MW, to support the restoration of the generation–
demand balance.
Table 3-15 shows the frequency thresholds and the 
pump storage disconnected in each step. Notably, the 
load shedding relays of some units experienced delays 
in their proper operation.
System
Frequency threshold (Hz)
Disconnected load (MW)
PT
49.8
381
PT
49.7
450
PT
49.6
438
ES
49.5
2,168
PT
49.5
470
PT
49.4
0
ES
49.3
588
PT
49.3
359
TOTAL
4,854
Table 3-15: Pumped storage tripped per frequency threshold
F
E

===== PAGE 204 =====
204  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
3.3.5	
Overview of Load Shedding
Due to the underfrequency condition in the Iberian 
Peninsula, all the frequency thresholds defined in 
the system defence plan in Portugal and Spain were 
reached, and the pump-storage and load shedding were 
activated to try to restore generation–demand balance. 
In particular:
»	In Spain, 8,505 MW of consumption were 
disconnected, including 1,402.5 MW from 
industrial consumers connected to the trans­
mission grid and 7,102.4 MW of load in the 
distribution network.
»	In Portugal, 2,173 MW of consumption were 
disconnected, including 218 MW from ­industrial 
consumers and 1,955 MW of load in the 
­distribution network.
The effective load shedding in Portugal and Spain 
reached 10,678 MW, as shown in Table 3-16 and 
Table 3-17.
The values for the transmission load shedding in the 
Spanish system were obtained mainly from COMTRADE 
files and verified against previous SCADA values. There 
are no COMTRADE files available from load shedding in 
the distribution network in the Portuguese and Spanish 
systems. Distribution load shedding values were 
provided by the DSOs.
Electro-intensive Industrial Consumers (MW)
Other Load (MW)
Threshold (Hz)
PT
ES
PT
ES
TOTAL
49.2
218
218
49.0
315
1,176 
1,491
48.8
293
1,669 
1,962
48.6
315
1,575
1,890
48.4
323
1,524 
1,847
48.2
282
1,294
1,576
48.0
427
1,267 
1,694
TOTAL
218
1,955
8,505 
10,678
Table 3-16: Load shedding for ES and PT
Threshold 
(Hz)
DSO1 (ES) 
(MW)
DSO2 (ES) 
(MW)
DSO3 (ES) 
(MW)
DSO4 (ES) 
(MW)
DSO5 (ES)
(MW)
E-REDES (PT)
(MW)
Total DSO
(MW)
49.0
85.1
23.7
97.0
315.0
520.8
48.8
529.9
190.0
767.5
293.0
1,780.4
48.7
49.6
21.4
71.0
48.6
423.9
195.7
5.2
628.1
315.0
1,567.9
48.4
633.8
216.8
21.6
651.7
323.0
1,846.9
48.2
412.3
220.3
60.4
12.2
589.1
282.0
1,576.3
48.0
544.1
218.2
0.7
11.6
492.5
427.0
1,694.1
TOTAL
2,678.7
1,064.7
61.1
50.6
3,247.3
1,955.0
9,057.4
Table 3-17: Distribution load shedding per frequency threshold

===== PAGE 205 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  205 
3.4	
Impact of the Blackout on System Users 
on the French Network
The incident of 28 April 2025 resulted in a full blackout in 
Spain and Portugal, interrupting the power supply of all 
consumers in both countries. The impact of the incident 
was much more limited in France, as described in this 
section. 
This impact was mainly concentrated in the southwest 
area of France. 
Regarding the load, two substations at the ­distribution 
level in the Basque Country were impacted by the 
dynamic phenomena during the collapse phase. 
The first substation was shed due to the frequency load 
shedding defence plan.
The second substation lost supply due to the activation of 
the loss of synchronism protection. 
The total unsupplied power amounted to 7 MW. System 
users were restored within 15 – 20 minutes. 
Regarding the impact on industrial system users, 
­approximately 15 experienced total or partial process 
interruptions due to the activation of their own 
­protections (related to voltage or oscillations).
Some suffered equipment damage, while others 
­experienced a slow restart following necessary cleaning 
procedures. Additional users experienced voltage dips. 
On the generation side, one nuclear power plant 
­experienced an automatic interruption of the reactor, 
and around 20 other generation facilities connected to 
the transmission grid, as well as additional power plants 
on the distribution grid, tripped.
This was related either to:
»	Low transient frequency
»	High current level on the stator side 
»	Loss of synchronism
Other generation facilities tripped due to high voltage 
levels. This was the case for two hydraulic power units, as 
well as some PV and wind turbines. The two hydropower 
pumps were consuming around 200 MW.
Generation facilities connected to networks below 45 kV 
were disconnected due to the activation of protections, 
primarily related to overvoltages.
Finally, a few batteries that were connected before the 
event were disconnected very briefly. The total loss 
of supplied power was minor (around 5 MW), and the 
restart took between one and three minutes.

===== PAGE 206 =====
206  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4	
ANALYSIS OF RELEVANT FACTORS
This chapter presents detailed technical analyses of the various phenomena and 
actions that preceded the blackout, with the purpose of understanding precisely the 
causes of the incident. All these analyses are based on the factual data collected and 
presented essentially in Chapters 2 and 3. 
Based on the results of these technical analyses, the 
Expert Panel established the root cause tree describing 
the key factors that eventually led to blackout. The root 
cause tree is presented in the last section of this chapter.
It should be noted that these technical analyses focus 
on the Spanish system, as the facts described in chapters 
2 and 3 indicate that the origin of the blackout lies in 
Spain, not in Portugal. 
The chapter is structured according to the following sections :
4.1 	Voltage control
4.2 	Oscillations
4.3 	Analysis of TSO-DSO flows
4.4 	System Defence Plans
4.5 	Alarm handling 
4.6 	Root Cause Tree
4.1	
Voltage control
4.1.1	
Structure of the section
This section discusses voltage control.
»	The first subsection (4.1.2) discusses the reac­
tive power resources that collectively were 
unable to respond to the voltage increase. It 
addresses technical and regulatory aspects and 
suggests future improvements. 
»	The second subsection (4.1.3) describes voltage 
management aspects that contributed to the 
loss of voltage control.
»	The third subsection (4.1.4) describes voltage 
trends on 28 April, explains the voltage increase 
in more detail, and considers the conditions in 
the morning and on a previous day.
»	The fourth subsection (4.1.5) presents the 
static-­model voltage sensitivity analyses that 
were performed. 
»	The recommendations regarding voltage 
control referenced throughout this chapter 
are, like other recommendations, located in 
Chapter 9.
»	The additional areas for attention/improve­
ment identified during the investigation are 
listed in the conclusions of Chapters 4.1.2 
and 4.1.3.
This section complements the data already included in 
Chapter 2. 

===== PAGE 207 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  207 
4.1.2	
Reactive power contribution by various assets
This section describes the capabilities of various assets to provide reactive power to the system on 28 April. 
4.1.2.1	
Integrated network components (shunt reactors, STATCOMs) 
30	
The chronology of voltage control actions is provided in Table 2-2 in Section 2.1.2, and the status of shunt reactors is summarised in Section 2.6.4.1.
31	
The Expert Panel has not comprehensively assessed the approach across all TSOs. Nevertheless, several TSOs participating in the Panel indicated that they only 
have manual control of shunt reactors, while RTE indicated they have a hybrid approach combining manual and automatic control. 
32	
Furthermore, as described in Section 4.1.3.2 (Alarm handling), voltage remedial actions were not included in the operator’s handbook.
On the day of the incident, only one STATCOM was in 
operation. Another was undergoing final testing before 
commissioning, while others were planned for the 
future and were not yet operational at the time of the 
incident. Only the available STATCOM was considered in 
the security analysis.
There are around 90 shunt reactors installed in the 
Spanish grid, corresponding to a reactive power capacity 
of 13,300 MVAr. Of these, 43 shunt reactors (with a total 
of 6,000 MVAr) were manoeuvred for voltage control in 
the period 09:00 – 12:30 on 28 April (84 switching oper­
ations in total, 40 in the south).30 In Spain, shunt reactors 
are operated by RE manually.31 
Some shunt reactors were disconnected and reconnected 
during or around oscillation episodes due to the low and 
high voltages experienced during voltage swings, espe­
cially during the low voltages during the oscillations.
Following the oscillation episodes, between 12:20 
and 12:25, three shunt reactors were disconnected 
and four transmission lines were connected, increasing 
the grid’s reactive power production. To address the 
resulting voltage rise, five shunt reactors were connected 
between 12:25 and 12:28. As a result of these switching 
manoeuvres, the voltage returned to within allowed 
limits by 12:30.
No additional shunt reactors were connected from 
12:28 until the incident. Throughout the voltage rise 
from 12:32:00 to 12:33:16 and the blackout, 7,700 MVAr 
of shunt reactors remained connected and 5,600 MVAr 
remained disconnected. The share of connected reactors 
was particularly low in southern Spain, where voltages 
had been particularly low after the oscillations, as shown 
in Table 4-1.
The following chart summarises the status of shunt 
reactors.
As the actions to connect shunt reactors were manual, 
given the short lead time, the shunt reactors were not 
manually connected during the minute-long voltage 
rise (see Figure 4-8).32 RE considered, both on 28 April 
and previously, that the assets intended to absorb fast 
voltage variations were conventional generators, 
STATCOM, and the HVDC link, rather than shunt reactors. 
The Expert Panel issued related recommendations in 
Chapter 9.
Area
Reactive power capacity of connected shunt reactors
Reactive power capacity of disconnected shunt reactors
Southern Spain
1,300 MVAr (32.5 %)
2,700 MVAr (67.5 %)
Other regions of Spain
6,400 MVAr (68.9 %)
2,900 MVAr (31.1 %) 
Total
7,700 MVAr (58 %)
5,600 MVAr (42 %)
Table 4-1:  Connection status of shunt reactors in Spain between 12:32:00 and the blackout
0
2,000
4,000
South Spain
Rest of Spain
6,000
8,000
10,000
Connected
Disconnected
Reactive power capacity (MVAr)
Status of shunt reactors in South Spain between 12:32:00 and the blackout
32.5 %
67.5 %
68.9 %
31.1 %
Figure 4-1:  Status of shunt reactors between 12:32:00 and the blackout.

===== PAGE 208 =====
208  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.1.2.2	
Generators in Spain
This section focuses on the reactive power provisions by generators connected to the transmission network in Spain.33
4.1.2.2.1	
Introduction
33	
CNMC indicated that in Spain, the regulatory framework is complex, as regulatory technical operational details are proposed by the TSO and must be approved 
by the relevant regulatory authorities before entering into force. CNMC is responsible for markets and system services, while the Ministry is responsible for 
security criteria and grid connection requirements.
34	
The utilisation of the requirements in Spain is discussed in Section 4.1.2.3.
35	
Royal Decree 413/2014 of 6 June, which regulates the activity of producing electrical energy from renewable energy sources, cogeneration, and waste. 
36	
This means that the fixed power setpoint was explicitly sent from the system operator to each unit, in this case via email. While the communication is direct, 
there is nevertheless no direct data link – i. e. there is no direct setpoint in the sense of the system operator’s instruction automatically applying to the genera­
tor’s control system. In Portugal, voltage control is implemented via setpoints sent through the SCADA systems of the TSO and the generator. Generators should 
be capable of operating in three modes (reactive power control setpoint, voltage control setpoint, power factor control). After receiving a voltage setpoint, 
it is up to the power plant control (PPC) to manage the plant’s resources to deliver the desired output at the grid interconnection point. Older wind power plants 
function on a fixed tan fi mode (between −0.2 and 0.2), according to a fixed setpoint determined by the TSO. These setpoints were communicated via email and 
are not changed regularly. 
37	
Resolution of 10 March 2000, of the Secretary of State for Industry and Energy, which approves the operating procedure of the system (P.O. 7.4) “Complementary 
service for tension control of the transmission network”.
In terms of how power system users provide reactive 
power, this report distinguishes three reactive power 
control modes (generally, not limited to Spain):
»	Reactive power control mode (where the 
unit assumes a reactive power setpoint and 
provides a set value (in MVAr) of reactive power 
injection or absorption); 
»	Voltage control mode (where the unit assumes 
a voltage setpoint that can be defined either 
at the connection point or at the generator’s 
low-voltage side and injects or absorbs reactive 
power as needed to move the voltage towards 
that setpoint);
»	Fixed power factor (where the unit assumes 
a power factor setpoint and injects or absorbs 
reactive power proportional (i. e. capacitive 
power factor) or inversely proportional (i. e. 
inductive power factor) to its instantaneous 
active power output).
With regard to power park modules of Type C and above, 
Article 21 (3)(d) of the Commission Regulation 2016/631 
(NC RfG) provides that the power park module shall be 
capable of providing reactive power automatically by 
either of the three modes and that the relevant system 
operator may specify which of the three reactive power 
control mode options and setpoints to apply.34 Neverthe­
less, this requirement does not apply to the power park 
modules connected before the application of the NC RfG. 
4.1.2.2.2	
Implementation in Spain
On the day of the incident, the requirements concerning 
reactive power provision by generators in Spain varied 
by generator type:
»	A.	 RES generators (either connected to the transmission 
or the distribution grid) followed a fixed power 
factor range. The national regulation35 defined the 
power factor range, while for some RES generators 
above 5 MW, the TSO36 set a specific range for each 
power plant to reflect system needs, resulting in 
different values across plants. The power factor for 
facilities connected to the distribution network was 
agreed upon by the TSO in coordination with the 
relevant DSO.
»	B.	 Conventional/Synchronous generators above 30 MW 
–	 i.	 By default, they were mandated to provide 
reactive power according to a function 
Q(U-actual, P-installed, ­U-reference), 
where the non-real-time voltage refer­
ence (U-reference) was defined for the 
electrical point not shared with other 
generation units (usually corresponding 
to the ­connection point) – as detailed in 
Operational ­Procedure PO 7.4 (2000)37
–	 ii.	Some generators were also able to volun­
teer to receive direct voltage setpoints 
from the system operator.

===== PAGE 209 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  209 
A process to amend Operational Procedure PO 7.4 
(2000) was initiated by RE in 2021 and approved by 
the national regulatory authority (CNMC) in June 2025, 
after the ­incident.38 By 2023, the process had led to the 
­development of a pilot market-based voltage control 
project in two regions of Spain. After the pilot projects 
and regulatory sandboxes concluded, participating 
conventional generators were allowed, on a voluntary 
basis, to follow a direct voltage setpoint sent by the 
system operator to the participating unit in real time. 
38	
The amendment proposed in 2021 had to be approved by the national regulatory authority (CNMC), which in 2019 was granted the power to regulate non-­
frequency services, among others. The NRA’s assessment with stakeholders identified several difficulties, including a conflict with other national rules outside 
the competence of the NRA – specifically regarding the obligation for RES to provide dynamic (i. e. non fixed-power-factor-based) voltage control – and a lack 
of evidence to discard a market-based approach due to economic inefficiency, as required by Article 40 of Directive (EU) 2019/944. To continue developing the 
voltage control framework, two pilot projects were launched in 2022 and 2023: the first tested a market-based voltage control service in two regions of Spain, 
and the second explored the voltage control capabilities of consumers. Based on the findings of the pilot projects, the TSO proposed an amendment to the initial 
proposal in March 2024, which was subsequently consulted on, revised, and approved in June 2025.
39	
If the plant was connected to the distribution grid, the instruction was agreed upon with the DSO.
40	
The process related to paragraph iii had begun but had not reached agreement. A separate process related to paragraph ii never took place but there was a 
proposal of voltage control service provided by RES in 2011, under the scope of a different Royal Decree (RD661/2007) and which appears to have not been 
finalised.
41	
Pilot projects did take place.
42	
I.e. CNMC, the national regulatory authority designated according to Article 57 of Directive (EU) 944/2019.
This meant that some generators were able to transition, 
in real time, between the optional direct voltage setpoint 
control mode (pilot project, direct voltage setpoint) 
and the default non-real-time voltage reference mode 
(Operational Procedure PO 7.4).
The following subsections provide a more detailed 
description of reactive power provision in Spain by 
generators.
4.1.2.3	
Reactive power provision by RES generators in Spain
4.1.2.3.1	
Technical aspects
As indicated in point A in Section 4.1.2.2.2, RES genera­
tors were set to follow a fixed-power-control mode. This 
was a key factor in the incident for two reasons:
»	First, it meant that resources operating in fixed-
power-factor mode injected a proportional 
(fast) reactive power ramp, and thus a voltage 
ramp, into the system for every (fast) active 
power ramp (e. g. a schedule change).
»	Second, fixed-power-factor-mode resources 
provided no reactive power support that 
would compensate for voltage fluctuations, 
since their reactive power output did not 
respond to conditions in the grid. 
The Expert Panel has issued a related recommendation, 
which can be found in Chapter 9. Further takeaways are 
detailed in the summary of conclusions in Section 4.1.2.7.
4.1.2.3.2	
Applicable requirements
The operational requirements for certain aspects of RES 
power plants are based on the national Spanish Royal 
Decree in force since 2014 (RD 413/2014 on renew­
able energy sources). These requirements specify the 
power factor range for RES installations, set between 
0.98 inductive and 0.98 capacitive (see Article 7e 
of the Royal Decree). Based on provisions in Article 
7e, RE also instructed some power plants to operate 
within a narrower range (e. g. 0.98 – 0.99 inductive) 
deemed more in line with system needs.39 In effect, RES 
power plants followed a fixed power factor within 
the required range. Article 7e of the Royal Decree did 
not explicitly mandate any other approach to voltage 
control for RES. 
The decree also appears to provide for the option of a 
RES-specific voltage control service (see paragraph 
ii of Article 7e) or for RES participation in the regular 
voltage control service (see paragraph iii of Article 7e), 
but these regulatory developments had not been final­
ised.40, 41 The Royal Decree, as in force on the relevant 
date, does not appear to assign the TSO or the national 
regulatory authority42 any direct competence to modify 
its provisions, particularly regarding the voluntary 
nature of participation in these services. 
For the Expert Panel’s observations on the applicable 
requirements, please refer to Chapter 9.

===== PAGE 210 =====
210  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.1.2.4	
Reactive power provision by conventional generators in Spain
43	
As noted above, the generators that participated in the pilot project were able to alternate between a) providing reactive power considering the direct voltage 
setpoint in the pilot project and b) providing voltage control considering the Operational Procedure 7.4 (2000). 
44	
It was issued on 28 April for one generator outside the southern region.
As indicated in point B.i of Section 4.1.2.2.2, the default 
requirements for reactive power provision by conven­
tional generators at the time of the incident were 
defined by Operational Procedure PO 7.4 (2000).43 
At the same time, as indicated in point B.ii, some gener­
ators had the option to receive direct voltage setpoints 
from the TSO. 
4.1.2.4.1	
Technical aspects
The basic service described in Operational Procedure 
PO 7.4 requires each generator to set its reactive power 
output based on a function described in the Operational 
Procedure. The generator sets its reactive power output 
based on: 
»	The system voltage reference set by the TSO (set 
at 405 – 410 kV on 28 April, as it had been for 
several years beforehand). While the voltage 
reference for Operational Procedure PO 7.4 
was generally set for the whole system, it 
was temporarily set independently for some 
generators.
»	The actual voltage at the generator connection 
point
»	The installed active power of the generator
Thus, under the applicable requirements outlined in 
Operational Procedure PO 7.4, a generator was to deter­
mine its reactive power output itself, according to the 
formula set out in Operational Procedure PO 7.4, and 
considering the global voltage reference published by 
the TSO.
In some cases, a specific voltage reference for an indi­
vidual generator could be sent via telephone commu­
nication,44 but this was not the default approach. In 
contrast, if the generator participated in the pilot project, 
a direct voltage setpoint was sent to each participating 
generator each minute. 
Under the requirements of Operational Procedure PO 
7.4, the system operator was responsible for calculating 
the expected reactive power provision by generators. 
Unlike in the pilot project, this reference was not sent to 
generators in real time; instead, it was used ex post to 
determine remuneration, penalties, and monthly fulfil­
ment reports, which were shared with the respective 
generators. Generators were also expected to calculate 
the reference themselves, but the TSO did not conduct 
close-to-real-time monitoring of differences between 
its calculated reference (using the Operational Proce­
dure PO 7.4), and the generator’s actual reactive power 
output.
The Expert Panel issued related recommendations in 
Chapter 9.
4.1.2.4.2	
Applicable requirements
The Operational Procedure PO 7.4 was published in 
2000. On 28 April 2025, the process to amend the proce­
dure was ongoing, but the original version still applied. 
In June 2025, the new version was approved.
CNMC’s interpretation of the Operational Procedure 
PO 7.4 is included in Section 2.6.5.1. The Operational 
Procedure PO 7.4 (2000), as applicable on 28 April 2025, 
established the rights and responsibilities of generators 
for providing reactive power. It required generators 
to provide a minimum reactive power contribution 
(absorbing or injecting, depending on the voltage) 
whenever the voltage was outside a margin around the 
voltage reference set by the TSO. 
According to the Procedure, in order to determine penal­
ties or payments related to the voltage control service, 
the service is considered delivered if reactive power 
meeting these requirements is provided in at least 75 % 
of the samples (i. e. nine out of 12 measurement samples 
taken in an hour, according to the Procedure). 
The Procedure PO 7.4 prescribed penalties for generators 
not complying with the procedure. However, it appears 
that the penalties were not applicable in practice, since 
the economic scheme required by the Operating Proce­
dure PO 7.4 had not been developed. 

===== PAGE 211 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  211 
While these aspects were not raised by third parties 
during this investigation, the Expert Panel identified 
several potential unclarities in the Operating Procedure 
PO 7.4 (2000), namely:
»	a)	 It appears that Annex 6 of the Operational 
Procedure includes a chart referenced in the 
main text that aims to explain the expected 
reactive power setpoints. The chart refers to 
voltage values between 380 kV and 420 kV 
but does not refer to voltages between 
420 kV and 435 kV. Furthermore, while the 
capability of the AVR45 can be inferred by 
the TSO from the structural information 
provided by the generator, it appears that 
the Procedure also does not explicitly 
describe the required speed of reactive 
power response, which instead must be 
inferred from the provisions describing 
validation.
45	
Automatic voltage regulator.
46	
See Section 2.6.6.
47	
This is without prejudice to any potential derogations from the requirements, which the Expert Panel is not competent to assess.
48	
This is further described in Section 2.6.8.
»	b)	 The Operational Procedure does not appear 
to define the measurement and sampling 
approach for assessing compliance with the 
obligation (Article 10). Specifically, it does 
not define which values (instantaneous 
or average over the 5-minute interval) of 
voltage or reactive power output should be 
used by either the TSO or the generator.
The Operational Procedure allowed all providers to 
apply for derogation from the technical restrictions for 
reactive power provision in certain operating points. 
This application was to be presented to the Ministry. In 
cases approved by the Ministry following an NRA report, 
the restrictions would be communicated to the system 
operator for its consideration. It is the understanding of 
the Expert Panel that some generators have submitted 
applications for technical restrictions to the competent 
authority (the Ministry); however, to the Expert Panel’s 
knowledge, the Ministry has not responded. 
4.1.2.4.3	
Assessment of reactive power provision
The scope of this investigation and the mandate of the 
Expert Panel do not grant it the authority, nor does it 
have any intention, of interpreting the applicable legis­
lation or determining liabilities for non-compliance with 
legal requirements. Within the limits of its mandate, and 
for the purposes of identifying the causes of the incident, 
the Expert Panel sought to understand the actual tech­
nical behaviour of relevant generators with respect to 
reactive power on 28 April.
As depicted in the relevant figures,46 on 28 April, the 
actual reactive power output of some conventional 
synchronous generators that were providing ­reactive 
power diverged from the TSO’s reference, which 
it ­established in accordance with the Operational 
­Procedure PO 7.4. It was also observed that for several 
generators, during the morning hours of 28 April (i. e. 
between 9 am until the incident), actual reactive power 
output (based on RE SCADA data) aligned with reference 
values (Q-reference, also calculated from RE SCADA data 
according to the formula in Article 10 and the associated 
graph in the Operational Procedure PO 7.4 47) in less than 
75 % of the samples.
It is noted that the number of conventional generators 
providing reactive power is set by the TSO according to 
its daily security assessments of system needs after the 
results of the market.48 
The Expert Panel’s in-depth examination focused on 
three thermal conventional generators connected in the 
south – the region where voltage conditions first deteri­
orated and the first overvoltage disconnections occurred.
RE provided records showing that the three thermal 
conventional generators in the south had, at least once 
in the year preceding the incident and under different 
grid conditions, delivered reactive power exceeding the 
TSO’s reference values.
In seeking to understand the discrepancies between the 
days, the Expert Panel reached out to the owners of two 
of the power plants. Due to time constraints, by the time 
the investigation was finalised, the Expert Panel was 
only able to request generator information for these two 
thermal power plants in the south, and not for any other 
plants in Spain.

===== PAGE 212 =====
212  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
According to the generator owner of one, the ­generator 
in question performs differently depending on the 
manual configuration, which includes changing the 
voltage setting at its terminal (i. e. the generator follows 
a different capability curve reflected in a different 
­function Q(U)). This change can be implemented 
­manually by the generator on its own initiative or after a 
suggestion by the TSO.
Based on information provided by owners for the 
assessed past day, RE sent the generator an advance 
instruction to increase reactive power absorption. 
However, it appears this instruction was not sent for 
this generator for 28 April. According to the owner, this 
explains why the provision of nominal reactive power 
was different (higher) in the past day compared to 
28 April. 
The Expert Panel also observed that the rate of change 
of reactive power output of another conventional 
­generator 49 operating on the day followed a linear 
trajectory that was slower than the faster changes in the 
TSO’s reactive power reference.50 After steep changes 
in the reference (driven by steep changes in voltage), 
the generator’s reactive power output began ramping 
towards the reference. However, given the ramp slope, 
reaching the new reactive power reference would have 
required a certain amount of time (several minutes). 
RE provided a record implying51 that the same thermal 
conventional generator did, on at least one other occa­
sion less than one year before the incident and under 
different grid conditions, provide a faster reactive power 
response than on 28 April. Conversely, the generator 
indicated that its response time on 28 April was similar to 
49	
For confidentiality reasons, this generator is not identified here, but its reactive power contribution is included in the aggregated reactive power charts in 2.6.6.
50	
The system operator pointed out that the primary response should be faster, per the AVR characteristics provided during commissioning, and that this generator 
had been programmed in the morning to provide voltage control.
51	
The time granularity of the figure did not enable an accurate assessment.
52	
See Section 2.6.6.
the past day, and that it was set according to the vendor’s 
specifications.
The Expert Panel did not systematically assess whether 
the output of these power plants had already occasion­
ally or regularly diverged from the TSO’s reference in the 
period preceding 28 April 2025.
The Expert Panel did not investigate the issue further due 
to time constraints. 
The reactive power contribution of conventional gener­
ators was initially presented in the factual report in an 
aggregated way, along with a reference. After further 
investigation, the Expert Panel has determined that 
the original charts should be amended with regard to 
the “Q-reference” to ensure greater consistency when 
representing aggregated regional charts.52 One change 
involved the original charts not considering the period 
during which a power plant was following a direct 
voltage setpoint pilot project. The second change 
addressed the representation of Q-reference: the orig­
inal charts set Q-reference to 0 MVAr when the voltage 
was within the specified range, instead of indicating 
that in practice, any Q output – not only 0 MVAr – was 
expected.
The updated charts (Figures 2-84 to 2-86) thus:
»	Set Q-reference = Q-actual, where the actual 
voltage relevant for the generator is within the 
voltage reference
»	Set Q-reference = Q-actual, where a generator 
is following a direct voltage setpoint pilot 
project
4.1.2.4.4	
Findings
The Expert Panel found several potential unclarities 
and areas potentially requiring further specification 
in the applicable requirements for voltage control by 
conventional generators. These include the absence of 
an explicit requirement on response speed, the lack of 
reliable immediate reaction due to the 75 % hourly fulfil­
ment target, and the absence of economic consequences 
in case of underperformance. 
Furthermore, the actual reactive power output of several 
conventional power plants on the day reached the TSO’s 
expected reference according to the applicable require­
ments in the Operational Procedure PO 7.4 less than 75 % 
of the samples (hourly), and there was no close-to-real-
time monitoring of this divergence.
The combination of these factors resulted in the lack of 
effective voltage control support by the conventional 
generators. 
For the Expert Panel’s observations on the applicable 
requirements, please refer to Chapter 9.

===== PAGE 213 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  213 
4.1.2.5	
Generators < 1 MW connected to mid- and low-voltage networks
53	
Note: The Spanish Royal Decree referred to in Footnote 6 is also applicable to mid- and low-voltage networks.
54	
For the purposes of this report, “downstream network” refers to a third-party-owned grid in Spain (up to 220 kV) that extends from the connection point with 
the TSO grid, across a third-party-owned tap-changing transformer, to various generators.
55	
Note: Similar phenomena of downstream generation in Spain disconnecting due to the tripping of upstream third-party-owned grid components also occurred 
in the 2021 system separation (p. 34)
56	
See Chapter 3 (Disconnections) for more details.
The Expert Panel did not reach substantive conclusions 
regarding reactive power provision in its investigation 
of the behaviour of generators connected at voltage 
levels lower than 220 kV, or the voltage trends in these 
networks.53 This is due, among other factors, to low visi­
bility and limited data availability. More details on the 
behaviour of small generators (and associated recom­
mendations) are provided in Chapter 4.3.
4.1.2.6	
Loss of reactive power provision by disconnected elements
4.1.2.6.1	
Downstream networks
The Expert Panel found that the design of some down­
stream networks54 in Spain was not aligned with system 
needs, resulting, among other issues, in more chal­
lenging voltage control. In some cases, voltage control 
in these networks was insufficient due to a combination 
of factors, including generators operating in fixed power 
factor control mode, fast generation ramps, the physi­
cally slower changes of tap-changing transformers, and 
downstream element disconnection settings.
In particular, the Panel investigated a case in a substa­
tion in the south (400 kV TS 1 − Granada). The down­
stream network connected to the TSO grid at the 400 kV 
level. It is important to note that this network is neither 
transmission nor distribution: it is owned by the gener­
ators. A tap-changing transformer connected the 400 kV 
and 220 kV levels. Following a voltage rise across both 
sides of a tap-changing transformer (which remained 
at a given tap setting throughout the fast voltage rise), 
downstream system components disconnected due to 
overvoltage (the overvoltage disconnection setting at 
the disconnected element was 1.1 p.u., with no delay). At 
the time of disconnection, the voltage was not exceeded 
on the 400 kV side. This occurred because the tap posi­
tion, remaining unchanged during the voltage rise, 
resulted in a transmission ratio that produced a higher 
p.u. voltage value at the 220 kV side than at the 400 kV 
side. In this case, the tap position (despite the presence 
of an on-load automatic tap changer) worsened the 
situation, as it caused the voltage on the 220 kV side to 
be higher. 
The overvoltage trip led to the disconnection of all 
downstream generation, resulting in the loss of reactive 
power absorption from the disconnected units.55
The rise in voltage that led to the disconnection (partly 
due to fixed-power-factor generators changing 
setpoints) occurred faster than the physical or design 
constraints of tap-changing transformers, meaning that 
changing a single tap position could take longer. As a 
result, the combination of transformer tap changes and 
fixed-power-factor generators was insufficient to with­
stand fast voltage changes.
This points to the need for solutions regarding the 
design and coordination of the downstream networks. 
It appears that, due to the network design, the down­
stream network owner’s responsibility to ensure that 
generators remain connected while the voltage at the 
connection point is within limits was not fulfilled. 
Regarding protection coordination, it is worth noting 
that the protection setting (zero time delay at 1.1 p.u.) 
had not been reviewed by RE, since the coordination 
with transmission protection was not deemed necessary. 
(In contrast, such coordination is needed for protections 
that operate under short-circuit conditions, as these 
must be cleared by tripping the minimum number of 
elements.) In the original communication of structural 
information to RE, a 1-second delay for the activation of 
voltage protection was indicated. During the investiga­
tion of the incident, the Expert Panel received informa­
tion that the delay was actually zero seconds. However, 
RE indicated that this change had not been communi­
cated in advance.56

===== PAGE 214 =====
214  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Regarding the operation of tap-changing transformers, 
the transformers between the transmission and distribu­
tion grids in Spain have been governed by an agreement 
between RE and DSOs since 2022. The agreement speci­
fies that taps are operated by distribution operators, and 
that the TSO may issue an order to block tap-changing 
transformers if voltages at certain reference points 
exceed set thresholds for 15 minutes. Since the voltage 
fluctuations on 28 April were faster than 15 minutes, and 
since the reference points only contained a subset of the 
nodes in the system, no order to block tap-changing 
transformers was issued.
Regarding protection settings in general, the investiga­
tion further revealed that under Spain’s national network 
codes, the upper limit of the allowed voltage operating 
range (435 kV) was reaching the threshold at which 
some pre-NC RfG generators were able to immediately 
disconnect (435 kV). This means that no margin existed. 
The margin could be restored by either reducing the 
allowed operating range or by raising the disconnection 
requirements for pre-RfG generators. For post-RfG gener­
ators in Spain, the threshold was 440 kV and the margin 
was 5 kV. The margin could be increased by reducing the 
allowed operating range.
The Expert Panel issued a related recommendation in 
Chapter 9.
4.1.2.6.2	
The HVDC
The behaviour of the 2 × 1000 MW VSC-type HVDC 
between Spain and France is discussed in Chapters 2 and 
3 of the report. 
The HVDC’s reactive power contribution is described in 
Chapter 2.7. Following the blackout in Iberia, the HVDC 
system between Spain and France disconnected and 
active power transfer was lost. At the same time, the VSC 
HVDC had also been providing voltage control at both 
converter stations independently. 
However, together with the loss of the DC connection, 
reactive power support (voltage control) was lost at both 
ends (including in the station at the French side, where 
the grid otherwise remained in operation). 
The Expert Panel issued a related recommendation in 
Chapter 9.

===== PAGE 215 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  215 
4.1.2.7	
Summary of conclusions 
The following table summarises the capabilities and 
implementation aspects regarding reactive power 
provisions of various assets. It assesses the ability of the 
reactive power assets to respond to an approximately 
1-minute-long voltage rise (aiming to reflect the period 
12:32:15 – 12:33:15; see Figure 4-8), both in terms of 
technical capability, and the actual response on 28 April, 
given the implementation and context.
Reactive power asset
Technical capability 
to respond to a 
~1-min voltage rise
Implementation in 
Spain on the day
Expectation to respond 
to a ~1-min voltage rise 
Explanation (Remarks)
Related 
­recommendations
RES generators
Technically possible
Fixed power factor
Not possible
In fixed power factor 
mode, reactive power 
output is based on active 
power output, not on 
voltage
Reco. 1
Reco. 2
Conventional generators, 
default framework 
(PO 7.4)
Technically possible
Reactive power output 
set by generator based on 
formula in PO 7.4 (2000) 
Explicit response speed 
not defined PO 7.4 (and 
must be inferred from the 
combination of the 
validation formula in PO 
7.4 and the structural 
data provided by 
generators at 
commissioning or 
updated after a 
significant change
»	 Non-fulfilment was 
allowed in 25 % of each 
hour
»	 No close-to-real-time 
monitoring or systemic 
real-time feedback 
between TSO and 
generator
Conventional generators, 
optional framework 
(voltage setpoint 
project)
Technically possible
Real-time voltage 
setpoint received from 
TSO
Yes (if technically 
feasible)
(Participation not 
mandatory; most 
conventional generators 
subject to PO 7.4)
Shunt reactors
Technically possible
Manually operated
Limited 
Manual operation 
requires lead time for 
decision-making
Reco. 2
Reco. 3
STATCOM
Technically possible
One in operation
Possible
Depending on 
configuration
Reco. 2
Table 4-2:  Summary of reactive power contribution by various assets.

===== PAGE 216 =====
216  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The following two figures compare the actual (realised) 
absorption of reactive power against the potential 
of each asset57 before the voltage rise (12:32) and at 
approximately 1 minute into the voltage rise (12:33). 
Figure Note: Actual reactive power absorption is the 
actual SCADA measurement in case of generators and 
the reactive power capacity of connected shunt reactors. 
“Remaining capacity” is the difference between the 
actual absorption and the “reference”, where:
»	For PO 7.4 generators, the reference is calcu­
lated by the System Operator based on provi­
sions in PO 7.4 (2000). The data points (not 
shown in the chart) are 74 MVAr for actual and 
146 MVAr for remaining capacity.
»	For RES generators, the reference takes the total 
instantaneous active power of >5 MW RES and 
assumes a power factor of 20 % inductive was 
set for all these generators.
»	For shunt reactors, the reference is the total 
installed capacity of shunt reactors (both 
connected and disconnected).
Figure Note: Actual reactive power absorption is the 
actual SCADA measurement in case of generators and 
the reactive power capacity of connected shunt reactors. 
“Remaining capacity” is the difference between the 
actual absorption and the “reference”, where:
»	For PO 7.4 generators, the reference is calcu­
lated by the System Operator based on provi­
sions in PO 7.4 (2000). 
»	For RES generators, the reference takes the total 
instantaneous active power of >5 MW RES and 
assumes a power factor of 20 % inductive was 
set for all these generators.
»	For shunt reactors, the reference is the total 
installed capacity of shunt reactors (for both 
connected and disconnected).
The figures (considering the underlying assumptions), 
show that of the three reactive power assets shown for 
Spain, the largest remaining capacity for voltage control, 
in absolute capacity terms, is available in shunt reactors. 
At 12:33:00, the not realised reactive power potential of 
Operational Procedure PO 7.4 generators is numerically 
equal to connecting three 150 MVAr shunt reactors, while 
the remaining capacity of RES corresponds to seven such 
shunt reactors.
57	
See assumptions regarding potential in the note under the figure.
0
1,000
PO 7.4 generators
Shunt reactors
2,000
3,000
4,000
Actual reactive power absorbtion
Remaining capacity
Reactive power capacity (MVAr)
Status of reactive power assets in South Spain at 12:32:00
RES generators
(fixed power factor)
2,297
1,107
1,300
2,700
0
1,000
PO 7.4 generators
Shunt reactors
2,000
3,000
4,000
Actual reactive power absorption
Remaining capacity
Reactive power capacity (MVAr)
Status of reactive power assets in South Spain at 12:33:00
332
RES generators
(fixed power factor)
2,315
1,002
1,300
2,700
185
Figure 4-2:  Status of voltage control by selected reactive power assets 
at 12:32:00.
Figure 4-3:  Status of voltage control by selected reactive power assets 
at 12:33:00.

===== PAGE 217 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  217 
As discussed in this section, the operation of shunt 
reactors in Spain was manual. Given the large number 
of installed shunt reactors (around 90 across Spain), a 
fast utilisation of these assets using manual decisions is 
prohibitively difficult. Achieving a more effective utilisa­
tion of available shunt reactors to address system voltage 
needs (e. g. quickly connecting the most relevant58 assets 
when necessary) would thus require either automatic or 
semi-automatic systems.
During the investigation, the French TSO RTE indicated 
that in France, automatic utilisation of shunt reactors 
(and capacitors) is implemented for a large share of their 
reactors (around 50 % of the assets). These shunt reactors 
and capacitors can be operated either:
»	by manual remote control, or
»	automatically, whereby the assets connect/
disconnect automatically at preset voltage 
thresholds (at or close to the normal voltage 
limits), based on a local voltage measurement 
and with a response time of 5 – 10 seconds.
While not implying that this is a universal solution, RTE 
further explained that in its implementation, there are 
two operating modes on the automated assets: a regu­
lation mode and a safety mode. The regulation mode 
is activated from the control centre, while the safety 
mode is always active and cannot be deactivated. More 
specifically:
»	In regulation mode, the shunt reactor’s activa­
tion thresholds are within the normal voltage 
range, which for RTE is 200 – 245 kV (e. g., a 
shunt reactor would connect at 244 kV).
»	In safety mode, a shunt reactor would connect 
when the voltage is outside the normal range 
(e. g., a shunt reactor would connect at 248 kV). 
Furthermore, the settings are adapted to each case after 
dynamic studies. When there are several assets in the 
same electrical substation or nearby, the settings must 
prevent simultaneous switching on/off.
58	
In the scope of this investigation, Coreso performed a static sensitivity analysis to assess voltage sensitivity resulting from shunt reactor connection at node 
400 kV TS1—Badajoz, where the second overvoltage disconnection occurred on 28 April 2025 at 12:33:16. At that time, the last SCADA voltage measurement 
before disconnection was 434 kV. The analysis (subject to limits and caveats) indicated a voltage decrease of around 3 – 4 kV for each shunt reactor connected. 
(This analysis is referenced in Section 4.1.5).
59	
Final report on the Continental Europe Synchronous Area separation on 24 July 2021. 
60	
Section 4.2 (p. 26 – 27) of the report summarising the connection/disconnection actions, and Section 4.3 (p. 32) of the report.
61	
Final report on the grid incident in South-East Europe on 21 June 2024. See Section 9.2.7 (p. 137) of the report.
The following figure shows a schematic of the func­
tioning of the automatic asset activation system.
Figure 4-4:  Schematic of the functioning of the automatic asset activation 
system. (Source: RTE)
The connection status of shunt reactors in Spain was also 
a feature in the system separation incident in 2021.59 
Before the split occurred (due to cascaded trips of trans­
mission network elements that led to an active power 
imbalance of 2.5 GW in the Iberian Peninsula), some 
shunt reactors in Spain had been in a disconnected state 
due to low voltages, and they remained in a discon­
nected state for some time after the system separation, 
when overvoltages occurred.60 No recommendation 
regarding shunt reactors was issued. After the voltage 
collapse in South-East Europe in 2024, a recommenda­
tion61 was issued to analyse an automatic emergency 
control concept for shunt capacitors and inductors during 
high or low voltage situations. 
The relevant new recommendation can be found in 
Chapter 9 of this report. 
Pas d‘action 
SMACC
Diagramme de fonctionnement
Sécurité
247 kV
Sécurité
Régulation
Régulation
Inhibition
Inhibition
220 kV
170 kV
272 kV
225 kV
245 kV
240 kV
230 kV
Fonction régulation
U < 225 kV → ouverture de la rèactance 225 kV
U < 245 kV → fermeture de la rèactance 225 kV
Fonction sécurité
U < 220 kV → ouverture de la rèactance 225 kV
U < 247 kV → fermeture de la rèactance 225 kV
Fonction inhibition
U < 230 kV → ouverture de la rèactance 225 kV inhibée
U < 240 kV → fermeture de la rèactance 225 kV inhibée

===== PAGE 218 =====
218  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
With regard to reactive power contribution by synchro­
nous conventional generators and RES generators, the 
Expert Panel observed that different approaches were 
implemented in other control areas. In Portugal,62 
synchronous generators by default receive a voltage or 
reactive power setpoint by phone directly from the TSO, 
and are required to deliver reactive power in accord­
ance with the setpoint, within restrictions defined by a 
P-Q area and a power factor range. Hydro power plants 
provide the service not only in generation mode but also 
in pumping/synchronous power mode. One hydro power 
plant is specifically contracted to provide voltage control 
even when not producing active power – it functions as 
a synchronous compensator, and the service uses a reac­
tive power setpoint. RES generators in Portugal (solar 
power plants with installed capacity above 1 MW, as well 
as newer wind power plants) receive real-time setpoints 
from the TSO’s SCADA, most commonly a voltage setpoint. 
Notably, solar PV generators provide voltage control 
service both during the day and at night (i. e. even in the 
absence of the primary energy source).
The relevance of providing comprehensive European 
cross-border guidance on voltage control practices is 
discussed in a recommendation in Chapter 9. 
62	
See Section 2.6.5.2.
Regarding the reactive power potential of invert­
er-based RES, the figures above assume operation 
within the constraints of a fixed-power-factor control 
mode. If a different voltage control mode is imple­
mented, a higher potential might be achieved, as the 
reactive power output would not be directly linked to 
the instantaneous active power output but rather to the 
capabilities of the inverter. Such technical decisions also 
enable further implementation options, such as e. g. the 
night use of solar PV for voltage control and/or the possi­
bility of inverter-based assets operating as STATCOMs, as 
described in a recommendation in Chapter 9.
Area of attention: The Expert Panel suggests assessing 
reactive power flows between the distribution and 
transmission grids, while also considering the control 
and design of the relevant tap-changing transformers.
Area of attention: The Expert Panel suggests that distri­
bution operators consider the most appropriate voltage 
control mode from distribution-connected generators. 
The relevance of this suggestion depends on local 
specifics and is relevant insofar as enabled by the appli­
cable requirements.
4.1.3	
Voltage management
This section addresses concepts related to voltage 
management from the operational perspective. 
The section discusses:
»	The link between operational limits 
and disconnection limits
»	The handling of alarms
»	Managing reactive power capabilities to cope 
with expected reactive power fluctuations

===== PAGE 219 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  219 
4.1.3.1	
Operational limits and disconnection thresholds
63	
While the allowed range was 435 kV, RE indicated that the preferred operation was below 420 kV.
64	
Resolution of 30 July 1998, of the Secretary of State for Energy and Mineral Resources, which approves a set of technical and instrumental procedures necessary 
to carry out the adequate technical management of the electrical system.
65	
For comparison, in REN, such actions were defined in a handbook.
66	
For example, at 12:33:11, one of the zero-to-phase voltages was around 5 kV higher than the positive sequence voltage (435 kV in Phase B-to-ground, 
vs 430 kV in positive sequence). At 12:33:11, the voltage measurement in PMU ARN4ALD (close to the node where disconnections occurred 5 seconds later) 
reached 430 kV in positive sequence voltage. However, at this time, one of the zero-to-phase voltages (Phase B) was already at 435 kV, as voltages in Phase B 
were notably higher than in the other two phases. The asymmetry was present throughout 12:00 – 12:33 (differences between two phases up to 9 kV).
The range of voltages expected in a power grid (the 
operating voltage range) generally considers the voltage 
withstand capabilities of system users and includes 
appropriate safety margins. 
As described in Section 3.2.1.1, the requirements appli­
cable in Spain enabled the generators connected to the 
400 kV network in Spain to disconnect when the voltage 
exceeded 435 kV (older connection dates) or 440 kV 
(newer connection dates).
On the day of the incident, the allowed upper limit of 
the operating voltage range in Spain was 435 kV.63 This 
meant that the safety margin between the allowed 
voltage operating range and the voltages at which 
generators could disconnect was low or non-existent.
The Spanish Operational Procedure P.O. 1.4 (1998)64 
and the exceptions introduced in European regulations 
specifically for Spain enabled the possibility for the 
Spanish TSO to operate the transmission grid at 435 kV 
(this is described in Section 2.6.1). In other EU Member 
States, the allowed operating range is up to 420 kV.
The Expert Panel identified the limited safety margin as a 
contributing factor to the incident. A related recommen­
dation is included in Chapter 9.
4.1.3.2	
Alarm handling
Detailed information on alarm handling at all levels of 
the system is included in Section 4.5.
The overvoltage alarm thresholds at 400 kV nodes in 
Spain were, depending on the node, at thresholds of 
420 kV, 430 kV, or 435 kV. For RE, voltage-related (curative 
or close-to-real-time preventive) remedial actions were 
not defined in an operator handbook.65 RE indicated that 
the actions are nevertheless known by all operators due 
to continuous training programs.
There are alarm thresholds defined for 220 kV nodes (at 
values of 240, 235, and 246 kV). However, for global 
monitoring of the system, only 400 kV pilot nodes are 
used (i. e. these actually generate specific voltage 
alarms). 
Between 12:00 and 12:30, 1,026 alarms below the 
low-voltage alarm thresholds (375 – 395 kV), 78 of which 
were not in RE’s transmission network, and 137 alarms 
above the high-voltage alarm thresholds (420 – 435 kV), 
eight of which were not in RE’s transmission network, 
were triggered in RE SCADA, in part due to voltage 
oscillations.
During the voltage rise between 12:25 and 12:29, 24 
430 kV alarms were triggered and five shunt reactors 
were connected, after which the voltage was mostly 
below 420 kV by 12:30.
After the 12:30 mark, the first 430 kV alarm was triggered 
at 12:33:01. This was only 15 seconds before the second 
disconnection (Event 4 in Table 3.1) and the overvoltage 
cascade, meaning that manual remedial actions such as 
disconnecting lines or connecting shunt reactors were 
not possible. 
There was one 435 kV alarm at 12:27:46. No other 435 kV 
alarm was triggered before the blackout. 
The SCADA alarm system usually does not distinguish 
voltage values in the three phases and therefore 
provided no input to operators regarding the voltage 
values of individual phases.66

===== PAGE 220 =====
220  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.1.3.3	
Managing reactive power capabilities to cope with expected reactive 
power fluctuations 
67	
Power system stabilisers in Spain have been declared and adjusted in cooperation with Red Eléctrica in most combined cycle units, in one nuclear power unit, 
and in a hydro-power plant in the Galician region.
A combination of factors affecting the voltage control 
capabilities of the power system occurred simultane­
ously on 28 April.
As discussed in Section 4.1.2.1, shunt reactors in Spain 
were operated manually, meaning that there was a 
decision-making lead time before they could be (re-)
connected. 
As discussed in Section 4.1.2.3, the RES generators 
followed a fixed-power-factor control mode and thus 
were unable to respond to voltage fluctuations.
As discussed in Section 4.1.2.4, the synchronous conven­
tional power plants were following the default Oper­
ational Procedure PO 7.4 framework, while one plant 
voluntarily (temporarily) took part in a direct voltage 
control set-point pilot project. 
At 12:30, the following conventional power plants were 
connected in the southwestern (Andalusia, Castilla-La 
Mancha, Extremadura) part of Spain:
»	One nuclear power unit with a total installed 
capacity of around 1,000 MW 
»	Two combined-cycle power units with a total 
installed capacity of around 800 MW
»	One hydro unit with a total installed capacity 
of around 70 MW
The rest of the generation mix in this region was 
inverter-based. 
After the incident, RE noted that some conventional 
power plants falling under the Operational Procedure 
PO 7.4 framework did not perform as expected. As per 
the design of the Operational Procedure PO 7.4 regime 
(generators follow Operational Procedure PO 7.4 voltage 
references), no real-time setpoint was sent directly to the 
generators. Hence, RE was unable to instruct conven­
tional generators to change their reactive power behav­
iour in real time. RE can instruct a change to the voltage 
reference in real time via a telephone call. One such call 
did take place on 28 April (for a unit outside the south­
west-centre region). 
On the other hand, for one generator investigated in 
more detail by the Expert Panel, the generator indicated 
that on the assessed past day, when its reactive power 
absorption was higher, it had received advanced instruc­
tions from RE to increase reactive power absorption. 
However, no such instruction was sent to this generator 
on 28 April.
Due to the oscillatory incidents in the power system 
(oscillations), the system operator dispatched an addi­
tional conventional unit in Andalucia in real time to 
increase the combined cycle generation equipped with 
power system stabilisers, aiming to increase damping of 
additional oscillations that could have appeared after 
these two oscillatory incidents. Although the connection 
order was issued at 12:26, the start-up time of the unit 
(and for combined-cycled units67 in general, ranging 
from 2 to 8 hours depending on the shutdown time) did 
not allow sufficient time to connect to the system, as the 
incident occurred before the start-up.
As discussed in Section 4.1.2.1, only one STATCOM was 
in operation in Spain that day, while another was 
performing its test before commissioning.
An additional factor regarding the voltage control 
management, as mentioned in Section 4.1.2.6.1, was 
that some renewable generation disconnections in Spain 
occurred faster than expected (while the voltage at the 
connection point was inside the limit). As these plants 
operated with a fixed power factor absorbing reactive 
power, these disconnections added to the increase in 
the power system voltage. Another factor involving 
voltage control management was that a certain amount 
of domestic PV disconnected after each oscillation 
and reconnected a few minutes later, causing some 
impact on voltages. This is discussed in more details in 
chapter 4.3.
The combination of these factors meant that the system’s 
reactive power capabilities on the day were unable to 
absorb the voltage rise after 12:32.
The Expert Panel issued a relevant recommendation in 
Chapter 9.

===== PAGE 221 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  221 
4.1.3.4	
Summary of conclusions
Topic
Related recommendation
Operational limits and disconnection thresholds
Recommendation 4
Managing reactive power capabilities
Recommendation 2
Table 4-3:  Summary of conclusions
68	
This information complements section 1.2 of the factual report, which stated that voltages remained fully within limits throughout the morning.
Area of attention/improvement: The Expert Panel 
suggests that TSOs make meaningful use of information 
on the reactive power control capabilities of power-gen­
erating modules to inform their operational planning 
process.
4.1.4	
Sequence of events in voltage control 
This subsection provides a detailed explanation of the 
voltage rise on 28 April, linking it to several reactive-­
power-related factors discussed above and considering 
the conditions from a previous day. The subsection builds 
on the related section in Chapter 2 and adds data where 
relevant. 
4.1.4.1	
Voltage control on 28 April
This subsection examines voltage conditions on 28 April from 09:00 onwards.
4.1.4.1.1	
Morning (09:00 – 12:00)
Voltages were fluctuating on the morning of 28 April. At 
10:49:44, voltage in the Olmedilla node reached 433 kV. 
Between 10:40 and 10:50, Spain’s total commercial net 
position decreased by 0.8 GW.
At 11:47:18, voltage in Olmedilla reached 435.7 kV, for a 
few seconds, exceeding the allowed operational range68 
in 0.7 kV. Between 11:40 and 11:50, the total commercial 
net position of Spain decreased by 0.8 GW.

===== PAGE 222 =====
222  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.1.4.1.2	
Half-hour after 12:00
In the period 12:00:00 – 12:25:00, voltages oscillated 
with amplitudes of up to 30 kV peak-to-peak (at the 
400 kV level), during two notable periods of oscillation. 
No voltage values were outside the allowed range. 
From 12:00 to 12:20, six lines were connected to damp 
oscillations.
In the period 12:20:00 – 12:25:00, during one of the 
oscillation episodes, three shunt reactors (a total of 
400 MVAr) were disconnected due to low voltage swings. 
In addition, four 400 kV overhead lines in Spain, which 
were open for voltage control, were connected to 
increase damping and reduce the oscillations, according 
to the bilateral “oscillation and low damping” mitigation 
protocol.
In the period 12:25 – 12:29, after the second oscilla­
tion, a rise in voltage occurred, and five shunt reactors 
(total 700 MVAr) were connected, two of which were in 
­Andalucia. No voltage out of range was reached.
Figure 4-5:  Summary of voltage control and stability events from 12:15 onwards.
12:15:40
12:19:00
12:22:20
12:25:40
12:29:00
12:32:20
430
420
410
390
400
380
12:24:39
OFF
Palos
REA
12:24:39
OFF
Palos
REA
12:24:30
OFF
Morata
REA
12:24:30
OFF
Morata
REA
12:26:54  
ON
Vitoria 
REA
12:26:54  
ON
Vitoria 
REA
12:27:41
ON
 Guadame
REA3
12:27:41
ON
 Guadame
REA3
12:27:52
ON
 Guadame
REA2
12:27:52
ON
 Guadame
REA2
12:28:01
ON
Morata
REA
12:28:01
ON
Morata
REA
12:31:32
HVDC S. Llogaia-Baixas
setpoint is lowered
(from 412 kV) to 409 kV
12:31:32
HVDC S. Llogaia-Baixas
setpoint is lowered
(from 412 kV) to 409 kV
TREF = 4/28/2025
12:15:06
ON
 L-400 kV 
Morata–Villaviciosa
12:15:06
ON
 L-400 kV 
Morata–Villaviciosa
12:20:00
RE reduce E › F
exchange from 1.500 
to 1.000 MW.
Countertrading of 
500 MW was 
generated.
12:20:00
RE reduce E › F
exchange from 1.500 
to 1.000 MW.
Countertrading of 
500 MW was 
generated.
12:21:27 
ON 
L-400 kV
Pinilla–Romica
12:21:27 
ON 
L-400 kV
Pinilla–Romica
12:22:10
ON 
L-400 kV
Pinilla–Rocamora
12:22:10
ON 
L-400 kV
Pinilla–Rocamora
12:25:23 
ON
L-400 kV
Guadame–Cabra.
12:25:23 
ON
L-400 kV
Guadame–Cabra.
12:26:01
ON 
L-400 kV
Tordesillas–Galapagar
12:26:01
ON 
L-400 kV
Tordesillas–Galapagar
12:30:00
RE reduce E › P
exchange from 
2.259 to 2.000 MW.
Countertrading of 
259 MW was 
generated.
12:30:00
RE reduce E › P
exchange from 
2.259 to 2.000 MW.
Countertrading of 
259 MW was 
generated.
12:27:10
ON
Peñaﬂor
REA  
12:27:10
ON
Peñaﬂor
REA  
12:17:01
OFF
Cabra
REA
12:17:01
OFF
Cabra
REA
12:21:21
OFF
Penaﬂor
REA
12:21:21
OFF
Penaﬂor
REA
1: Almaraz
6:Catadau
1:Carmona
1:Hernani
1:Xove
6:Rubi
1:La_Cereal
1:Vic
1: Almaraz
6:Catadau
1:Carmona
1:Hernani
1:Xove
6:Rubi
1:La_Cereal
1:Vic
STABILITY
STABILITY
VOLTAGE CONTROL
VOLTAGE CONTROL

===== PAGE 223 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  223 
4.1.4.1.3	
From around 12:30 to the blackout
4.1.4.1.3.1	 Active power setpoint changes
69	
See Figure 2-24 in Section 2.3.4.
70	
See Figure 4-6 above and the full figure in Section 2.3.4.
71	
In Figure 4-11, the change of active and reactive setpoints is depicted for three selected power plants in 12:32:00 – 12:32:48.
At 12:30, there was a 0.4 – 0.5 GW change in generation 
schedules expected, reflected in a scheduled reduction 
of export from Spain to Portugal of around 0.4 – 0.5 GW.69 
Furthermore, from 12:29 onwards, there was down­
wards aFRR demand in Spain of up to 0.4 GW.70
As described in Section 4.1.2.3, RES units in Spain 
followed a fixed power factor. Therefore, each change of 
active power setpoint meant a change in reactive power 
injection, either proportionally (capacitive power factor) 
or negatively proportionally (inductive power factor).71 
As most RES units followed an inductive power factor, 
downwards changes in active power injection meant an 
decrease in their reactive power absorption.
In addition, changed active power setpoints of certain 
generators also changed patterns of flows within the 
bidding zone, and hence additionally affected reactive 
power conditions through a changed loading of various 
transmission lines.
Figure 4-6:  aFRR demand in Spain.
Figure 4-7:  Sum of active power output of > 5 MW RES generators in Spain.
 
Power BI Desktop
Sum of active power output of all RES units in Spain > 5 MW (12:27:00 - 12:32:48)
20,000
20,500
21,000
21,500
22,000
22,500
23,000
Time
P (MW)
12:27:00
12:28:00
12:29:00
12:30:00
12:31:00
12:32:00
22415
21536
22068
22297
22127
22060
21841
21824
22301
22266
21986
22367

===== PAGE 224 =====
224  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
At 12:32:00, voltage was within ranges.72 As seen in 
Figure 4-7 above, the output of RES generators decreased 
by around 0.9 GW from 12:27 to 12:32:48. In particular, 
around 0.5 GW of that decrease occurred from 12:32:00 
to 12:32:48, concurrent with an increase in downwards 
aFRR demand, as seen in Figure 4-6.73 Furthermore, in 
this period, the 0.2 GW events described in Chapter 3 as 
72	
409.1 kV at Carmona, 397.1 kV at Tabernas, and 405.4 kV at Santa Llogaia. In the period 12:29:00 – 12:32:00, the voltage was largely decreasing.
73	
It is noted that in some periods, downwards aFRR demand in Spain is present while frequency is below 50 Hz.
2a and 2b also were subject to decreasing setpoints, and 
their corresponding SCADA data showed a rapid decrease 
to zero infeed.
Per the portfolio-based bidding in aFRR, it was not 
possible to know in real time which exact units would 
change setpoints in response to aFRR demand. 
4.1.4.1.3.2	 Voltage rise
From 12:32:00 onwards, concurrent with the 0.5 GW 
change in RES generator output, voltages in numerous 
nodes increased. 
The following chart shows voltages across 400 kV PMUs, 
with a particularly steep rise registered in PMU TAB4LIT 
(Andalusia, southern Spain), coloured black in the figure.
Figure 4-8:  Voltages in a set of 400 kV PMUs.
B
A

===== PAGE 225 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  225 
4.1.4.1.3.3	 Evolution of event “A”
A substation close to PMU TAB4LIT is 400 kV TS1 – Granada 
located in Andalusia. The following figure focuses on 
the voltage rise in this substation. It was in this substa­
tion that the first identified overvoltage disconnection 
occurred at 12:32:57 (marked “A” in the chart above; 
corresponds to Event 3 in Table 3.1). 
Figure 4-9 shows voltage, active power, and reactive 
power measured in the substation from 12:00:00 to 
12:32:56. Figure 4-10 shows that in the minute before 
the disconnection, the voltage measured in the substa­
tion increased from 400.6 kV at 12:32:12 to 417.2 kV at 
12:32:56, i. e. at 22.6 kV/min. 
Figure 4-9:  P, Q, and V in 400 kV TS 1 — Granada, 12:00:00 – 12:32:56, SCADA data.
Figure 4-10:  Voltage in 400 kV TS 1 — Granada, zoomed in to 12:27:16 – 12:32:56, SCADA data.
Power BI Desktop
Active power, reactive power and voltage in substation 400 kV TS 1 — Granada
-200
-100
0
100
200
300
400
360
380
400
420
440
MW / MVAr
Voltage [kV]
12:00
12:05
12:10
12:15
12:20
12:25
12:30
"A" - Event 3
178
233
368
334
184
361
363
315
367
324
347
322
331
317
360
331
-41
-96
-37
-177
-127
-38
-119
-166
-165
-135
-159
-158
-167
-118
-155
-154
418
382
418
402
382
401
412
400
394
389
392
398
385
406
388
391
Active power [MW]
Reactive power [MVAr]
Voltage [kV]
Power BI Desktop
Voltage rise at substation 400 kV TS 1 — Granada
360
380
400
420
440
Voltage (kV)
12:28:00
12:29:00
12:30:00
12:31:00
12:32:00
12:33:00
"A" - Event 3
412.0
428.1
399.6
409.2
417.5
406.5
408.5
404.7
405.1
400.9
412.0
414.6
407.1
400.6
417.7
405.1
407.1

===== PAGE 226 =====
226  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
During the period of this voltage rise, the reactive power 
in the substation rose from −165 MVAr to −96 MVAr. The 
slope of the reactive power rise was +94 MVAr/min. The 
ratio of voltage change vs reactive power change was 
a 0.24 kV increase per 1 MVAr, showing the sensitivity of 
the voltage change to a change in injection (or to other 
factors not captured here). This stability aspect could be 
subject to further academic and practical research on 
phenomena occurring in systems with a high share of 
inverter-based resources. 
74	
According to RE SCADA data.
75	
See Section 3.2.1.3.1.
76	
This is also seen as the vertical surge in voltage in Figure 4-8 above.
The Expert Panel has identified three example gener­
ators in 400 kV TS 1 — Granada (total capacity 150 MW) 
which, between 12:32:24 and 12:32:48, ramp down, 
changing their active power output 74 by 78.8 MW (from 
123.4 to 41.6 MW). At the same time, due to the fixed-in­
ductive-power-factor control mode, their reactive power 
absorption decreased by 33.3 MVAr (from −35.5 MVAr to 
−2.2 MVAr).
Figure 4-11 shows both the active and reactive power 
output of the three units and the voltage in 400 kV 
TS 1 — Granada.
Figure 4-11:  P, Q, of three RES units, and V in 400 kV TS 1 — Granada, SCADA data.
At 12:32:57, the 220 kV side of the 400/220 kV trans­
former in 400 kV TS 1 — Granada tripped.75 The voltage in 
the substation registered before the trip was 417.9 kV 
(within the operational margins), whereas the p.u. 
voltage on the other side of the transformer was higher, 
for reasons described in Section 4.1.2.6. 
The trip led to the loss of all downstream generation in 
400 kV TS 1 — Granada, and the loss of the remaining reac­
tive power absorption by the connected generators (the 
total reactive absorption in 400 kV TS 1 — Granada was 
−96 MVAr at 12:32:56 and 0 MVar in the next time stamp 
at 12:33:00).76 
Power BI Desktop
P and Q by power plants 2495, 2496, 2503, and Voltage in 400 kV TS 1 — Granada
-50
0
50
100
150
360
380
400
420
440
MW / MVAr
kV
12:31:30
12:32:00
12:32:30
12:33:00
12:33:30
"A" - Event 3
120
30
123
30
123
122
122
42
122
30
121
109
-35
0
0
-36
-34
-2
-36
0
-34
-35
-36
-26
403
428
400
405
401
401
418
Active power by power plants
Reactive power by power plants
Voltage in 400 kV TS 1 — Granada

===== PAGE 227 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  227 
4.1.4.1.3.4	 Evolution of event “B”
The rise in voltage continued for around 19 seconds, before another set of generators disconnected at substation 
400 kV TS 1 — Badajoz (corresponds to Event 4a in Table 3.1). The voltage rise in the substation is shown in Figure 4-12.
Figure 4-12:  Voltage in 400 kV TS 1 — Badajoz, SCADA data.
77	
See also Section 3.1.1, which assigns 3 kV of the difference to a measurement error in Phase B.
With this disconnection, 165 MVAr of reactive power 
absorption was lost.
In the closest PMU (ARN4ALD), the voltage at 12:33:16.420 
was 431.7 kV when expressed as the positive symmet­
rical component of all three phases. However, the phase-
to-ground voltage B was 436.9 kV. 
The reading of voltage in Phase B was around 9 kV 
higher than Phase A, reflecting the asymmetry of the 
voltage system or measurement errors.77 This is relevant 
if ­overvoltage protection triggers based on any of the 
three voltages. Figure 4-13 shows the phase voltages 
measured in PMU ARN4ALD.
Figure 4-13:  Phase-to-ground voltages in ARN4ALD, PMU data.
Power BI Desktop
Voltage rise at substation 400 kV TS 1 — Badajoz
360
380
400
420
440
Voltage (kV)
12:30:00
12:30:30
12:31:00
12:31:30
12:32:00
12:32:30
12:33:00
"B" - Event 4a
417.2
434.0
412.9
420.9
416.6
419.7
418.7
419.2
414.9
415.1
Power BI Desktop
Phase-to-ground voltages in ARN4ALD on 28 A
pril
400
420
440
460
480
12:30:00
12:30:30
12:31:00
12:31:30
12:32:00
12:32:30
12:33:00
Phase
Va
Vb
Vc
Voltage (kV)
Phase-to-ground voltages in ARN4ALD on 28 April
"B" - Event 4a

===== PAGE 228 =====
228  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.1.4.1.3.5	 After event “B”
78	
A lesson from the event was that a longer overlap is needed, meaning that the ramping time of conventional units should be taken into account, so that 
connecting these resources is considered earlier in operational planning.
The voltage control section did not investigate the 
voltage conditions after Event B (in the 2.5 seconds from 
Event B until 12:32:19, 12 further overvoltage discon­
nections occurred). The details of the disconnections are 
described in the Disconnections section 3.2.1.3.
A cascade of overvoltage disconnections led to frequency 
phenomena described in other chapters and, eventually, 
a blackout occurred.
4.1.4.2	
Voltage control in the days preceding 28 April
To better understand the circumstances of the inci­
dent, particularly the presence and impact of some of 
the factors related to the event on 28 April, the Expert 
Panel also assessed voltage fluctuations that occurred 
on certain previous days. In particular, the Expert Panel 
assessed 22 April, when an overvoltage event occurred, 
alongside changes in generation schedules, cross-border 
flows, and the connection of conventional power plants 
and shunt reactors. However, different circumstances 
meant that an incident of the same scale did not occur 
and no ICS investigation took place.
On 22 April, overvoltage disconnections of some gener­
ation and demand facilities occurred in Spain. At 19:00, 
the commercial net position of Spain decreased by 
1.6 GW, reflecting changes in generation schedules and 
also manifesting as changes in cross-border flows. There 
was a co-occurrence of a decrease in solar power (due 
to the sun going down) and conventional power plants 
connecting. 
At around 18:58, concurrent with the change in sched­
ules, voltages started rising in some nodes of the grid. 
The voltages rose for around 3 minutes, until 440 kV was 
reached in Phase B at PMU ARN4ALD at 19:01:30. After 
that, in some seconds, voltages rose above 450 kV and 
continued climbing for around half a minute. At the peak 
(19:02:27), a value of 452 kV (up to 455 kV in Phase B) 
was registered in PMU ARN4ALD. Around 3 minutes after 
19:00, the conventional power plants reached tech­
nical minimum power and became able to control the 
voltage.78 By 19:05, the situation was remedied, as RE 
connected 22 shunt reactors. 
It is worth noting that on 22 April, no significant oscilla­
tion and no low-voltage situation was observed before 
the voltage rise (as it was on 28 April).
Figure 4-14 shows the positive symmetrical component 
voltages in a set of PMUs.
Figure 4-14:  Voltage in a set of PMUs on 22 April.
Power BI Desktop
Voltage in 400 kV PMUs on 22 April
390
400
410
420
430
440
450
460
Voltage (kV)
18:58
19:00
19:02
19:04
PMU
ARN4ALD
CAT4TRR
HEN4RGI
LOE4FTE
LOM4VCH
OLM4VNE
ONA4DRO
TBA4LIT
VIC4BAI

===== PAGE 229 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  229 
Notably, phase asymmetry was present in the measure­
ments79 in PMU ARN4ALD (as on 28 April) – the phase-
to-ground voltage reading of Phase B was around 5 kV 
above the other two phases throughout the event, as 
seen in Figure 4-15. 
79	
See also Section 3.1.1, which assigns 3 kV of the difference to a measurement error in Phase B.
While phase asymmetry depends on several factors and 
is not extraordinary in itself, it is considered here in the 
context of the possibility that overvoltage protection was 
triggered based on a single phase-to-ground or phase-
to-phase voltage.
Figure 4-15:  Phase-to-ground voltages in ARN4ALD on 22 April.
While some overvoltage disconnections of generators 
occurred on 22 April, the conditions on the day did not 
lead to an overvoltage cascade leading to a blackout.
Power BI Desktop
Phase-to-ground voltages in ARN4ALD on 22 April
390
400
410
420
430
440
450
460
Voltage (kV)
18:58
19:00
19:02
19:04
Phase
Va
Vb
Vc

===== PAGE 230 =====
230  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.1.5	
Sensitivity analyses 
80	
In addition, in UCTE, some fixes, such as changes in nodes representation, were applied to ensure convergence. In CGMES, RTSN IGM by REN was not included in 
the RTSN CGM due to voltage divergence, so the IDCF IGM was used.
In the scope of the voltage control workstream, certain 
sensitivity analyses were performed by Coreso on real-
time snapshot grid models (RTSN) shared by TSOs. Where 
possible, sensitivity analyses were performed separately 
in both UCTE and CGMES formats.
Summary:
»	1.	 The analyses were performed with the following 
limitations:
–	 a.	 RTSNs are steady-state representations of the 
grid, meaning that dynamic analyses are not 
possible. 
–	 b.	 UCTE models are generally less relevant for 
voltage analyses due to the format’s limitations
–	 c.	 Unavailability of fully comprehensive RTSNs in 
a commonly agreed-upon modelling format in 
the Continental Europe Synchronous Area
–	 d.	 Some elements are occasionally modelled 
differently in RTSNs compared to DACF and IDCF 
grid models; therefore, Coreso experienced 
some issues involving the modelling of some 
“complex” grid elements, which had to be 
addressed with the concerned TSOs.
–	 e.	 The three provided RTSN IGMs from the SWE 
TSOs were merged for time stamp 12:30 with 
the following considerations:
∙	 i.	 For UCTE, the RE IGMs are not synchro­
nised, meaning that the 12:23 snapshot 
was used as the closest to the 12:30 time 
stamp;80
∙	 ii.	 For CGMES, the REN IGM was leading to 
voltage divergence. Instead, the REN IDCF 
file was used.
»	2.	 Outcome of the sensitivity analyses:
–	 a.	 In the base case, some differences in voltage 
values between RTSN and SCADA are observed.
–	 b.	 Analysis 1: Voltage setpoint 407.5 kV applied to 
RES (aiming to emulate behaviour in voltage 
control mode):
∙	 i.	 Dispersion of voltages reduces (interquar­
tile range is 6.6 kV in the base case vs 3.6 kV 
in the sensitivity in UCTE and 8.5 kV vs 
7.9 kV in CGMES) in both UCTE and CGMES.
–	 c.	 Analysis 2: Voltage setpoint 407.5 kV applied to 
conventional generators:
∙	 i.	 Dispersion of voltages reduces (interquar­
tile range 6.6 kV base case, 4.1 kV in the 
sensitivity)
∙	 ii.	 Only performed in UCTE, since conven­
tional generators at CGMES are modelled 
at the voltage level where they are actu­
ally connected (i. e. 30 kV), necessitating 
remote voltage control, which could not 
be performed.
–	 d.	 Analysis 3: Modifying tap position in node 
400 kV TS 1 — Granada and assessing voltage 
sensitivity:
∙	 i.	 Linear regression results in voltage 
sensitivities to tap changes of +1.19 kV/ 
increased tap (for the 220 kV voltage 
side) and −0.78 kV/ increased tap (400 kV 
voltage side) (performed in CGMES).
–	 e.	 Analysis 4: Voltage sensitivity to connecting a 
shunt reactor in node 400 kV TS 1 — Badajoz 400 kV:
∙	 i.	 Calculation yielded a 3 – 4 kV change 
for each 150 MVAr absorption added 
(0.023 kV/MVAr) in both UCTE and CGMES. 
In UCTE, the shunt reactors are modelled 
as an equivalent load.
–	 f.	 Analysis 5: Modifying P and Q injection in node 
400 kV TS 1 — Granada and calculating voltage 
change:
∙	 i.	 Max voltage variation calculated at 3 – 4 kV 
in UCTE and CGMES, substantially less than 
the real SCADA measurement (16 – 17 kV).
∙	 ii.	 In UCTE, voltage rise was predominantly 
driven by changes in Q, whereas in CGMES, 
voltage changes occurred similarly after 
changing either P or Q injection.

===== PAGE 231 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  231 
4.2	
Oscillations
4.2.1	
Scope of the Chapter 
This chapter aims to analyse in detail, using various 
methodologies and data sources, the oscillatory 
phenomena that occurred from around 12:00 until the 
cascading events that led to the blackout. Summarising 
the main physical concepts allows us to understand, to 
the greatest extent possible, oscillatory phenomena. 
Oscillatory phenomena were also observed in the system 
on 28 April before 12:00, as well as on other days in April 
2025, but with a very low amplitude that did not pose 
a significant risk to the system. This section, however, 
focuses on 12:00 – 12:30, when two very prominent 
oscillation episodes occurred.
Setting aside the rigorous scientific definition already 
reported in Chapter 2, we will focus on the physics of the 
oscillations observed, which involved both phenomena 
particularly active in a specific area of the Iberian grid, 
yet involving a vast geographical area, as well as inter-
area oscillations involving the entire Continental Europe 
(CE) grid.
There is a common denominator in all oscillatory 
phenomena, which allows us to classify the scenario 
as more prone to triggering an oscillation; however, it 
does not guarantee their occurrence, as oscillations can 
arise from mechanisms associated with chaotic system 
behaviour.
The following factors can contribute to potential 
oscillations:
»	Generator reactance relative to the electrical 
system to which they are connected: This 
can be compared to the “electrical distance” 
from the system. If particularly high, it causes 
generators to operate at suboptimal points for 
controlling oscillations. Reactance depends on 
the short-circuit power at the connection point, 
which is influenced by network topology (e. g. it 
increases when more transmission lines are out 
of service, or when the ratio of conventional 
rotating generators delivering short-circuit 
power to static generators is low).
»	The transmission angle between the genera­
tors and the grid, which is influenced by system 
topology
»	Operating points (when a large area is under 
export conditions, the angle spreads) and 
voltage profiles (which induce under-­excitation 
operation of generators)
»	The presence of static and dynamic compen­
sation elements (e. g. reactors, STATCOMs, 
condensers)
»	Dynamic stabilisation features and their tuning 
(power system stabilisers on rotating machines, 
HVDC POD, STATCOM POD, static generators POD)
»	Eventual IBR converter-driven instability
We will analyse the dynamics of the oscillations in detail, 
assessing their extent and identifying the most active 
areas, and confirming the hypotheses and findings 
through root-mean-square (RMS) simulations, short-­
circuit power evaluation, and small-signal analysis. 
These results will inform actions and recommendations 
aimed at mitigating the occurrence of such phenomena 
in the future.

===== PAGE 232 =====
232  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.2	
Construction of Analytical Framework for Oscillatory Analysis
30	
The procedure for constructing the analytical framework for oscillatory analysis begins with a consistent snapshot, appropriately adapted to represent the grid 
configuration at the time of the oscillation.
To emulate the inter-area and 0.63 Hz phenomena, 
the full Continental Europe Synchronous Area (CE SA) 
transmission system was considered. A detailed model 
of the Spanish peninsular electric system (SPES) was 
used, based on a state estimator static case and supple­
mented with dynamic models of system generation, 
HVDC, and FACTS. For the inter-area oscillation study, data 
from 12:21 were used to represent SPES operating and 
topology conditions during the event, while the scenario 
at 12:0830 was employed to reproduce SPES operating 
conditions during the 0.63 Hz oscillation. The rest of 
the CE system was modelled with the “Dynamic model 
of continental Europe v2”. As this model represents a 
different time horizon and operating point than 28 April 
2025, it was adjusted to mimic the operating conditions 
(generation, load, system topology, etc.) at the time of 
interest. This adjustment was performed [7] using the 
data available at 12:00 in the ENTSO-E Transparency Plat­
form, which provides 1-hour resolution data. This hour 
was selected to reflect operating conditions immediately 
prior to the oscillations.
This model can represent the system’s oscillatory behav­
iour in terms of electromechanical modes, but the base 
damping must be properly adjusted. This was achieved 
by modifying variables outside the Spain and Portugal 
portions of the system, with the French and remaining CE 
SA regions calibrated to reproduce the system’s damping 
values at the two studied time stamps on 28 April 2025. 
The analyses in this chapter use two complementary 
methodologies: eigenvalue analysis, which operates in 
the frequency domain, and RMS simulation, which oper­
ates in the phasor domain. Eigenvalue analysis provides 
information on the existing electromechanical modes 
in the system and enables the extraction of quantitative 
information regarding the effect of different actions 
undertaken by Red Eléctrica to mitigate the oscillations. 
RMS simulation provides qualitative and illustrative 
information and helps analyse the 0.63 Hz oscillation, 
which does not appear in the model, supporting the 
hypothesis that this oscillation was not a natural mode 
of the system but rather the result of forced or induced 
generator behaviour.

===== PAGE 233 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  233 
4.2.3	
Validation of the Analytical Model
Once the electromechanical model of the network was created, a validation was performed to verify its adequacy in 
representing oscillatory phenomena.
4.2.3.1	
0.2 Hz Inter-Area Oscillation
Regarding the East–Centre–West inter-area oscillation, 
the validation process considered two different tests:
»	Stimulating the system with a perturbation 
(a “step” of imbalance between load and 
production)
»	Injecting stochastic noise on the loads to repro­
duce the natural ambient oscillation
The contingency involves simulating the loss of a large 
load in the CE power system, which triggers the inter-
area oscillation. It is relevant to mention that such event 
did not occur during the 28 April 2025 incident. However 
this report assumes a significant power deviation, such 
as a large load disconnection, to generate an RMS simu­
lation with appreciable inter-area oscillations.
With reference to the ambient oscillation mentioned 
before, a stochastic process associated with several 
loads – specifically, an Ornstein–Uhlenbeck (OU) process – 
was used to begin fluctuations. In the literature, the OU 
process is used to emulate typical frequency variations 
under normal operating conditions [8]. It is characterised 
by a mean value, a standard deviation, and an autocor­
relation value. Typical standard deviations are around 
0.5 – 2 %, whereas the autocorrelation typically ranges 
between 0.01 Hz and 1 Hz, depending on the size of the 
network and the penetration of non-programmable 
generation [9]. In this case study, for implementation 
reasons, the process was applied to a small number 
of loads; thus, to trigger the inter-area oscillation, the 
standard deviation of the OU process associated with 
these loads was increased to 30 %. In future studies, a 
process with a more realistic standard deviation value 
(0.5 – 2 %) might be applied to all pertinent system 
loads to verify whether, under small damp conditions, 
the inter-area oscillations can be triggered without any 
contingency. The autocorrelation value used in this work 
is 0.1 Hz, which aligns with other studies.
The OU process is associated with some relevant loads (in 
terms of active power consumption) in several countries. 
Some are at the edges of the CE SA transmission system, 
such as Spain and Turkey, and others are in the central 
part of the system. In this manner, the inter-area oscilla­
tion is triggered quite naturally. 
All the loads in the SPES and the CE SA transmission 
system are assumed to follow an IZ model, with active 
power exhibiting the dynamic behaviour of a constant 
current model and reactive power following a constant 
impedance model. This is a common choice for transient 
stability analysis, as it captures the main characteristics of 
the average load dynamics while keeping computations 
simple due to the constant Z component [10].
The modal analysis of the CE model at 12.21 naturally 
provides information about the electromechanical 
modes of the system, including the East–Centre–West 
mode. The damping ratio of this mode, after adjusting 
the study model, is 0.28 %. This value is consistent with 
the initiation of an oscillation at that time. This case, 
which will be referred to as “A ₀”, represents the scenario 
at 12:21 pm, when the 0.2 Hz inter-area oscillation 
was observed. This case will be used as a reference 
throughout this document.
Mode
Mode characteristics
fmode (Hz)
Ϛ (%)
East-Centre-West mode
0.20
0.28
Table 4-4:  requency and damping ratio of the inter-area East–Centre–West 
oscillation mode. Reference case A ₀.

===== PAGE 234 =====
234  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 4-16 shows the mode shape associated with 
generator speeds (also known as observability) obtained 
using DIgSILENT PowerFactory’s “Eigenvalue Analysis” 
tool. These mode shapes represent the positions of the 
right eigenvector for the East–Centre–West inter-area 
mode and indicate which machines in the power system 
oscillate in phase or in the opposite phase.
It can be seen that the expected mode is approximated 
in a realistic manner. In fact, the SPES electrical frequen­
cies are clustered together, led by approximately 180º 
by the frequencies of the central area. Turkey’s electrical 
frequency leads the SPES by approximately 50 – 60º. 
Thus, the calibrated system realistically resembles the 
expected behaviour during an East–Centre–West inter-
area oscillation.
For the sake of completeness, the following shows the 
electrical frequency oscillations in several buses of the 
system, as captured by an RMS simulation using the 
methodology described in the previous subsections.
Figure 4-16:  Mode shape of East-Centre-West 0.2 Hz mode (observability and controllability)

===== PAGE 235 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  235 
Figure 4-17:  Inter-area oscillation triggered by the load contingency at simulation time = 1 s.
Figure 4-17 shows the inter-area oscillations obtained 
with the simulation model. Similar to the results reported 
in Figure 2-63 of [11], the frequencies in the Spanish 
system (Carmona, Vic, and Xove) show the most oscilla­
tions. The frequencies in the central part of the CE system, 
such as those at the Bran (Germany) and Dalmine (Italy) 
buses, present a phase difference of 180º. Consistently, the 
frequency at the Tavel (France) bus exhibits an interme­
diate phase position. The frequency at the Ataturk (Turkey) 
bus leads the Spanish frequency by approximately 60º.
As observed by the PMU frequency measurements during 
this incident, the damping ratio is not constant. This is 
expected, as oscillations cause substantial variations 
in the network’s operating point, which in turn lead to 
corresponding changes in the damping ratio. 
Thus, these results seem to reproduce the East–Centre–
West inter-area oscillations registered by PMUs between 
12:19 and 12:22.
Figure 4-18 shows that the OU stochastic process can 
trigger inter-area oscillation. This process also excites 
other inter-area modes with higher frequency, as it 
occurs in real power systems. However, the general 
East–Centre–West mode is maintained, with the SPES 
frequency lagging central Europe by approximately 180º 
and Turkey by approximately 40 – 60º.
Thus, introducing the OU process enables the realistic 
reproduction of inter-area oscillations, supporting the 
idea that inter-area oscillations can occur even without 
a major incident.
Overall, the RMS simulations – both simulating a contin­
gency and incorporating an OU stochastic process – yield 
consistent results and can successfully capture the 
system’s oscillatory behaviour when the 0.2 Hz oscilla­
tion occurred.
Figure 4-18:  Inter-area oscillation triggered by the OU stochastic process.

===== PAGE 236 =====
236  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.3.2	
0.63 Hz Oscillation
This section outlines the assumptions used to reproduce 
the 0.63 Hz oscillations. Since this oscillation differs from 
an inter-area oscillation, validation focused on the HV 
active node during the oscillation, where an artificial 
signal was injected to observe system behaviour. The 
explanation and classification of the oscillation will 
be discussed in more detail, along with the techniques 
used to find the “most active” node, where the so-called 
“plant A” is located. The simulation is designed to verify 
that by injecting a forcing signal in the bay of plant A, it is 
possible to reproduce general system behaviour compa­
rable to the actual recordings.
As high-resolution data for the active and reactive 
power injected into the node under observation was 
unavailable, the adopted strategy was to reconstruct the 
injected signal using a PMU located in a nearby substa­
tion to capture the oscillatory trend, combined with 
SCADA data to obtain the average values of the active and 
reactive power injected by the plant.
Figure 4-19:  Synthetic signal used to trigger the 0.63 Hz oscillations (from 12:03.00 to 12:08:20).
The network model was adjusted to resemble the 
operating conditions during the 0.63 Hz oscillations, 
focusing on the connected lines, the control mode of 
the VSC–HVDC INELFE-1 when the oscillations occurred 
(angle difference control, ADC), and the active power 
interchange between Spain and France (≈1,350 MW).
Regarding the CE SA system, since the event occurred 
between 12:03 and 12:08, the closest available data 
from the Transparency Platform is at 12:00, which was 
therefore used for analysis. 

===== PAGE 237 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  237 
Figure 4-20 shows the frequency of several buses across 
the CE SA transmission system with the injection of the 
previously mentioned synthetic signal. For comparison, 
the same buses used in the 0.2 Hz inter-area oscillation 
are displayed. 
A comparison of Figure 4-20 and Figure 4-21 clearly 
shows that the injected synthetic signal causes the 
system to oscillate. 
The primary frequency component excited is 0.63 Hz, 
but, as explained in the next paragraphs, the inter-area 
frequency of 0.2 Hz is also partially excited. 
The simulation was conducted for 300 s. As detailed 
below, this allows monitoring of the system’s frequency 
response when the synthetic signal is injected, showing 
that perturbations injected at the Badajoz node repro­
duce frequency responses in SPES buses similar to those 
recorded by real PMU measurements.
Figure 4-21 provides a closer look at the first 20 s of 
the simulation. It can be observed that during the first 
10 s, when the amplitude of the synthetic signal is rela­
tively small, the buses in the Iberian Peninsula begin 
oscillating according to their typical inter-area mode 
frequency (0.2 Hz), with small peak-to-peak oscillations 
of ≈5 – 7 mHz. After 10 s, the amplitude of the synthetic 
signal increases, and the frequencies of the peninsular 
system begin to exhibit the non-typical 0.63 Hz mode. 
Consistent with PMU measurements, this phenomenon 
occurs predominantly in the Iberian system.
Figure 4-20:  0.63 Hz oscillations with the synthetic signal injected through plant A.
Figure 4-21:  0.63 Hz oscillations triggered by the synthetic signal injected through the plant A (simulation time ranging from 0 s to 20 s).

===== PAGE 238 =====
238  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 4-22 presents an inspection of the subsequent 
30 s, showing how the presence of the 0.63 Hz compo­
nent increases its weight in system frequencies as the 
amplitude of the synthetic signal increases. The oscilla­
tions now reach peak-to-peak values of ≈18 mHz.
Figure 4-23 shows a magnified portion of system 
frequencies during the simulation time from 230 s to 
250 s. At this stage, the amplitude of the oscillations 
reaches peak-to-peak values of ≈24 mHz.
Figure 4-22:  0.63 Hz oscillations with the synthetic signal injected (simulation time ranging from 20 s to 50 s).
Figure 4-23:  0.63 Hz oscillations with the synthetic signal injected (simulation time ranging from 230 s to 250 s).
The electrical frequency at the Carmona bus is shown 
in Figure 4-24 (a), along with its frequency spectrum 
obtained using the fast Fourier transform (FFT) applied to 
the full 300 s simulation (b). As expected, the frequency 
component around 0.63 Hz, corresponding to the 
injected signal, shows the highest magnitude across the 
simulation, followed by a 0.2 Hz component associated 
with the inter-area mode that also appears. 
To analyse how these two frequency components vary 
over time, a 40 s sliding window FFT was applied, using 
a time offset of 10 s. The results are reported in Figure 9 
(c). It can be observed that the 0.63 Hz component has a 
higher magnitude during the first part of the simulation, 
while the 0.2 Hz component increases towards the end. 
Consistent with Figure 4-23, where both the 0.2 Hz and 
0.63 Hz components are clearly visible, the two compo­
nents have comparable magnitudes between 200 s and 
250 s of simulation time. 

===== PAGE 239 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  239 
The simulation results for the CE SA system indicate 
that the 0.63 Hz oscillation could potentially excite the 
inter-area mode. In the last 20 s of the simulation, as the 
disturbance decreases in magnitude, the 0.63 Hz compo­
nent correspondingly decreases rapidly. In contrast, the 
0.2 Hz component decreases more slowly, as it is an 
intrinsic mode of the system, and can therefore persist 
for a longer time. Figure 4-24 also shows a 1.2 Hz oscilla­
tion component (also excited by the 0.63 Hz oscillation), 
which is consistent with the analyses in Subsection 4.2.4.
The conclusive findings of this simulation stage, 
confirming the PMUs recording analyses, are as follows:
»	The 0.63 Hz is also able to excite the 0.2 Hz 
inter-area oscillation.
»	Interrupting the 0.63 Hz oscillation injection 
halts the oscillation in the system, confirming 
the “artificial/forced” origin of the phenom­
enon (as shown in Subsection 4.2.5.1).
Figure 4-24:  Frequency spectrum of the whole signal (Carmona bus electrical frequency), and magnitude over time for the two main frequency components 
applying a sliding window FFT.

===== PAGE 240 =====
240  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.4	
Analysis of Plausible Causes
4.2.4.1	
First Oscillation
The first oscillation at 0.63 Hz requires correct classifica­
tion. An analysis strategy was adopted to reach a logical 
and plausible conclusion. No high-resolution (with a 
sampling rate higher than 1 s) recordings were provided 
from the distribution grid level or main production sites. 
However, the extensive monitoring network of Red 
Eléctrica based on PMUs, along with the contribution of 
several locations across CE, enabled a detailed analysis 
of the oscillation. 
The following steps were investigated in detail to 
confirm the hypothesis of a “non-natural” 0.63 Hz oscil­
latory frequency. 
»	1.  Analyse all PMUs available measurands 
during the event and in the past (selected 
PMUs and selected time frames)
»	2.  Process historical data provided by Red 
Eléctrica’s modal analysis tool
»	3.  Examine any specific past event
»	4.  Check with the electromechanical model 
»	5.  Run an additional check with a different 
methodology using SCADA measurements
»	6.  Ask the more active power plants for any 
significant information
Following these steps, it is expected that the most plau­
sible explanation for the first oscillation will be identi­
fied. The topology of the grid before the first oscillation 
is depicted in the figure below.
Figure 4-25:  Grid topology before the first oscillation (in white the lines in open status)
4.2.4.1.1	
Analysis of Available Measurands
A complete set of CE PMU data was collected, comprising 
128 voltage and frequency measurands with a 100 ms 
sampling rate. 
The modal analysis was conducted using the Unscented 
Kalman Filter (UKF) algorithm, which is particularly effec­
tive for analysing nonlinear systems.
The algorithm calculates, for each time sample, the 
dominant modes, amplitudes, and damping ratios for 
the analysed measurand set. It can also display the mode 
shapes, showing the relative activity of each state vari­
able for a selected mode. The amplitude (normalised) 
provides the contribution of each single state variable to 
the mode, while the angle indicates the phase displace­
ment of each state variable active in the mode. Plotting 
these phase displacements on a geographical chart 
makes it possible to determine whether a location oscil­
lates in phase or in opposition to others.

===== PAGE 241 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  241 
Figure 4-26 shows the raw measurand analysed 
(frequencies), the modal dominant modes (Mode 1: 
0.63 Hz and Mode 2: 0.2 Hz), the mode amplitude, and 
the damping ratios. The figure clearly illustrates the 
dominance of Mode 1. Figure 4-27 shows the mode 
shapes of the two identified modes. The 0.2 Hz mode 
exhibits the well-known displacement where the Iberian 
grid and Turkey oscillate against central Europe, while 
the 0.63 Hz mode is primarily confined to the Iberian 
Peninsula, with only a very small amplitude in the CE 
system.
Figure 4-26:  UKF algorithm applied to the first oscillation (sampling rate 100 ms).
Figure 4-27:  Mode shape of 0.2 Hz and 0.63 Hz.

===== PAGE 242 =====
242  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The geographical displacement shown in Figure 4-28 
clearly shows that the 0.63 Hz mode is mainly located 
in the Iberian Peninsula. Repeating the mode shape 
analysis on voltages (400 kV and 220 kV expressed in pu 
of rated value) again reveals the clear presence of the 
mode in the Iberian Peninsula.
The 0.2 Hz mode shape clearly shows the classical inter-
area angle displacement, with large portions of the 
system (east and west) oscillating in phase opposition 
(180°) against central Europe. The 0.63 Hz mode is char­
acterised by vectors that are in phase (voltages) or, in 
the case of frequency, with an angle spread of around 
90 – 100°.
Based on the results, the following observations can be 
made:
»	A wide geographical analysis confirms that the 
0.63 Hz mode is located primarily in the Iberian 
Peninsula.
»	The mode shape does not follow the typical 
inter-area pattern. The voltage amplitude 
shows pronounced activity in a specific area of 
Spain, between Carmona and Almaraz.
Figure 4-28:  Geographical mode shape of 0.63 Hz.
4.2.4.1.1.1	 Analysis of Historical Data
Once the specific local characteristics of the 0.63 Hz 
have been clarified, the next step is to examine a longer 
period to identify any evidence of a dominant mode that 
may normally be present.
To verify whether the 0.63 Hz mode is naturally present in 
the system, the results of the modal analysis of frequency 
between January and April 2025 were examined at 
different substations in the Spanish peninsular power 
system: Xove (northwest), La Cereal (centre), Cofrentes 
(east), and Carmona (south).
The algorithm used for the modal calculation processes 
20‑minute windows, and the analysis window is shifted 
every 20 s. Therefore, every 20 s it provides results based 
on the ambient modal analysis of the preceding 20 
minutes. 
The algorithm used for the modal calculation processes 
20‑minute windows, and the analysis window is shifted 
every 20 s. Therefore, every 20 s it provides results based 
on the ambient modal analysis of the preceding 20 
minutes. The algorithm is capable of detecting oscilla­
tion modes with frequencies between 0.04 and 4 Hz. 
The number of occurrences represents the number of 
those 20‑minute windows in which the mode is present 
(considering for each 20 minutes time frame all the 
modes that are present over a predefinied threshold 
2 mHz). The following figure shows the number of 
detected oscillations for each frequency range at those 
substations. All detected occurrences are shown, regard­
less of the damping with which they were identified. 
Since the algorithm relies on ambient measurements, 
the oscillation amplitude does not need to be large, nor 
does the damping need to be low, for the mode to be 
detected and characterised, making it well-suited for 
characterising the modes present in the system.

===== PAGE 243 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  243 
Figure 4-29:  Number of occurrences of modes between 0.01 and 1.5 Hz detected between January and April 2025. (Source: Commercial tool for control room modal 
analysis). Analysis done by third part tool.
Likewise, for the same frequency range, the occurrences 
with damping below 5 % were examined to determine 
whether the mode appeared only occasionally in the 
system but exhibited low damping.
The following figure shows all detected occurrences 
with calculated damping below 5 %. The vertical scale 
has been reduced to one-quarter of that in the previous 
figure to better highlight the number of occurrences.
Figure 4-30:  Number of occurrences of modes between 0.01 and 1.5 Hz with damping lower than 5 % detected between January and April 2025.
Analysis of the two previous figures indicates that the 
0.63 Hz oscillation mode is not naturally present (or, in 
other words, its low occurrence confirms the absence of 
a clear “dominance“) in the system. The inter-area East–
Centre–West oscillation mode, with a frequency around 
0.2 Hz, can be clearly observed, as well as another 
inter-area mode around 0.5 Hz, which corresponds to 
an oscillation mode between Morocco and the Iberian 
Peninsula. Additional local modes can then be observed 
between 0.8 Hz and 1.1 Hz.
In the 0.60 – 0.65 Hz interval, this modal analysis, 
performed using the frequency measurement from 
Carmona, found 48 occurrences between 10:00 and 
11:00 on 28 April 2025 (out of 180 possible), 140 occur­
rences between 11:00 and 12:00 (out of 180 possible), 
and 101 occurrences between 12:00 and 13:00 (out of 
101 possible), since from 12:33:33 on 28 April there are 
no data available to perform modal analysis.
An additional analysis was conducted using a different 
algorithm, Fast Stochastic Subspace Identification (FSSI), 
on data from four PMUs recorded in April 2025 before the 
incident.

===== PAGE 244 =====
244  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The selected locations are reported in the figure below.
Figure 4-31:  Number of occurrences of modes between 0.01 and 1.5 Hz with a damping lower than 5 detected between January and April 2025.
Each point in the graphs represents an estimate of the 
algorithm. The size of the point is proportional to the 
normalised energy (with 1 representing the total energy 
of the estimates for a specific time), and the colour of the 
point indicates the damping. Each analysed time frame 
covers 1 hour (sampling rate 100 ms), with the x-axis 
ticks representing 10-minute intervals. The graph on 
the left spans 00:00 to 01:00, and the graph on the right 
spans 12:00 to 13:00, allowing comparison of night and 
day scenarios, including a festive day (Sunday 6 April).
Figure 4-32:  FSSI analysis on 1 April 2025.
00:00
10:00
20:00
30:00
40:00
50:00
00:00
Time (HH:MM:SS)
0.2
0.4
0.6
0.8
1.0
Frequency (Hz)
Damping Ratio in function of Time, Frequency
Damping Ratio (%)
2.5
5.0
7.5
10.0
12.5
normalized_energy
0.15
0.30
0.45
0.60
0.75
00:00
10:00
20:00
30:00
40:00
50:00
00:00
Time (HH:MM:SS)
0.2
0.4
0.6
0.8
1.0
Frequency (Hz)
Damping Ratio in function of Time, Frequency
Damping Ratio (%)
2.5
5.0
7.5
10.0
12.5
normalized_energy
0.15
0.30
0.45
0.60
0.75

===== PAGE 245 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  245 
Figure 4-33:  FSSI analysis on 2 April 2025.
Figure 4-34:  FSSI analysis on 4 April 2025.
Figure 4-35:  FSSI analysis on 6 April 2025.
Overall, although some estimates appear around 0.6 Hz 
(also on 8.4.2025, a short 0.63 Hz oscillation with peak-
to-peak amplitude 15 mHz is noted in PMU data at 14:06, 
after a 2.6 GW upward ramp in generation schedules at 
14:00), they do not show strong consistency, and no clear 
0.6 Hz mode is visible. In conclusion, the FSSI ­analysis 
confirms occasional low damping at 0.85 Hz (2 and 4 April) 
but shows no evidence of a 0.6 Hz mode.
00:00
10:00
20:00
30:00
40:00
50:00
00:00
Time (HH:MM:SS)
0.25
0.50
0.75
1.00
1.25
1.50
1.75
Frequency (Hz)
Damping Ratio in function of Time, Frequency
Damping Ratio (%)
2.5
5.0
7.5
10.0
12.5
normalized_energy
0.15
0.30
0.45
0.60
0.75
00:00
10:00
20:00
30:00
40:00
50:00
00:00
Time (HH:MM:SS)
0.2
0.4
0.6
0.8
1.0
Frequency (Hz)
Damping Ratio in function of Time, Frequency
Damping Ratio (%)
2.5
5.0
7.5
10.0
12.5
normalized_energy
0.15
0.30
0.45
0.60
0.75
00:00
10:00
20:00
30:00
40:00
50:00
00:00
Time (HH:MM:SS)
0.25
0.50
0.75
1.00
1.25
1.50
1.75
Frequency (Hz)
Damping Ratio in function of Time, Frequency
Damping Ratio (%)
2.5
5.0
7.5
10.0
12.5
normalized_energy
0.15
0.30
0.45
0.60
0.75
00:00
10:00
20:00
30:00
40:00
50:00
00:00
Time (HH:MM:SS)
0.2
0.4
0.6
0.8
1.0
Frequency (Hz)
Damping Ratio in function of Time, Frequency
Damping Ratio (%)
2.5
5.0
7.5
10.0
12.5
normalized_energy
0.15
0.30
0.45
0.60
0.75
00:00
10:00
20:00
30:00
40:00
50:00
00:00
Time (HH:MM:SS)
0.2
0.4
0.6
0.8
1.0
Frequency (Hz)
Damping Ratio in function of Time, Frequency
Damping Ratio (%)
2.5
5.0
7.5
10.0
12.5
normalized_energy
0.15
0.30
0.45
0.60
0.75
0.90
00:00
10:00
20:00
30:00
40:00
50:00
00:00
Time (HH:MM:SS)
0.2
0.4
0.6
0.8
1.0
Frequency (Hz)
Damping Ratio in function of Time, Frequency
Damping Ratio (%)
2.5
5.0
7.5
10.0
12.5
normalized_energy
0.15
0.30
0.45
0.60
0.75

===== PAGE 246 =====
246  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.4.1.1.2	 Analysis of Event Data
There are several methods for locating the source of an 
oscillation based on measurement data. With the avail­
able data, no method can provide by itself definitive 
proof of the source. Therefore, multiple methods were 
applied in this analysis to check for coherent results. For 
the sake of brevity, these methods are not described 
here; the reader is referred to the bibliography for 
further details.
Dissipative Energy Flow Method
The dissipative energy flow (DEF) method [12] was applied to the Red Eléctrica PMU data between 12:00 and 12:15 
for the 0.63 Hz frequency.
Figure 4-36:  DEF against time.
DEF values are indicated in brackets in the legend. T = 0 corresponds to time = 12:00.

===== PAGE 247 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  247 
DEF values are plotted on the map in Figure 4-37.
Figure 4-37:  DEF calculated on Red Eléctrica PMUs.
The width of the black arrows is proportional to the 
computed DEF. Only |DEF| > 0.1 are shown. When PMUs 
are too close, the DEF are added: For example, the DEF 
on the east of the border between France and Spain is 
the sum of the DEFs from the 400 kV AC Baixax–Vic PMU 
and the PMUs from the HVDC between Spain and France. 
We can observe that the Iberian Peninsula as a whole is 
exporting oscillation energy to France (DEF: 2.39) and 
Morocco (DEF: 1.16). 
Focusing more closely, another area (DEF: 0.5) – circled in 
red on the map – is also exporting oscillation energy and 
could be the location of the oscillation source. Since this 
area is not fully covered by PMUs, it is difficult to compare 
the DEF of the likely source with the DEF exported from 
the Iberian Peninsula. However, it remains possible that 
the source in this area interacted with other sources in 
the Iberian Peninsula summing up with interaction with 
all generators a final total exported energy.

===== PAGE 248 =====
248  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Presence of Harmonics
The presence of harmonics of the fundamental oscilla­
tion frequency (0.63 Hz) can be used to locate the source 
of forced oscillations [13]. As these harmonics propagate 
less far from the source, the PMU where they are highest 
is likely the closest to the source.
The FSSI [14] method was applied to the Red Eléctrica 
PMU data on active and reactive power between 12:00 
and 12:15 to analyse the modes and search harmonics. 
Figure 4-38:  Frequency of modes on P signal (Hz).
Figure 4-39:  Frequency of modes on Q signal (Hz).
The 0.63 Hz component is present and has the highest 
energy during the period, but estimates are also observed 
at 1.26 Hz (Harmonic 2) and 1.89 Hz (Harmonic 3), in both 
P and Q measurements. However, the energy of these 
harmonics is quite low. Table 4-5 provides the ratio of 
the maximum energy of each harmonic to the maximum 
energy of the fundamental.
P signal (%)
Q signal (%)
Harmonic 2
3.2
1.2
Harmonic 3
0.2
0.2
Table 4-5:  Ratio of the maximum energy of each harmonic to the maximum 
energy of the fundamental.

===== PAGE 249 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  249 
Harmonic 3 is too weak, with few estimates, to be considered. Figure 4-40 illustrates the mode shape of the Harmonic 2 
P signal:
Figure 4-40:  Mode shape of P signal.
The PMU with the highest observability for this 1.2 Hz mode is Almaraz–Bienvenida, which is connected close to the 
generator oscillating (deducted by other nodes PMUs measurands and SCADA measurands) in the Badajoz region.
Figure 4-41 shows the mode shape of the Harmonic 2 Q signal:
Figure 4-41:  Mode shape of Q signal.
The Almaraz–Bienvenida PMU is in red and has the 
second-highest amplitude. The highest amplitude is 
observed at the Vic–Baixas PMU (horizontal blue line on 
the right), located on one of the 400 kV AC lines between 
France and Spain. 
The presence of Harmonic 2 on the Q signal at this loca­
tion could be linked to the proper reactive power modu­
lation of the POD-Q controller on the HVDC link, mainly in 
France, as the POD-Q was deactivated in Spain 51 s after 
the onset of the 0.63 Hz oscillations.
 

===== PAGE 250 =====
250  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
SCADA Data Generation Analysis
31	
GitHub – rte-france/oscillation-analysis-with-scada-data: Python implementation of a method to locate the source of forced oscillations in a power system.
Another way to locate the source of forced oscillations 
is to use SCADA data. Several methods exist, but for this 
work, “SCADA-Based Detection and Analysis of Oscilla­
tions with Inferential Statistics” [15] was employed, for 
which open-source code is available.31 
The method was developed by the IEEE Forced Oscilla­
tion Task Force and is commonly used to identify a” more 
active generator. While this generator is not necessarily 
the main source of the oscillation, it is the most active 
plant identified during the oscillation.
The analysis was performed on all P and Q SCADA data 
from generators above 50 MW (144 in total). The plots 
below illustrate the measurands considered as probable 
sources of oscillations. The plots on the left show the 
raw data from measurements, while the plots on the 
right represent the data after a detrending stage. The 
detrending stage aims to remove long-term trends, such 
as the ramping up of a generator, which can obscure the 
detection of faster oscillations. The detrending method 
used here is the differencing method: the detrended 
value for sample n is calculated by subtracting the raw 
value of sample n-1 from the raw value of sample n.
Figure 4-42:  Source location software output.
 

===== PAGE 251 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  251 
In the first iteration, the tool identifies the generator 
located in the Coruna province – a combined cycled gas 
turbine (CCGT) in northern Spain – as the most active. 
However, this disappears in the next iteration. It is worth 
noting that, by design, the algorithm converges in several 
iterations. In this case, it detects a high energy value in 
the first iteration, which is subsequently surpassed by 
another node. This is confirmed by analysing the group 
recordings, where some energy is indeed detected 
during the oscillation, but with a lower amplitude than 
the node identified at the end of the procedure.
The amplitude of the active power is negligible but indi­
cates that the local oscillation in the Badajoz province 
triggers a “response” in the opposite side of the system.
The observed generator in Badajoz is the same as the 
one identified in Subsection 2.5.6.3 (Figure 2.59). An 
examination of the correlation between oscillations and 
the reactive power exchange reveals a clear correlation 
of reactive power at 0.63 Hz.
Figure 4-43:  Correlation between oscillations (FFT on sliding window) and reactive power (SCADA measurement 4 s).
Conclusion from Measurement Analysis
The DEF method, harmonic analysis (at least for 
the P signal), and SCADA data all point to consistent 
localisations.
The output of the specific analysis algorithms aimed at 
identifying a possible source of the oscillation converged 
on the same substation mentioned in Chapter 2.
4.2.4.1.2	
Summary of Causes and Possible Improvements
All the analyses carried out in this chapter confirm the 
plausible classification of the 0.63 Hz forced oscil­
lation within the family of converter-driven stability 
phenomena.
The oscillation has the maximum observability near a 
generator in the Badajoz province, as noted in Chapter 2. 
Based on the analysed historical data and simulations, 
no natural dominant mode is observed at this frequency. 
The analysis of the measurands (PMU and SCADA) using 
the oscillation source location method points to the 
same area.
In addition, the simulations were able to replicate the 
oscillatory effect.
On the one hand, according to the information provided 
to EP, no alarms or anomalies related to the oscillatory 
behaviour were found in the plant controller event 
list. In addition, the plant was classified as an “existing 
generator” under the RfG code. In contrast, the other 
generator connected to the same node, which exhibited 
a lower response to the oscillation, was commissioned in 
2021, meaning that the RfG provisions apply.
Instability phenomena in inverters due to the system 
reactance seen by the generator are well known [16] 
[17] [18] [19], and real events have also confirmed that 
old inverters can experience instability issues, especially 
when running at intermediate power levels. It was also 
observed that during the period 12:03 – 12:15:12, the 
inverter was not operating at maximum power, as the 
available RES energy was higher and the inverter was 
therefore limiting its electrical output. 

===== PAGE 252 =====
252  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
When the inverter increased its P setpoint at 12:16, its 
oscillatory behaviour became less pronounced. More­
over, given the large size of the generator, it can have a 
relevant impact on grid dynamics.
After collecting and evaluating all these elements, the 
most plausible conclusion is to classify this oscillation as 
forced/converter driven: the plant interacted with the 
other generators in the area, dominating the oscillation. 
Finally, the fact that a single generator was the most 
active during the oscillation at 0.63 Hz suggests that 
a converter-driven phenomenon plausibly induced a 
forced oscillation.
4.2.4.2	
Second Oscillation
In this section, the inter-area oscillation at 0.2 Hz will be 
analysed using PMU measurements. Subsection 4.2.5 
will investigate the effectiveness of the single damping 
countermeasure and explore possible improvements to 
oscillatory stability. Below the system topology before 
the second oscillation.
Figure 4-44:  Grid topology before the second oscillation (in white the lines in open status).
4.2.4.2.1	
Analysis of Available Measurands
The modal analysis of the frequency measurands shows 
a significant participation of the Iberian Peninsula oscil­
lation relative to central Europe and the eastern region. 
The northeast side of the system is observed to be in 
phase opposition. This behaviour is consistent with the 
characteristics of the ECW mode, especially when consid­
ering the recent interconnections with UC–MO and Baltic 
states.
Figure 4-45:  Mode shape of 0.2 Hz.

===== PAGE 253 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  253 
4.2.4.2.2	
Summary of Causes 
32	
It is worth recalling that the transmission angle is directly related to the active power flow, so any internal or external exchange ramp or deviation causes an 
angle deviation.
The East-Centre-West mode is the inter-area mode in CE 
SA with the lowest damping on average. It was triggered 
on several occasions, and strong oscillations occurred. 
The PMU and oscillation monitoring tools in place are 
sufficient to detect abnormal mode activity and initiate 
remedial actions.
This second oscillation arose from a combination of 
factors that together enabled the phenomenon, as 
described in the introduction to this chapter. The high 
transmission angle (around 80° between Carmona and S. 
Llogaia),32 some lines being out of service, and the insuf­
ficient action of a few power system stabilisers created 
the preconditions for the triggering of the oscillations. 
It must be emphasised that predicting the onset of an 
oscillation is very difficult, as it also depends on complex, 
sometimes chaotic interactions between generators, 
loads, and the grid.
However, managing this phenomenon solely in real 
time places significant pressure on the control room. 
Alleviating this burden requires the capability to antic­
ipate the damping of oscillations. Moreover, to avoid 
the existence of a low damping mode in the CE SA, it is 
necessary to study the evolution of inter-area modes 
over the coming years and make the right investment 
decisions to improve their damping. Lastly, the difficulty 
of reproducing the event, along with the need to inte­
grate a detailed model with a simplified one, with all the 
uncertainties it creates, must be addressed to improve 
the efficiency of post-mortem analysis. All of this can be 
achieved by maintaining an up-to-date CE SA dynamic 
model, allowing TSOs to conduct effective post-mortem 
analysis and planning studies.
4.2.5	
Effectiveness of Measures Against Oscillations 
The following section aims to assess the effectiveness 
of various measures against oscillations. First, Subsec­
tion 4.2.5.1 assesses the measures applied to the 
0.63 Hz forced oscillation. Subsection 4.2.5.2 details the 
impact of the applied measures on the 0.2 Hz inter-area 
oscillation. 
Subsection 4.2.5.3 then analyses how additional meas­
ures, which were not available during the incident, 
could impact the 0.2 Hz inter-area oscillation. Subsection 
4.2.5.4 summarises the findings and provides recom­
mendations to ensure proper damping of oscillations.
4.2.5.1	
Assessment of Measures Against Forced Oscillations
This section considers the oscillations characterised by 
a 0.63 Hz frequency that occurred between 12:03 and 
12:08. The calibration of the base case scenario used to 
reproduce this phenomenon, hereafter referred to as 
F0 for simplicity, is detailed in Subsection 4.2.3.2. This 
scenario reflects the actual network conditions at 12:03 
and is compared with other operating scenarios in the 
following subsections.
Since the eigenvalue analysis did not detect any poorly 
damped modes in the 0.4 – 0.8 Hz frequency range, 
the 0.63 Hz mode does not seem to be inherent to the 
system. In fact, these oscillations could not be repro­
duced by simulating a large active power deviation or 
introducing the aforementioned OU stochastic process. 
Thus, this section does not provide the eigenvalue 
results. Instead, RMS simulations are used during the 
sensitivity analysis to check the effectiveness of the 
actions taken by Red Eléctrica. A forced oscillation in 
the active and reactive power injections at 0.63 Hz was 
simulated at the most active node detected in Subsection 
4.2.4.1. The 0.63 Hz oscillation in P and Q injections were 
modelled based on PMU data from nearby lines. The 
average values of the P/Q injections were obtained from 
SCADA data. This study focuses on analysing the impact 
of forced oscillation introduced by a power park module 
on the overall oscillatory stability of the power system.

===== PAGE 254 =====
254  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.5.1.1	
Effectiveness of Actions Taken by Red Eléctrica
This subsection assesses the effectiveness of the actions 
taken by Red Eléctrica to mitigate 0.63 Hz oscillations – 
reducing the active power interchange between Spain 
and France, switching the VSC–HVDC INELFE-1 from an 
ADC to a CDC control strategy, increasing the active power 
flow from 180 MW to 500 MW per link (to reduce the 
flow through AC interconnection lines), and connecting 
several transmission lines [11]. The following cases are 
compared:
»	F₀: Base case: no corrective actions
»	FTOT: All corrective actions applied
Their joint effect is assessed by conducting an RMS simu­
lation, which is reported in Figure 4-46. As expected, 
although the protocol for addressing low damping is not 
designed for forced oscillations, the mitigation measures 
have a small but positive effect on the 0.63 Hz oscil­
lations, as FTOT exhibits smaller oscillation amplitudes 
compared to F0. However, compared to the inter-area 
oscillation study presented in Subsection 4.2.5.2, the 
effectiveness of these actions is relatively limited. This 
result is expected: if the source of the 0.63 Hz oscillation 
is not removed, these actions have limited effective­
ness, significantly influencing only the 0.2 Hz oscillation 
component of the oscillations, which is intrinsically 
present in the CE SA system. 
Figure 4-46:  Impact of actions taken by Red Eléctrica on the 0.63 Hz oscillations – F₀ vs FTOT.
Figure 4-47 shows the active and reactive power vari­
ations of VSC–HVDC INELFE-1 due to POD-P and POD-Q 
controls, respectively. The FTOT scenario exhibits higher ΔP 
and ΔQ because the frequencies at the AC terminals of 
the VSC–HVDC link are oscillating. 
Therefore, the POD-P and POD-Q controllers provoke P/Q 
modulation precisely to damp oscillations.

===== PAGE 255 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  255 
Figure 4-47:  ΔP and ΔQ (per link) due to VSC–HVDC INELFE-1 POD controls – F₀ vs FTOT . 
The active power of the VSC–HVDC link (exported from 
Spain to France) is shown in Figure 4-48. Active power 
through the VSC–HVDC is higher in the FTOT scenario than 
in the base case (F₀) because the active power setpoint of 
the VSC–HVDC link was increased as one of the corrective 
actions. In both cases, the active power through the link 
varies due to P modulation by the POD-P controller, as 
discussed previously. The behaviour of the INELFE-1 
VSC–HVDC link in the presence of the 0.63 Hz oscillation 
is considered satisfactory.
Figure 4-48:  P and Q (per link) of VSC–HVDC INELFE-1 – F₀ vs FTOT .

===== PAGE 256 =====
256  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 4-49 shows the Q of Vitoria’s STATCOM 150 Mvar 
during the F₀ scenario (with POD control activated), an 
alternative scenario similar to F₀ but with POD control 
deactivated, and the aforementioned FTOT scenario (also 
with POD control activated). 
The reactive power injection of Vitoria’s STATCOM changes 
due to its voltage controller and its POD-Q controller, 
to damp power oscillations. The behaviour of Vitoria’s 
STATCOM 150 Mvar in the presence of the 0.63 Hz oscilla­
tion is considered satisfactory.
Figure 4-49:  Q provided by Vitoria’s STATCOM during the 0.63 Hz oscillations – F₀ vs F₀ with POD deactivated vs FTOT . 
4.2.5.1.2	
0.63 Hz Oscillation Decay in 10 Seconds
In this case study, the artificially injected oscillation is 
supposed to stop at simulation time 30 s (approximately 
10 s after its amplitude became significant). The aim 
of this simulation is to determine whether the system 
continues oscillating at the same frequency – in other 
words, whether this oscillation mode is intrinsic to the 
electric network or purely related to the forced injection.
The results shown in Figure 4-50 suggest that this type of 
propagation cannot persist across the CE SA system once 
the source is shut down. In fact, immediately after 30 s in 
the simulation, the oscillations are almost immediately 
damped. This result aligns with the eigenvalue analysis, 
which did not identify any poorly damped modes near 
0.63 Hz.
Figure 4-50:  Trend of 0.63 Hz oscillations across the CE SA system if the injected signal is shut down.

===== PAGE 257 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  257 
4.2.5.1.3	
Inter-Area Resonance from the 0.63 Hz Oscillation
This case study analyses the potential resonant interac­
tions between forced oscillations and electromechanical 
inter-area modes. To achieve this, the damping ratio of 
the CE SA system is reduced (with respect to the one 
in scenario F₀) by acting on the calibration measures 
described in Subsection 4.2.2.
The simulation results reported in Figure 4-51 suggest 
that the inter-area oscillation can be triggered by the 
0.63 Hz oscillation if the damping ratio of the inter-area 
mode is sufficiently small.
Figure 4-51:  F₀ scenario with a small damping ratio of the inter-area mode.
In fact, by examining the leftmost magnified portion 
of the figure, both the 0.63 Hz and the inter-area oscil­
lations can be observed, whereas the same section in 
Figure 4-51 shows a more pronounced 0.63 Hz compo­
nent. In the rightmost magnified portion, representing 
the simulation time from 250 s to 280 s, the inter-area 
oscillation is clearly triggered, while the forced oscilla­
tion, still injecting the signal (see Figure 4-19), is less 
easily detectable.
This resonance between different oscillatory modes has 
been previously studied [20] [21], and the present work 
corroborates this concept in a very large model repre­
sentative of the CE SA system.
4.2.5.1.4	
Discussion
The results of the previous subsections allowed the following general conclusion to be drawn:
Forced oscillations can also excite natural electrome­
chanical modes in the power system if their damping 
ratio is low, with frequencies in a similar range. There­
fore, oscillations in different system variables might 
have two components: forced oscillations and electro­
mechanical oscillations. Measures designed to damp 
electromechanical oscillations (e. g. POD controllers in 
devices, power-exchange reductions, manoeuvres, etc.) 
can influence forced oscillations. 
As discussed previously, a forced oscillation cannot be 
completely mitigated unless the source of the oscilla­
tion is disconnected. However, since forced oscillations 
excite electromechanical modes in the power system, 
the corrective measures used to damp electromechanical 
oscillations can also help mitigate oscillatory behaviour 
in the presence of forced oscillations, as discussed in 
previous subsections.

===== PAGE 258 =====
258  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.5.2	
Assessment of Measures Against Inter-Area Oscillations
33	
At 12:19, the HVDC was operating at constant power, with POD-Q disabled by the link protection (see Chapter 2).
This section examines the East–Centre–West 0.2 Hz inter-
area oscillation that occurred between 12:19 and 12:22. 
In the following section, the applied measures during 
this phase of the incident are analysed:
»	Performance of INELFE-1 VSC–HVDC link (2 x 1,000 MW)
»	Effect of manoeuvres taken by Red Eléctrica to dampen 
the East-Centre-West mode inter-area oscillation of 
0.2 Hz 
»	Performance of Vitoria’s STATCOM 150 Mvar
4.2.5.2.1	
INELFE-1 VSC–HVDC Link
This subsection analyses the behaviour of the France–
Spain VSC–HVDC interconnection link INELFE-1 (2 x 
1,000 MW) during the incident on 28 April 2025 [22]. 
The analysis presented in this subsection focuses on the 
impact of INELFE-1 VSC–HVDC on damping inter-area 
oscillation.
The operating mode of the VSC–HVDC link at 12:19 was 
as follows:
»	The power order was distributed among the 
links according to their respective link capabil­
ities (MULTI-LINK control mode).
»	The Baixas converter station in France was set 
as the Master Station for Active Power Control 
(PCONMASTER).
»	There was active power flow from Spain to 
France, with power control proportional to 
the angle difference between both ends of 
the link (ADC).
»	The converter stations at Sta. Llogaia were 
operating in voltage control mode (V-mode), 
in which the HVDC link contributes to voltage 
control by providing reactive power exchange 
with the system through an AC voltage target 
setpoint.
»	Power oscillation controllers were activated by 
active power modulation (POD-P) and reactive 
power modulation (POD-Q).33
Figure 4-52 shows a general diagram of the INELFE-1 
VSC-HVDC link with the names of the variables to aid 
in interpreting the analysis in the following sections. 
Converter station A is located at the Spanish end (Sta 
Llogaia 400 kV substation) and converter station B is at 
the French end (Baixas 400 kV substation). 
Figure 4-52:  INELFE-1 VSC–HVDC link.

===== PAGE 259 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  259 
The active power setpoint of link HVDC-i (with positive values corresponding to power exported from Spain to France) 
is given by:
where:
»	
  is a constant-power term. 
»	
  is the supplementary active power setpoint of ADC control. This term is given by equation (2).
»	
  is the supplementary active power setpoint of the POD-P controller. 
The setpoint of the reactive power injection of converter VSC-j of link HVDC-i is given by:
where:
»	If the converter is in Q-mode, 
  is a constant reactive power setpoint. 
»	If the converter is in V-mode, 
  is the reactive power setpoint provided by the voltage controller.
»	
  is the supplementary reactive power setpoint provided by the POD-Q controller. 
Figure 4-53 shows the block diagrams of the POD-P and 
POD-Q controllers for the INELFE-1 VSC–HVDC link. The 
input signal of the POD-P controller is the frequency 
difference between the AC terminals of the VSC–HVDC 
link. The input signal of the POD-Q controller is the 
frequency deviation at the AC terminal of the converter 
station relative to the nominal frequency.
Figure 4-53:  INELFE-1 VSC–HVDC link. Block diagrams of POD-P and POD-Q controllers.
After the first 0.63 Hz oscillation, the total active power 
exchange between Spain and France was reduced, the 
active power flow of the VSC–HVDC link was increased 
to reduce the power flow through the parallel AC lines, 
and ADC control in the VSC–HVDC link was switched to 
constant power control (CPC). In addition, the POD-Q 
controller was automatically disabled during the first 
oscillation (0.63 Hz) to prevent the controller from 
malfunctioning [22]. The converter stations of the VSC–
HVDC link continued in V-mode during the incident. 
These are the VSC–HVDC link operating conditions for the 
scenario employed for the analysis of the East–Centre–
West inter-area oscillation.
(1)
(2)
(3)

===== PAGE 260 =====
260  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.5.2.1.1	 Operation of the VSC–HVDC link (ADC to CPC and Psetpoint)
As described in [11] and [23], the VSC–HVDC INELFE-1 was 
operated with a transmitted active power of 1,000 MW 
(500 MW per link) and with the CPC control mode acti­
vated; the rationale behind this selection is as follows:
»	By increasing the transmitted active power 
through the VSC–HVDC link from approximately 
360 MW to 1,000 MW, the P flowing through 
the AC interconnection lines is decreased, thus 
increasing the damping ratio of the inter-area 
mode.
»	By switching from the ADC, which emulates 
an AC line and thus exacerbates the inter-area 
oscillations, to CPC control, the damp ratio is 
increased.
To confirm these statements, several simulations were 
conducted, using both the eigenvalue analysis and RMS 
simulations. 
The following cases were compared:
»	B₀: Base case + HVDC in ADC mode + 
180 MW/link + ES–FR 1,355 MW
»	B₁: Base case + HVDC in ADC mode + 
180 MW/link + ES–FR 875 MW
»	B₂: Base case + HVDC in CPC + 180 MW/link + 
ES–FR 875 MW
»	B₃: Base case + HVDC in ADC mode + 
ES–FR 875 MW
»	A ₀/B₄: Base case (HVDC in CPC mode + 
180 MW/link + ES–FR 875 MW). Notice that 
case B₄ corresponds to case A ₀: the base case 
considered for the scenario for the analysis of 
the 0.2 Hz inter-area oscillation.
The related damping ratios of the inter-area mode are 
reported in Table 4-6, providing the case in which the 
CPC and ADC are used and the P setpoint of the VSC–HVDC 
INFELFE-1 is changed. Additionally, a fourth case (B₀) 
is considered, where the operation point prior to the 
inter-area oscillation is analysed. This includes the ADC 
mode of the VSC–HVDC system, the interchanged power 
through the VSC–HVDC links of 180 MW (per link), and 
the overall interchanged P between Spain and France 
(approximately 1,350 MW). In this manner, the operation 
scenario of the VSC–HVDC system at 12:06 is replicated. 
This study enables the analysis of the combined effect 
of the actions taken by Red Eléctrica on the controls of 
the VSC–HVDC system and the active power interchanged 
between Spain and France.
Case
Control Mode
P set point, per link 
(MW)
Total ES — FR 
interchange (MW)
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
B₀
ADC
180
≈ 1,355
– 1.03
0.20
– 1.30
B₁
ADC
180
≈ 875
– 0.15
0.20
– 0.42
B₂
CPC
180
≈ 875
0.05
0.20
– 0.22
B₃
ADC
500
≈ 875
0.15
0.20
– 0.12
B₄
CPC
500
≈ 875
0.28
0.20
–
Table 4-6:  Sensitivity analysis – damping effect of VSC–HVDC INELFE-1 CPC and ADC control modes, active power setpoint, and ES–FR interchange on inter-area oscillations.

===== PAGE 261 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  261 
The results show that the operating measures applied 
to the INELFE-1 VSC–HVDC link and the total interconnec­
tion between Spain and France positively contributed to 
damping the inter-area oscillation:
»	Reducing the total active power exchange 
between Spain and France increases the 
damping ratio of the inter-area oscillation. 
»	Increasing the active power flow through the 
VSC–HVDC link also increases the damping 
ratio of the inter-area oscillation by reducing 
the power flow through the parallel AC lines 
of the interconnection. 
»	The change from ADC mode to CPC mode in the 
VSC–HVDC link increases the damping ratio of 
the inter-area oscillation.
Figure 4-54 shows the frequency at the 400 kV Carmona 
substation for some relevant cases, obtained from the 
RMS time-domain simulation. The results confirm the 
conclusions of the eigenvalue analysis: the control 
actions the operational measures applied to the INELFE-1 
VSC–HVDC link, as well as the total interconnection 
between Spain and France, contributed to damping the 
inter-area oscillation. This is evidenced by the reduction 
in oscillations observed in the frequency measurements 
when these measures were implemented.
Figure 4-54:  Impact of Pmode control and P setpoint of the VSC–HVDC INELFE-1 link on the inter-area oscillations – B₀ vs B₁ vs B₄ (load contingency).

===== PAGE 262 =====
262  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.5.2.1.2	 POD Controllers
This subsection provides the results of a sensitivity anal­
ysis on the effectiveness of the POD-P and POD-Q control­
lers of the VSC–HVDC INELFE-1. The objective is to analyse 
the effectiveness of the POD-P and POD-Q controllers 
in damping the 0.2 Hz inter-area oscillation observed 
during the incident. For the analysis, the VSC–HVDC link is 
in CPC mode and the converter stations in V-mode, as in 
the reference case A ₀.
The following cases were compared:
»	C₀: Base case A ₀ + HVDC POD-P off and 
POD-Q off
»	A ₀/C₁: Base case (with POD-P on and 
POD-Q off), corresponding to case A ₀
»	C₂: Base case + POD-P off and POD-Q on
»	C₃: Base case + POD-P on and POD-Q on
The results in Table 4-7 demonstrate that both the POD-P 
and POD-Q controllers of the INELFE-1 VSC–HVDC link are 
effective in damping the inter-area oscillations. In this 
scenario, the POD-Q controller is more effective than 
the POD-P controller. This is due to the 400 kV Vic–Baixas 
line (which runs parallel to the VSC–HVDC link) and the 
limited effectiveness of the POD-P controller, which uses 
as its input the difference between the two terminals 
of the link. These results were confirmed by the RMS 
time-domain simulation (Figure 4-55 and Figure 4-56).
Figure 4-55:  Impact of the POD controller of VSC–HVDC INELFE-1 on the inter-area oscillations – C0 vs C1 vs C3 (load contingency).

===== PAGE 263 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  263 
Figure 4-56:  References of POD-P (ΔP) and POD-Q (ΔQ) of VSC–HVDC INELFE-1– C₀ vs C₁ vs C₃ (load contingency).
Case
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
C₀: Base case A₀ + HVDC POD-P off & POD-Q off
− 0.18
0.20
–
C₁: Base case (with POD-P on & POD-Q off) (A ₀)
0.28
0.20
0.46
C₂: Base case + POD-P off & POD-Q on
1.91
0.24
2.09
C₃: Base case + POD-P on & POD-Q on
2.28
0.24
2.46
Table 4-7:  Sensitivity analysis – damping effect of VSC–HVDC INELFE-1 POD-P and POD-Q controls (activated only on the Spanish side) on inter-area oscillations.
In 2022, a task force between RTE and Red Eléctrica (the 
French and Spanish TSOs) was formed to improve the 
performance of the POD-P controller for the INELFE-1 
VSC–HVDC link [24]: 
»	The POD-P gain was increased from Kp = 
500 MW/Hz/link to Kp = 2,500 MW/Hz/link to 
increase its effectiveness.
»	Modifications were made to certain logic condi­
tions to enable the use of the POD-P controller 
in conjunction with the ADC of the INELFE-1 
VSC–HVDC interconnector.
The impact of increasing the POD-P gain is now analysed. 
For this purpose, the following cases were compared:
»	C₀: Base case A ₀ + HVDC POD-P off and POD-Q off
»	C₅: Base case, with POD-P on and Kp = 
500 MW/Hz (per link) and POD-Q off; old POD-P 
controller settings 
»	A ₀/C₁: Base case, with POD-P on and Kp = 
2,500 MW/Hz (per link) and POD-Q off; current 
POD-P controller settings; corresponding to 
case A ₀

===== PAGE 264 =====
264  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Table 4-8 shows the damping ratio of the East–Centre–West inter-area oscillation. As expected, the results demonstrate 
that a higher POD-P controller gain (Kp = 2,500 MW/Hz/link) results in a higher damping ratio of the critical inter-area 
oscillation.
Case
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
C ₀: POD-P off
− 0.18
0.20
–
C₅: POD-P on, Kp = 500/Hz/link (old settings)
0.12
0.20
0.30
C₁: POD-P on, Kp = 2,500/Hz/link (current settings)
0.28
0.20
0.46
Table 4-8:  Sensitivity analysis – VSC–HVDC INELFE-1 – POD-P controller, impact of the gain.
These results show that the modifications made in 2022 to the POD-P controller of the INELFE-1 VSC–HVDC intercon­
nector improved its performance and its capability to damp inter-area oscillations in the CE power system.
4.2.5.2.2	
Effect of Topology Changes Taken by Red Eléctrica to Dampen the East-Centre-West Mode 0.2 Hz 
Inter-area Oscillation
As detailed in Table 2-2, Red Eléctrica took several 
topology actions between 12:02 and 12:25 to dampen 
the 0.6 Hz oscillation and the 0.2 Hz inter-area oscillation 
(connection of lines) and control voltage (disconnection 
of shunt reactors). In this section, a sensitivity analysis 
is conducted to evaluate the effectiveness of these 
manoeuvres in mitigating the inter-area oscillation 
at 0.2 Hz (connection of lines). The analysis considers 
each measure separately as well as their combined 
effect, and the total effect is also presented. As previ­
ously mentioned, to construct the model of the Spanish 
transmission system, this study relies on data from 
12:21 obtained via the state estimator. Consequently, 
all line switching operations occurring between 12:02 
and 12:21 are reverted. Lines were connected to damp 
oscillations in the power system. In this study, each line 
is then individually reconnected to evaluate its contribu­
tion to damping the 0.2 Hz inter-area oscillation. 
A reference case, L0, excluding these topology changes, 
serves as a benchmark case. It should be noted that L0 
does not match the calibrated base case A ₀, as seven lines 
differ in their connection status. In addition, because 
the active power control of the INFELFE-1 VSC–HVDC link 
employs the AC line emulation logic at the onset of the 
switching operations, this control mode is assumed for 
this sensitivity analysis. As this represents the normal 
operation of the HVDC link, this operation scenario seems 
more relevant for evaluating the impact of topology 
changes.
Table 4-9 provides the frequency of the inter-area mode 
fmode (Hz), its damping Ϛ (%), and the corresponding 
variation with respect to the L0 base case. As mentioned 
before, these results were obtained using the Modal/
Eigenvalue Analysis tool in a commercial software 
environment.
Case
Zone of Spanish 
electric system
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
L ₀: Base case (all lines disconnected)
–
0.16
0.20
-
L TOT : all aforementioned lines are considered 
connected
–
0.36
0.20
0.20
Table 4-9:  Sensitivity analysis – damping effect of connecting several HV lines on inter-area oscillations.
The results in Table 4-9 show that the topology actions 
implemented by Red Eléctrica had a beneficial impact. 
When assessed individually, their effect on damping 
varies, ranging from negligible changes in the damping 
ratio ∆Ϛ (10–³ %) to more appreciable values of 10–¹ %. 
The L TOT simulation case, which considers all actions 
together, resulted in a non-negligible 0.20 % increase in 
damping ratio.

===== PAGE 265 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  265 
To illustrate this, an RMS simulation comparing the L ₀ and 
L TOT cases is presented below. The analysed frequency 
corresponds to the Carmona bus in southern Spain. 
The simulation covers a 40 s time window, considering 
both the load disconnection contingency and the OU 
stochastic process discussed in Subsection 3.1.
Figure 4-57:  Impact of manoeuvres implemented by Red Eléctrica on the inter-area oscillations – L ₀ vs LTOT (load contingency).
Figure 4-57 reports the inter-area oscillations triggered 
by a large load disconnection event. In this case, no OU 
stochastic process is considered. It is possible to observe 
how an event of this kind can induce inter-area oscil­
lation, with similar characteristics in terms of mode 
frequency (around 0.2 Hz) and a varying damping that 
oscillates between positive and negative values, with 
values consistent with those provided by the eigenvalue 
analysis. Figure 4-58 shows the RMS simulation for the 
inter-area oscillation triggered by the OU process associ­
ated with the 20 loads described previously.
Figure 4-58:  Impact of manoeuvres implemented by Red Eléctrica on inter-area oscillations – L₀ vs L TOT (OU stochastic process).
The RMS results support the qualitative insights derived 
from the eigenvalue analysis: the implemented topology 
manoeuvres contribute positively to the mitigation of 
inter-area oscillations. Consistent with the eigenvalue 
analysis, the manoeuvres have a beneficial, if limited, 
effect, which appears reasonable given the scale of the 
CE system. Regarding the varying value of the damping 
ratio observed in both Figure 4-57 and Figure 4-58, 
similar considerations can be derived with respect to 
Subsection 3.1.

===== PAGE 266 =====
266  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.5.2.3	
Performance of Vitoria’s STATCOM 150 Mvar and POD Controller
This subsection assesses the effectiveness of the POD-Q 
control of Vitoria’s STATCOM 150 Mvar. Vitoria’s STATCOM 
can be controlled in voltage control mode (V-mode) or 
with constant reactive power control mode (Q-mode). 
Figure 4-59 shows the block diagram of the POD-Q 
controller of Vitoria’s STATCOM 150 Mvar. The input to the 
POD-Q controller is the frequency deviation measured at 
the AC point of connection relative to the nominal value, 
defined as ∆ω = ω-ω0 (pu) (with ω0 = 1 pu). The output of 
the POD-Q controller is a supplementary reactive current 
setpoint.
The reactive current injection reference for the STATCOM is given by:
where:
»	
  is the supplementary reactive current setpoint provided by the POD-Q controller.
»	If the STATCOM is operating in Q-mode, the reactive power control provides a reactive current setpoint 
of 
, calculated as a function of the constant reactive power setpoint 
.
»	If the STATCOM is operating in V-mode, the voltage control generates a reactive power reference, 
which is then translated into a reactive current reference 
.
Figure 4-59:  Vitoria’s STATCOM 150 Mvar – POD-Q controller. Block diagram.
The following cases were compared for the V-mode/
Q-mode of Vitoria’s STATCOM 150 Mvar:
»	D₀: Base case: no STATCOM connected
»	D₁: STATCOM with POD-Q off
»	A ₀/D₂: STATCOM with POD-Q on, 
corresponding to A ₀
Table 4-10 shows the results when the STATCOM is in 
V-mode. The base case D₂ (A ₀) is used as a first reference 
point, comparing the damping ratio to a case where 
the STATCOM is not connected (D ₀) and a case where it 
is connected and the POD-Q control is deactivated (D₁). 
Note that case D₂ (A ₀) is the representative scenario of 
the real situation during the event, when it was properly 
activated. It can be observed that if the STATCOM is not 
connected to the system (D₀), the damping ratio does not 
differ significantly from that in case D₂, with the STATCOM 
connected and POD on.
(4)

===== PAGE 267 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  267 
This result is unsurprising, as it is well established in the 
literature that introducing a new element without POD 
control into the system typically reduces the damping 
ratio due to increased grid stiffness and changes in load 
flow on nearby branches.
In fact, as shown in Table 4-10, if the POD-Q is not acti­
vated, as in case D₁, the damping ratio decreases by 
0.08 % relative to the base case, proving the effective­
ness of the control. It is worth highlighting that the 
activation of POD-Q control makes the presence of the 
STATCOM non-deteriorating relative to the base case. It 
must be noted that this STATCOM was planned with the 
main purpose of controlling voltage in the area. The POD 
function was added later.
Case
V-mode
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
D0: No STATCOM connected
0.28
0.20
–
D1: STATCOM, POD-Q off
0.19
0.20
− 0.08
D2: STATCOM, POD-Q on (A0)
0.28
0.20
0
Table 4-10:  Sensitivity analysis – damping effect of the Vitoria STATCOM POD-Q control with V-mode control on inter-area oscillations.
The RMS simulation shown in Figure 4-60, in which 
the oscillation is triggered by the outage of the afore­
mentioned load in the eastern part of the CE SA system, 
confirms the results obtained from the eigenvalue 
analysis. Specifically, when the POD of the STATCOM is 
out of service, the frequency at the Carmona bus exhibits 
larger fluctuations.
Figure 4-60:  Impact of POD-Q control of Vitoria STATCOM on inter-area oscillations – D₁ vs D₂ (load contingency).

===== PAGE 268 =====
268  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 4-61 reports the reactive power provided by the 
Vitoria STATCOM with the POD activated and deactivated. 
It can be observed that the reactive power injection of 
the STATCOM presents greater variations when its POD 
controller is activated, specifically to damp inter-area 
oscillations. Notice that the reactive power injection of 
the STATCOM also varies when the POD is off, because it 
is in V-mode.
Figure 4-61:  Q variation considering the Vitoria STATCOM in V-mode, POD on vs POD off – D₁ vs D₂ (load contingency).
To thoroughly assess the effectiveness of the STATCOM 
POD control, an eigenvalue analysis is conducted consid­
ering the Q-mode control of the STATCOM. The results 
presented in Table 4-11 show that, in this case as well, 
the POD control is effective and improves the damping 
capability of the inter-area oscillation system. The ∆Ϛ 
of 0.06 % is comparable to that observed in the V-mode 
control case, confirming the consistency of the results.
Case
Q-mode
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
D₀: No STATCOM connected
0.28
0.20
–
D₁: STATCOM, POD-Q off
0.28
0.20
0.00
D₂: STATCOM, POD-Q on 
0.34
0.20
0.06
Table 4-11:  Sensitivity analysis – damping effect of Vitoria STATCOM POD-Q control with Q-mode control on inter-area oscillations.
A comparison of Table 4-10 and Table 4-11 reveals that, in 
terms of dampening inter-area oscillations, the Q-mode 
is more effective when the POD-Q controller is turned on. 
It must be emphasised that one of the primary functions 
of the STATCOM is to maintain voltage within a desired 
range, which can be achieved only by activating the 
V-mode control in conjunction with the POD-Q controller.
The introduction of new STATCOMs into the Iberian system 
will therefore require additional adjustment following 
the described approach.

===== PAGE 269 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  269 
4.2.5.3	
Assessment of Additional Potential Measures Against Inter-Area Oscillations
In this subsection, several additional sensitivity analyses 
are reported. These studies cover different operating 
scenarios based on what occurred on the day of the 
incident. As before, particular attention is devoted to 
the influence of several factors on the damping ratio 
of the inter-area mode, including the effect of power 
system stabiliser (PSS) control systems in both CCGT and 
nuclear power plants (NPPs), the increased presence of 
synchronous generators (SGs) in the Spanish transmis­
sion system, the impact of the system’s equivalent inertia 
constant, the power flow through the AC Spain–France 
interconnection lines, and the potential role of synchro­
nous condensers (SCs) and STATCOMs in Spanish transmis­
sion system current plans in mitigating future inter-area 
oscillations.
4.2.5.3.1	
Effect of PSSs in CCGT Power Plants
In the case of CCGT power plants in service during the inci­
dent, the effect of their PSS is evaluated by deactivating 
the PSS and evaluating the damping ratio Ϛ relative to 
base case A₀. Additionally, for the sake of completeness, 
the combined effect of the PSS on all online CCGTs is 
computed. The results are reported in Table 4-12.
Case
Zone of Spanish 
electric system
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
A ₀: Base case
–
0.28
0.20
–
CCGTTOT: All PSSs put out of service
–
− 0.84
0.20
− 1.12
Table 4-12:  Sensitivity analysis – effect of CCGT power plant PSS.
As expected, putting the PSS out of service reduces the 
damping ratio of the inter-area mode. Considering all 
PSSs out of service simultaneously provides a noticeable 
damping ratio decrease of −1.12 %, highlighting the 
importance of this stabilising control system and the 
necessity of proper tuning.
Figure 4-62:  Impact of CCGT power plants PSS on inter-area oscillations – A ₀ vs CCGTTOT (load contingency).

===== PAGE 270 =====
270  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.5.3.2	
Effect of PSSs in NPPs
In this case study, the impact of a hypothetical PSS in 
NPPs on the damping ratio of the inter-area oscillation is 
assessed. As these power plants are not equipped with 
PSSs, it is important to mention that their tuning process 
is preliminary, yet consistent. In fact, the tuning process 
is usually handled by a dedicated working group and 
may take several months to complete. Therefore, if these 
stabilising devices were to be installed in NPPs, simula­
tions using the final PSS parameters could yield slightly 
different results. Nevertheless, the outcomes obtained 
from the eigenvalue analysis tool are presented in Table 
4-13.
Case
Zone of Spanish 
electric system
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
A ₀: Base case
–
0.28
0.20
–
NPPTOT: All PSSs in service
–
1.55
0.19
1.27
Table 4-13:  Sensitivity analysis – effect of PSSs on connected NPPs.
As before, the combined effect of the PSSs in all NPPs 
is considered, resulting in a damping ratio increase 
of 1.27 %. Although based on preliminary PSS tuning, 
these results highlight the potential importance of these 
devices in stabilising the system during electromechan­
ical oscillations.
As for other sensitivity analyses, the RMS simulation 
confirms the results obtained by the eigenvalue analysis. 
Figure 4-63 clearly shows that introducing PSSs into NPPs 
would help mitigate inter-area oscillations.
Figure 4-63:  Impact of NPP PSSs on inter-area oscillations – A ₀ vs NPPTOT (load contingency).

===== PAGE 271 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  271 
4.2.5.3.3	
Additional Synchronous Generators in the SPES System
This subsection assesses the effect of adding additional 
SGs to the Spanish transmission system on the damping 
ratio. For this purpose, 5 SGs – equipped with primary 
frequency control, AVR, and tuned PSS – are included in 
the calibrated model. An equivalent active power value 
is reduced in nearby CIG power plants. This allows the 
power flow through the interconnection AC lines to be 
maintained, avoiding any significant bias in this analysis, 
as power flow has a notable impact on the inter-area 
damping ratio.
The damping ratio provided by DIgSILENT ­PowerFactory’s 
Eigenvalue Analysis tool was used for quantitative 
­analysis. Table 4-14 reports the simulation results for 
their combined effect. The effect of connecting these 
additional generators with PSS is similar to that of acti­
vating and tuning the PSS in NPPs.
As expected, adding additional SG with correctly tuned 
PSSs to the Spanish transmission system helps mitigate 
the inter-area oscillation. 
Case
Zone of Spanish 
electric system
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
A ₀: Case base
–
0.28
0.20
–
SGTOT: The 5 SGs connected
–
1.39
0.19
1.12
Table 4-14:  Sensitivity analysis – effect of including additional synchronous generators on damping ratio
4.2.5.3.4	
Effect of Inertia
In this sensitivity study, the influence of the system’s 
equivalent inertia on the inter-area oscillation is 
assessed. For this purpose, the inertia of all SGs connected 
to the SPES is doubled and tripled. Obviously, increasing 
the inertia constant of each SG without changing any 
other parameter is not realistic. 
It would be more realistic to act on the number of SGs 
connected to the system. However, this would introduce 
other effects besides the inertia constant, such as the 
presence of additional control systems (PSS, AVR, and 
primary frequency control), whereas this sensitivity anal­
ysis is focused on isolating the effect of inertia alone on 
the damping ratio.
Case
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
A ₀: Base case
0.28
0.20
–
Doubled H
1.21
0.18
0.93
Tripled H
3.03
0.17
2.76
Table 4-15:  Sensitivity analysis – effect of inertia on damping ratio.
The results presented in Table 4-15 suggest that doubling 
the value of the equivalent inertia constant of the Spanish 
system increases the damping ratio of the inter-area 
mode by 0.93 %, while tripling the inertia value results in 
an increase of 2.76 %. These results are unsurprising, as it 
is well established in the literature that low inertia levels 
can promote inter-area oscillations. However, even with 
a tripled equivalent inertia of the Spanish system, the 
damping ratio remains relatively small, at around 3 %. It 
can be observed that this magnitude is comparable to 
that obtained by tuning and activating PSSs on synchro­
nous units or implementing other measures. 
Therefore, increasing inertia solely to damp inter-area 
oscillations is not a realistic option. These results indicate 
that while the role of inertia is non-negligible, it is not 
sufficient on its own to avoid the occurrence of inter-area 
oscillations.
Additionally, it can be observed that the frequency of 
the inter-area mode decreases as the system inertia 
increases. This can be explained by considering the 
equivalent mass of the Spanish system: as this mass 
increases, oscillations become slower.

===== PAGE 272 =====
272  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.5.3.5	
Effect of Power Flow Through AC Interconnection Lines Between Spain and France
This subsection assesses the effects of the power flow 
through the AC interconnection lines between Spain 
and France by changing the active power production of 
several CIGs. The results, considering four different inter­
change values, are reported in Table 4-16. These include 
decreases of approximately 200 MW and 400 MW, as well 
as increases of approximately 200 MW and 450 MW.
It should be noted that the interchange is considered 
positive when Spain is exporting towards France, and 
negative when importing power from France. The same 
convention is applied to active power variations ΔP.
As expected, reducing the power flow through the AC 
interconnections helps mitigate inter-area oscillations. 
Conversely, increasing the interchange power decreases 
the damping ratio. This result is expected and consistent 
with theoretical results reported in the literature [10].
Case
ΔP interchange through 
AC lines (MW)
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
A ₀: Base case
–
0.28
0.20
–
CIG ΔP: − 250 MW
− 192
0.75
0.20
0.48
CIG ΔP: − 500 MW
− 394
1.18
0.20
0.90
CIG ΔP: + 250 MW
210
− 0.14
0.20
−0.41
CIG ΔP: + 500 MW
446
− 0.52
0.20
−0.79
Table 4-16:  Sensitivity analysis – effect of power flow through AC interconnection lines (Spain-France)
4.2.5.3.6	
Effect of Synchronous Condensers
This sensitivity analysis assesses the effect on the 
damping ratio of including the eight SCs included in 
Spanish transmission system 2020 – 2026 MAP2 plan 
(July 2025), which will be installed in the SPES over the 
next few years.
As expected, including the SCs has a favourable effect on 
oscillation mitigation. It is worth noting that in this study, 
it is assumed that the SCs are equipped with PSSs, which 
is a common procedure. 
Nevertheless, the PSSs must still be calibrated, as several 
SC characteristics are still unknown (SCs are currently 
under commission). In this analysis, the SCs are repre­
sented using a generic model; therefore, the results 
should be considered preliminary. However, similar 
outcomes are expected when employing more detailed 
models. As shown in Figure 4-64, the RMS simulation 
yields consistent results, with SCs showing a favourable 
influence on damping inter-area oscillations.
Case
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
A ₀: Case base
0.28
0.20
–
A ₀+ 8 SCs (planification 2020-2026 MAP2, July 2025)
0.97
0.20
0.69
Table 4-17:  Sensitivity analysis – effect of SCs on damping ratio

===== PAGE 273 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  273 
Figure 4-64:  Impact of SCs on inter-area oscillations (load contingency).
It is worth mentioning that the inertia constant of each 
SC is 6 s (related to the nominal apparent power of 
250 MVA), which corresponds to an additional 1.5 GW of 
kinetic energy available in the system for each SC. This 
increase in inertia, along with the presence of PSS and 
AVR controls, contributes positively to the improvement 
of the damping ratio. 
4.2.5.3.7	
Impact of STATCOMs 
This subsection analyses the impact of the STATCOMs in 
the Iberian Peninsula power system on inter-area oscil­
lation damping:
»	STATCOM Vitoria 150 Mvar (North) (May 2024)
»	STATCOM Tabernas 150 Mvar (South) (July 2025)
»	STATCOM Lousame 150 Mvar (North) (Jan 2026)
»	STATCOM Moraleja 150 Mvar (Centre) (Feb 2026)
Vitoria’s STATCOM was the only one in service during the 
incident of 28 April 2025, with the remainder commis­
sioned over the following months. The four STATCOMs 
are equipped with POD controllers that operate through 
reactive power modulation. Under normal operating 
conditions, the STATCOMs are operated in V-mode, which 
is the control mode assumed in the simulations.
The following cases were compared:
»	E0: No STATCOMs connected
»	E1: All STATCOMs connected with POD-Q off
»	E2: All STATCOMs connected with POD-Q on
In the simulations, the STATCOMs are in V-mode control.
Table 4-18 shows the damping ratio of the East–Centre–
West inter-area oscillation in the CE power system. As 
expected, STATCOMs with POD controllers help damp the 
critical inter-area oscillation.
Case
V-mode
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
E₀: No STATCOMs connected
0.28
0.20
–
E₁: All STATCOMs connected with POD-Q off
0.19
0.20
− 0.09
E₂: All STATCOMs connected with POD-Q on
0.81
0.20
0.53
Table 4-18:  Sensitivity analysis – effect of the STATCOMs and their POD controllers. 

===== PAGE 274 =====
274  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.5.3.8	
Impact of VSC Converters with POD Controllers (BESS, UCAP, E-STATCOMs, etc.) 
This subsection analyses the impact of generic voltage 
source converters (VSC) equipped with POD-P/POD-Q 
controllers on inter-area oscillation damping. These 
generic VSC converters could represent different tech­
nology enablers, such as:
»	An energy storage system (ESS) with a power 
converter, such as a battery energy storage 
system (BESS) or ultracapacitor (UCAP), 
equipped with POD-P/POD-Q controllers
»	E-STATCOMs: POD-P/POD-Q controllers
Two VSC converters with grid-following (GFL) control, 
located arbitrarily within the Iberian Peninsula power 
system, were analysed:
»	VSC-A (100 MVA): Located at Carmona 400 kV in 
the southern area of the Ibernia Peninsula
»	VSC-B (100 MVA): Located at La Cereal 400 kV in 
the central area of the Ibernia Peninsula power 
system
These two locations were selected for illustration 
purposes in this study. Generic dynamic models of the 
VSC converters and their controllers were used. Satura­
tion parameter of POD-P/POD-Q controllers is assumed to 
be ±10 % (% relative to the rating power base).
Table 4-19 shows the damping ratio of the East–Centre–
West inter-area oscillation in the CE power system. The 
results show that the POD-P and POD-Q controllers of 
both VSC converters are effective in damping the critical 
inter-area oscillation in the CE power system. In general, 
POD-P controllers are more effective than POD-Q control­
lers. In addition, VSC converters can have both POD-P/
POD-Q controllers activated simultaneously, producing 
significant improvements.
Therefore, technology enablers based on VSC converters, 
such as BESSs, UCAPs, or E-STATCOMs, could be an attrac­
tive solution to help damp inter-area oscillations in the 
CE power system through POD-P/POD-Q controllers.
Case
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
Base case: PODs off in VSC-A and VSC-B
0.28
0.20
–
VSC-A: POD-P
1.35
0.20
1.07
VSC-A: POD-Q
0.38
0.20
0.10
VSC-A: POD-PQ
1.45
0.20
1.17
VSC-B: POD-P
0.99
0.20
0.71
VSC-B: POD-Q
0.40
0.20
0.12
VSC-B: POD-PQ
1.11
0.20
0.83
VSC-A, VSC-B: POD-PQ
2.12
0.20
1.84
Table 4-19:  Sensitivity analysis – effect of VSC converters with POD-P/POD-Q controllers. 

===== PAGE 275 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  275 
4.2.5.3.9	
Impact of Several Devices to Be Included in the Future
This subsection assesses the joint effect of the devices 
scheduled for inclusion in the SPES over the next few 
years, i. e. the eight SCs (see Subsection 4.2.5.3.6), four 
STATCOMs (see Subsection 4.2.5.3.7), and two generic 
VSC systems equipped with POD controls (see Subsection 
4.2.5.3.8). Furthermore, for this analysis, the POD-Q of 
VSC–HVDC INELFE-1 is assumed to be in service. While the 
impact of these devices/controls on the inter-area modes 
is assessed individually in the previous subsections, this 
analysis aims to compare the scenario of the incident 
of 28 April 2025 at 12:21 against a hypothetical future 
scenario where these elements are in service.
The eigenvalue analysis results in Table 4-20 show a 
significant increase in damping ratio, around 2.6 %, indi­
cating that these devices would have a non-negligible 
positive effect in damping inter-area oscillations.
The time-domain simulation in Figure 4-65 confirms the 
previous observations, as the oscillations are damped 
more rapidly and therefore reach smaller amplitudes.
Of course, this analysis does not aim to provide a fully 
comprehensive representation of a future SPES scenario, 
as the network model is based on the state estimator of 
28 April 2025 at 12:21 (as detailed in Subsection 4.2.2), 
rather than on network planning assumptions. Never­
theless, these results provide a useful indication of the 
combined impact of the aforementioned devices.
Case
V-mode
Inter-area mode
Variation
Ϛ (%)
fmode (Hz)
∆Ϛ (%)
A ₀: Base case (as of 28 April 2025 at 12:21)
0.28
0.20
–
Hypothetic future scenario
2.90
0.24
2.62
Table 4-20:  Sensitivity analysis – Effect of the SCs, STACOMs and other VSC equipped with POD controls
Figure 4-65:  Impact of SCs, STACOMS, and other VSCs equipped with POD controls (load contingency).

===== PAGE 276 =====
276  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.2.5.4	
Conclusion 
This chapter aimed to analyse the oscillations, the effects 
of applied countermeasures on both forced and inter-
area oscillations during the event. 
In addition, potential measures for future implementa­
tion were assessed. Based on the simulations conducted 
and results obtained, it can be concluded that: 
Forced oscillations
»	The applied measures had a minor but positive impact 
on the observed forced oscillation of 0.63 Hz during 
the incident, even though these measures were not 
designed to dampen oscillations in this frequency 
range. This includes changing the control mode of 
INELFE-1, decreasing exports in the AC system, and 
topological changes (see Subsection 4.2.5.1.1). 
»	The most effective way to prevent forced oscillations 
is to localise their source and apply targeted 
countermeasures. This might include activating or 
deactivating controls, changing unit setpoints, or 
disconnecting the sources of forced oscillations. For 
this purpose, operational oscillation monitoring 
and detection must be improved,and effective 
countermeasures must be ready.Neither was available 
in the system during operation on 28 April.
Inter-area oscillations
»	The operational measures applied during the incident 
to mitigate inter-area oscillations can be confirmed 
as effective (see Subsection 4.2.5.2). This includes the 
control mode and POD control of INELFE-1, reduction of 
exports in the AC system, topological changes, and the 
performance of the Vitoria STATCOM.
»		The POD-P/POD-Q controllers of the INELFE-1 HVDC 
link have a positive impact on damping inter-area 
oscillations. The POD-Q controller was automatically 
disabled during the first 0.6 Hz oscillatory event due to 
a logic condition in the controller (repeated saturations 
in upper/lower POD-Q limits) to prevent it from 
malfunctioning. It would have been desirable to have 
the POD-Q controller enabled during the second 0.2 Hz 
inter-area oscillation. Thus, it should be ensured that 
the POD-Q is active during similar events, either through 
the use of alarms for POD-Q deactivation, automated 
reactivation of the controller, or by studying ways to 
avoid deactivation when limits are reached. 
»	Several additional measures to improve damping of 
inter-area oscillations have been identified, which 
have a significant impact. This includes installing and 
tuning of PSS on nuclear power plants, installation of 
SCs, installation of additional STATCOMs with POD-Q and 
VSC with POD-P/-Q. Activating additional synchronous 
machines or increasing the level of inertia also has 
a positive impact on the damping of inter-area 
oscillation, but cannot be considered as an efficient 
option taking into account the more efficient effect of 
planned synchous condensers and STATCOMs.

===== PAGE 277 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  277 
The analysis finally highlighted the following necessary actions at the system level: 
»	1.	 introduce TSO coordinated inspections and tests at 
the field level to verify and certify (eventually with 
the involvement of third party certification bodies) 
the stability and mandatory services required by 
the Grid Code of generators BESS and in the future 
of new types of loads (electrolyzers, data centers, 
etc.); 
»	2.	 intensify high-frequency and power quality 
monitoring tools at the level of individual 
relevant plants (generators, loads) and significant 
sub-transmission/distribution areas;
»	3.	 deepen the behavior of converter driven instability 
with system studies and laboratory tests, including 
laboratory and site acceptance tests to new 
generators and significant loads; 
»	4.	 evaluate, with ad hoc studies, the introduction of 
defense systems to manage automatic containment 
actions and improve oscillation damping; 
»	5.	 perform periodic tuning of power system stabilisers 
(PODs);
»	6.	 with reference to existing generators, evaluate 
any needed improvement of power quality 
monitoring system and needed intervention 
on plant control systems to improve stability;7.	
extend the mandatory requirement of Power System 
Stabiliser on new or existing power plants having 
a significant sensitivity on the system damping of 
oscillations;
»	8.	 to support system stability, it is needed to improve 
requirements for demand/generation/HVDC 
and FACTS to avoid converter driven instability 
phenomena.

===== PAGE 278 =====
278  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.3	
Analysis of Flows Between TSO and DSO Grids in Spain
4.3.1	
Scope of the Chapter and Data Basis
The scope of this chapter is to analyse the relevant factors 
that influenced the TSO–DSO flows in Spain, particularly 
after the oscillatory periods and during the 12:32 – 12:33 
timeframe on 28 April 2025.
To perform the analysis, the following data from Spain 
has been used:
»	TSO–DSO exchanges per region (P, Q) // 4 sec 
resolution
»	Load per region (P) // 4 sec resolution
»	aFRR activations (P) // 4 sec resolution
»	Datasets from two PV inverter manufacturers 
for each region of Spain
–	 Dataset manufacturer M#1, aggregated with 
5 min resolution
–	 Dataset manufacturer M#2, aggregated with 
10 sec resolution
»	DSO data from selected feeders // 
12 sec resolution
»	TSO data from selected feeders // 
8 sec resolution
Additionally, to analyse the effect on voltage depend­
ency, typical load parameters from the literature have 
been used.
4.3.2	
Relevant Factors Influencing TSO–DSO Flows 
The changes in TSO–DSO flows that occurred on 
28 April 2025 (particularly after the two oscillatory 
periods and between 12:32 and 12:33) are the result of 
complex interactions among various factors within the 
distribution and transmission grids.
Since no single factor can fully explain the deviating TSO–
DSO flow changes on 28 April 2025 (see Figure 2.13), it 
is important to provide an overview that summarises 
the relationships among the relevant factors influencing 
TSO–DSO flows (Figure 4-66). This chapter focuses on 
the description of the relevant factors in the distribution 
grids (bullet points in black-coloured box). However, it 
should be noted that these factors also apply to trans­
mission grids with directly connected grid users (bullet 
points in grey).
Figure 4-66:  Overview of relationships among relevant factors influencing the TSO–DSO flows.
Topological measures & switching
of shunt reactors/capacitors
Topological measures & switching
of shunt reactors/capacitors
Voltage transmission grid
Voltage transmission grid
TSO-DSO load ﬂows
TSO-DSO load ﬂows
Load ﬂows within transmission
grid and exchanges with
ES/FR, ES/PT, ES/MA (Net Position)
Load ﬂows within transmission
grid and exchanges with
ES/FR, ES/PT, ES/MA (Net Position)
DSO grids
DSO grids
TSO grid
TSO grid
Typical load changes
aFRR/mFRR activations
Disconnection of generation
Voltage dependency of load
Other changes of generation and/or load 
(e. g., due to changes of set points)
Changes of internal grid losses
Typical load changes
aFRR/mFRR activations
Disconnection of generation
Voltage dependency of load
Other changes of generation and/or load 
(e. g., due to changes of set points)
Changes of internal grid losses
Typical load changes
aFRR/mFRR activations
Disconnection of generation
Voltage dependency of load
Other changes of generation and/or load 
(e. g., due to changes of set points)
Changes of internal grid losses
Typical load changes
aFRR/mFRR activations
Disconnection of generation
Voltage dependency of load
Other changes of generation and/or load 
(e. g., due to changes of set points)
Changes of internal grid losses

===== PAGE 279 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  279 
Changes in the distribution grids, such as the activation of 
reserves (aFRR, mFRR), the disconnection of generation 
units (including embedded generation units <1 MW), or 
other effects (e. g. changes of set points of generation 
units within BRPs or P/U control of embedded generation 
units), influence the TSO–DSO flows, which in turn have 
an impact on the voltage and the regional flows across 
the transmission system.
30	
These two transmission lines were selected, because the increase in TSO-DSO flow was more prominent in the South of Spain. Transmission line D. Rodrigo-­
Guillena 400 kV is located in the South of Spain, while transmission line Eliana-Plana 400 kV is located on the axis that connects the South with the Northeast of 
Spain.
The impact of global TSO–DSO flow changes on regional 
flows (and, hence, transmission line loadings and reac­
tive power demand) across the Spanish transmission 
system on 28 April 2025 is illustrated in Figure 4-67. 
This figure shows that the active power flows through 
two 400 kV transmission lines (Eliana-Plana 400 kV and 
D. Rodrigo-Guillena 400 kV, whose locations are indi­
cated in Figure 4-6830) are negatively correlated with 
changes in total TSO–DSO flows. In other words, the 
active power flows through the transmission lines and 
the total TSO–DSO flows (and load) behave almost in the 
opposite direction.
Figure 4-67:  Total TSO–DSO flows, active power flows through two transmission 400 kV lines (Eliana-Plana 400 kV and D. Rodrigo-Guillena 400 kV) and voltage at 
400 kV Carmona substation (Source: Red Eléctrica)
Figure 4-68:  Location of the two selected transmission 400 kV lines (Eliana-Plana 400 kV and D. Rodrigo-Guillena 400 kV), in blue (Source: Red Eléctrica)
12:20
12:22
12:24
12:26
12:28
12:30
12:32
12:34
Apr 28, 2025   
10000
10500
11000
T/D Flows (MW)
400
450
500
550
600
650
Transmission Line Flows (MW)
T/D Flows
ELI-PLA400
DRO-GUI400
12:20
12:22
12:24
12:26
12:28
12:30
12:32
12:34
Apr 28, 2025   
380
390
400
410
420
430
Voltage transmission grid (kV)
Voltage Carmona

===== PAGE 280 =====
280  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Since there is also a certain amount of feedback of the 
voltage from the transmission grid to the distribution 
grids – e. g., voltage dependency of loads or disconnec­
tions of grid users due to voltage variations at medium- 
or low-voltage DSO feeders – a fully exhaustive (retro­
spective) determination of all factors influencing the 
TSO–DSO flows is challenging.
In the next sections, detailed analyses of the following 
(possible) factors influencing the TSO–DSO flows and 
load have been conducted:
»	aFRR/mFRR activations;
»	disconnection of generation units <1 MW within 
the DSO grids;
»	voltage dependency of load.
4.3.3	
Analysis of Relevant Factors Influencing the TSO–DSO Flows 
4.3.3.1	
Reserve Activations (aFRR, mFRR)
As shown in Figure 4-69, there is no clear correlation 
between aFRR activations and the sum of TSO–DSO flows 
in Spain during the 12:00 – 12:33 time period. The lack of 
correlation can be explained by the fact that most aFRR 
providers are on the transmission grid, with fewer than 
20 % in distribution grids.
Although no mFRR activation data (with the same time 
resolution as the available aFRR activation dataset) was 
available for analysis, similar conclusions can be drawn 
regarding the correlation between mFRR activations and 
the sum of TSO–DSO flows within Spain for the 12:00 – 
12:33 time period.
An assessment of the mFRR involved between 12:00 and 
12:30 shows that the share of mFRR in the distribution 
grids is around 10 – 20 %, while between 12:30 – 12:45 
the share is <10 %. Therefore, it is reasonable to apply the 
conclusions drawn from aFRR to mFRR (Table 4-21).
Timestamp
Requirement*
Flow PT>ES
Offers (Spain)*
Share in DSO grids (%)**
[12:00, 12:15)
630 MW
150 MW
480 MW
19 %
[12:15, 12:30)
990 MW
150 MW
840 MW
16 %
[12:30, 12:45)
450 MW
150 MW
300 MW
9 %
Table 4-21:  Information regarding mFRR (MARI) in Spain

(*) 	 A value > 0 means a positive reserve (upwards direction).
(**)	 Estimation is necessary because certain programming units (UPs) have physical units connected to both the transmission and distribution grids. 
The UP’s owner determines how the requirement is allocated among its units.

===== PAGE 281 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  281 
Figure 4-69:  Correlation between aFRR activations (x-axis, (+) sign = positive/upwards aFRR activation, (-) sign = negative/downwards aFRR activation) and sum of 
TSO–DSO flows within Spain (y-axis) (Source: Red Eléctrica)
4.3.3.2	
Disconnection of Generation <1 MW (“Embedded Generation”)
4.3.3.2.1	
Description of data used and assumptions
In the course of preparing this Final Report, the Expert 
Panel received data from two PV inverter manufacturers, 
enabling the analysis of possible disconnections of 
embedded generation units <1 MW on 28 April 2025. 
Both datasets contain only information about inverters 
connected to low-voltage (LV) grids.
The dataset provided from PV inverter manufacturer 
#1 (M#1) includes the following information, which is 
aggregated per region in 5-minute intervals:
»	Number of reporting devices
»	Aggregated nominal active power capacity
»	Aggregated active and reactive power
»	Number of overvoltage warnings
»	Number of overvoltage trips
»	Number of undervoltage trips
»	Number of overfrequency trips
»	Number of underfrequency trips
The dataset provided from PV inverter manufacturer 
#2 (M#2) includes the following information, which is 
aggregated per region in 10-second intervals:
»	Number of reporting devices
»	Number of overvoltage trips
»	Number of undervoltage trips
»	Number of overfrequency trips
»	Number of underfrequency trips
The standard protection settings for overvoltage trips of 
inverters are the same for both manufacturers:
»	U>: 253 V/1.5 s
»	U>>: 264 V/0.2 s
The current Spanish grid code sets a minimum grid 
reconnection time of 180 seconds (3 minutes) after 
tripping. Furthermore, the PV inverter manufacturer M#2 
explained that an additional delay of approximately 60 
seconds is required before reconnection takes place, 
during which the inverter performs several technical 
tests. Therefore, in the context of this analysis (see in 
particular Section 4.3.3.2.2.3), it is considered that the 
total time between disconnection and reconnection of 
an inverter is 240 seconds (4 minutes).

===== PAGE 282 =====
282  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The installed PV inverter capacity in Spain reported by the 
two manufacturers amounts to approximately 690 MW. 
Red Eléctrica estimates31 that the total installed PV 
capacity in Spain in April 2025 for facilities <1 MW was 
approximately 6,478 MW,of which approximately 75 % 
(4,860 MW) is connected to LV grids. Hence, the combined 
dataset provided by the two manufacturers represents 
approximately 14 %32 of the total installed PV inverter 
capacity connected to LV grids in Spain.
31	
This estimation is based on the following: 72 % corresponds to installations reported by distribution system operators to Red Eléctrica and which have their 
self-consumption status incorporated into their electricity supply contracts. The remaining 28 % corresponds to estimations made by Red Eléctrica.
32	
The PV capacity reported by Red Eléctrica is the total peak capacity of PV panels, while the manufacturers report the aggregated peak capacity of their PV 
inverters. The capacities of PV panels and PV inverter for a given facility are usually different, but this difference can vary significantly from one facility to another. 
Therefore, in absence of information about the typical difference between the PV inverter and PV panel capacities, the Expert Panel considers them as being 
equivalent in the context of this analysis.
Red Eléctrica estimates that, on 28 April 2025, from 
10:00 onwards, the actual aggregated production from 
PV facilities <1 MW was approximately 4,447 MW (69 % of 
the installed capacity). Applying the same ratio only to PV 
facilities connected to LV grids, it follows that the PV facil­
ities connected to LV grids had an aggregated production 
of approximately 3,340 MW.
4.3.3.2.2	
Analysis
This section presents an analysis of the data provided 
by the two inverter manufacturers. The analysis 
focuses on inverter trips from 10:00 until the blackout, 
aiming to assess whether there is a link between these 
disconnections, the transmission grid voltage and 
changes in the TSO–DSO flow. In addition, this section 
includes an estimate of the total disconnected PV produc­
tion resulting from these trips.
4.3.3.2.2.1	 Analysis of disconnections aggregated in 5-minute intervals
As explained in Section 4.3.3.2.1, inverter manufac­
turer M#1 provided their data in 5-minute intervals, 
while inverter manufacturer M#2 provided their data in 
10-second intervals. To compare the two datasets, the 
data received from manufacturer M#2 were therefore 
aggregated into 5-minute periods (by summing the data 
from 30 consecutive 10-second intervals).
Global view
Figures 4-70 and 4-71 show, for each 5-minute period, 
the proportion of inverter trips due to overvoltage, sepa­
rately for the two manufacturers. This proportion is calcu­
lated across all regions, i. e., for Spain as a whole. The 
figures also show the voltage evolution on the 400 kV 
grid (top) and the changes in TSO–DSO flows (bottom).
For both datasets, similar correlations (trends) can be 
observed between the number of overvoltage-related 
trips, grid voltage and changes in TSO–DSO flows. For 
example, it appears that a higher proportion of over­
voltage trips is registered during the 11:05 – 11:10 
period, during which the TSO–DSO flows and the grid 
voltage increased significantly and a first oscillatory 
episode took place around 11:06. A similar trend/corre­
lation is observed during the 11:25 – 11:50 period, as 
well as during and/or after the two major oscillatory 
periods (12:05 – 12:10 and 12:25 – 12:30). 
Hence, it cannot be excluded that a certain share of PV 
inverter overvoltage trips was associated to these three 
oscillation episodes. However, the 5-minute aggre­
gation of overvoltage-related trips is not sufficiently 
detailed to accurately assess the possible link between 
these phenomena.
Furthermore, because the blackout occurred in the 
middle of a 5-minute period (12:30 – 12:35), an analysis 
based on a 5-minute aggregation does not allow for 
deriving any correlations between the PV inverter trips 
and the phenomena that occurred during the incident.

===== PAGE 283 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  283 
Figure 4-70:  10:00 – 12:35 time period / Correlation between voltage at 400 kV Carmona substation, sum of TSO–DSO flows and proportion of inverter trips in Spain 
due to overvoltage (Source: Red Eléctrica, PV inverter manufacturers M#1 and M#2)
Figure 4-71:  12:00 – 12:35 time period / Correlation between voltage at 400 kV Carmona substation, sum of TSO–DSO flows and proportion of inverter trips in Spain 
due to overvoltage (Source: Red Eléctrica, PV inverter manufacturers M#1 and M#2)
To gain a complete overview of the voltage-related 
disconnection behaviour of the inverter fleets of both 
inverter manufacturers, Figure 4-72 presents the propor­
tion of inverter trips due to undervoltage during the 
10:00 – 12:35 period. 
It appears that the number of undervoltage trips is close 
to zero throughout the period, except in the last time 
interval (12:30 – 12:35), when the voltage collapsed 
just before the blackout. Therefore, it can be concluded 
that undervoltage trips did not play a significant role in 
changes in TSO–DSO flows.
All regions
Voltage (kV)
Proportion of inverter trips
due to overvoltage (%)
Voltage
OV trips M#1
OV trips M#2
380
390
400
410
420
430
440
0
5
10
15
20
25
10:00
10:30
11:00
11:30
12:00
12:30
13:00
April 28, 2025
All regions
T/D Flows (MW)
Proportion of inverter trips
due to overvoltage (%)
T/D Flows
OV trips M#1
OV trips M#2
9,500
10,000
10,500
12,000
11,500
11,000
12,500
0
5
10
15
20
25
10:00
10:30
11:00
11:30
12:00
12:30
13:00
April 28, 2025
All regions
Voltage (kV)
Proportion of inverter trips
due to overvoltage (%)
Voltage
OV trips M#1
OV trips M#2
380
390
400
410
420
430
440
0
5
10
15
20
25
12:00
12:10
12:20
12:30
12:40
April 28, 2025
All regions
T/D Flows (MW)
Proportion of inverter trips
due to overvoltage (%)
T/D Flows
OV trips M#1
OV trips M#2
10,000
10,200
10,800
10,600
10,400
11,000
0
5
10
15
20
25
12:00
12:10
12:20
12:30
12:40
April 28, 2025

===== PAGE 284 =====
284  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 4-72:  10:00 – 12:35 time period / Correlation between voltage at 400 kV Carmona substation, sum of TSO–DSO flows and proportion of inverter trips in Spain 
due to undervoltage (Source: Red Eléctrica, PV inverter manufacturers M#1 and M#2)
To conclude the analysis of the inverter data aggregated 
by 5-minute intervals, it is important to note that, while 
the trends observed above are similar for both datasets, 
the disconnection rates due to overvoltage reported 
by the two inverter manufacturers are significantly 
different, at all timeframes (manufacturer M#2 reports 
many more trips than manufacturer M#1). The Expert 
Panel does not have any information that would explain 
this difference, and researching the reasons exceeds the 
scope of the Expert Panel’s investigation.
Regional view
This section analyses differences between regions in 
Spain in terms of installed PV capacity, inverter trips and 
TSO–DSO flow changes.
Figure 4-73 illustrates the regional distribution of 
the installed capacity of the inverter fleet of both 
manufacturers, compared with Red Eléctrica’s estimated 
regional distribution of the total PV capacity connected to 
LV grids. Although some differences can be seen among 
the three maps, the distribution of the inverter fleets of 
both manufacturers appears similar to that of the entire 
population of LV-connected PV units across the country.
Figure 4-73:  Regional distribution (as a percentage) of the fleet of PV inverters of both manufacturers (left: manufacturer M#1; middle: manufacturer M#2; right: 
Red Eléctrica’s estimation of the total PV capacity connected at low-voltage)
All regions
Voltage (kV)
Proportion of inverter trips
due to overvoltage (%)
Voltage
UV trips M#1
UV trips M#2
380
390
400
410
420
430
440
0
5
10
15
20
10:00
10:30
11:00
11:30
12:00
12:30
13:00
April 28, 2025
All regions
T/D Flows (MW)
Proportion of inverter trips
due to overvoltage (%)
T/D Flows
OV trips M#1
OV trips M#2
9,500
10,000
10,500
12,000
11,500
11,000
12,500
0
5
10
15
20
10:00
10:30
11:00
11:30
12:00
12:30
13:00
April 28, 2025

===== PAGE 285 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  285 
Figures 4-74 and 4-75 compare the regional distribution 
of the overvoltage trips reported by the two inverter 
manufacturers with the regional distribution of the 
change in TSO–DSO flows measured by Red ­Eléctrica 
during the 5-minute periods of 12:05 – 12:10 and 
12:25 – 12:30, respectively.
From Figure 4-74, it appears that the proportion of over­
voltage trips is by far the highest in Andalusia, which is 
also the region with the largest change in TSO–DSO flow 
during the concerned time period. However, the share of 
trips in Andalusia relative to the total number of trips in 
Spain is much higher in both inverter datasets than the 
share of flow change in Andalusia relative to the total 
TSO–DSO flow change across Spain. In other regions, 
greater differences between datasets are visible, which 
can be partially explained by differences in the propor­
tions of installed inverters across regions, as seen in 
Figure 4-74.
Furthermore, comparing the maps on the right side 
of Figures 4-74 and 4-75 prompts the conclusion that, 
although the percentages are different, there is rela­
tively good correlation between the regions with the 
largest share of small PV units and the regions with 
high TSO–DSO flow changes during the concerned time 
period, namely Andalusia, Cataluña, Valencia, Madrid 
and Castilla La Mancha.
Figure 4-74:  12:05 – 12:10 time period / left and centre: Regional distribution of the PV inverter overvoltage trips (as a percentage of all inverters) reported by M#1 
and M#2, respectively; right: regional distribution of the TSO–DSO flow changes as a percentage of the total TSO–DSO flow change throughout Spain
Similar observations can be made for the 12:25 – 12:30 
time period, as illustrated in Figure 4-75. There is gener­
ally better alignment between the percentages of trips 
reported by the two manufacturers per region and the 
regional distribution of flow changes.
Figure 4-75:  12:25 – 12:30 time period / left and centre: Regional distribution of the PV inverter overvoltage trips (as a percentage of all inverters) reported by M#1 
and M#2, respectively; right: regional distribution of the TSO–DSO flow changes as a percentage of the total TSO–DSO flow change throughout Spain

===== PAGE 286 =====
286  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.3.3.2.2.2	 Analysis of disconnections with a 10-second resolution
The data from manufacturer M#2 were provided at 
10-second granularity, allowing a much finer analysis of 
the possible link between inverter trips, grid voltage and 
TSO–DSO flow changes. 
Figures 4-76, 4-77 and 4-78 show the proportion of 
inverter trips from manufacturer M#2 due to over­
voltage, for each 10-second period for three periods 
of different durations (10:00 – 12:35, 12:00 – 12:35 and 
12:30 – 12:35). 
This proportion is once again calculated for all regions 
together, i. e., for Spain as a whole. The figures also show 
the voltage evolution on the 400 kV grid (top) and the 
changes in TSO–DSO flows (bottom).
Thanks to the higher temporal resolution, it is possible to 
confirm that the majority of overvoltage trips are corre­
lated with episodes of voltage increases, particularly 
during the 11:08 – 11:12 period and after the two major 
oscillatory periods (12:07 – 12:10 and 12:25 – 12:28).
Figure 4-76:  10:00 – 12:35 time period / Correlation between voltage at 400 kV Carmona substation, sum of TSO–DSO flows and proportion of overvoltage inverter 
trips (10 sec interval) from manufacturer M#2 (Source: Red Eléctrica, inverter manufacturer M#2)
Figure 4-77:  12:00 – 12:35 time period / Correlation between voltage at 400 kV Carmona substation, sum of TSO–DSO flows and proportion of overvoltage inverter 
trips (10 sec interval) from manufacturer M#2 (Source: Red Eléctrica, inverter manufacturer M#2)
All regions
Proportion of inverter trips
due to overvoltage (%)
380
390
400
410
420
430
440
0
1
2
3
4
5
12:00
12:10
12:20
12:30
12:40
April 28, 2025
All regions
T/D Flows (MW)
Proportion of inverter trips
due to overvoltage (%)
9,500
10,500
10,000
11,000
0
1
2
3
4
5
12:00
12:10
12:20
12:30
12:40
April 28, 2025
Voltage transmission grid (kV)
All regions
Voltage transmission grid (kV)
Proportion of inverter trips
due to overvoltage (%)
380
390
400
410
420
430
440
0
1
2
3
4
5
10:00
10:30
11:00
11:30
12:00
12:30
13:00
April 28, 2025
All regions
T/D Flows (MW)
Proportion of inverter trips
due to overvoltage (%)
9,500
10,000
10,500
12,000
11,500
11,000
12,500
0
1 
2
3
4
5
10:00
10:30
11:00
11:30
12:00
12:30
13:00
April 28, 2025

===== PAGE 287 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  287 
Figure 4-78:  12:30 – 12:35 time period / Correlation between voltage at 400 kV Carmona substation, sum of TSO–DSO flows and proportion of overvoltage inverter 
trips (10 sec interval) from manufacturer M#2 (Source: Red Eléctrica, inverter manufacturer M#2)
4.3.3.2.2.3	 Estimation of the total amount of disconnected generation (units <1 MW) based on the 
10-second resolution dataset from inverter manufacturer M#2
33	
This simplification assumes that the grid parameters (voltage and frequency measured at inverter terminals) immediately return into the required normal 
operating ranges after a disconnection has happened. Under real conditions, this might often not be the case, which means that the total time between 
disconnection and reconnection of a tripped inverter can last significantly longer.
The purpose of this subsection is to estimate the extent 
to which it is possible to correlate the TSO–DSO flow 
changes with the total amount of disconnected gener­
ation units <1 MW.
The methodology used, described below, is based on 
several assumptions and simplifications in the absence 
of further information. These factors should therefore 
be taken into account when interpreting the results.
The methodology used is based on the following 
assumptions and simplifications:
»	Dataset: To estimate the total amount of disconnected 
generation <1 MW at a given moment, a relatively 
accurate timestamp for each inverter trip is required. 
Therefore, the dataset of manufacturer M#1 cannot be 
used in this context, as a 5-minute temporal resolution 
is insufficient. On the contrary, the 10-second resolution 
available in the dataset from manufacturer M#2 is 
appropriate. Hence, only the dataset from manufacturer 
M#2 can be used to perform this estimation. This does 
not imply that the data from M#2, particularly regarding 
the number of trips, are necessarily more accurate than 
those from M#1. In particular, the Expert Panel does 
not know whether the tripping behaviour of the M#2 
inverter fleet overestimates, underestimates, or is in 
line with the actual total disconnected generation of 
the entire population of PV units <1 MW.
»	Reconnection time of tripped inverters: As described 
in Section 4.3.3.2.1, the minimum time between 
the disconnection after a trip and the automatic 
reconnection of an inverter is equal to approximately 
240 seconds (4 minutes). For the sake of simplicity, in 
the context of this methodology, it is assumed that every 
tripped inverter always33 reconnects after a fixed time 
of 4 minutes. While trip/disconnections of inverters at 
e. g., timestamp 12:00:00 lead to an increase of the total 
amount of disconnected generation (i. e., a decrease 
of production infeed to the DSO grid), automatic 
reconnections of the same inverters at timestamp 
12:04:00 lead to the decrease of this same value (i. e., 
an increase of production infeed to the DSO grid).
All regions
Proportion of inverter trips
due to overvoltage (%)
400
410
420
430
440
450
0
1
2
3
4
5
12:30:00
12:30:30
12:31:30
12:32:30
12:33:30
12:31:00
12:32:00
12:33:00
12:34:00
12:30:00
12:30:30
12:31:30
12:32:30
12:33:30
12:31:00
12:32:00
12:33:00
12:34:00
April 28, 2025
All regions
T/D Flows (MW)
Proportion of inverter trips
due to overvoltage (%)
10,200
10,600
10,800
11,000
10,400
11,200
0
1
2
3
4
5
April 28, 2025
Voltage transmission grid (kV)

===== PAGE 288 =====
288  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	Reference value regarding actual aggregated 
production from PV facilities <1 MW: Since the 
applied dataset from M#2 solely contains information 
about inverters connected to LV grids, the Expert Panel 
decided – in line with Section 4.3.3.2.1. – to consider 
3,340 MW (69 % of the actual aggregated production 
from PV facilities <1 MW) as the reference value of the 
actual aggregated PV production from 10:00 onwards 
on 28 April. With this approach, it can be ensured that 
the disconnection behaviour of the LV-connected 
inverters in M#2 is linked only to the estimated actual 
generation from PV facilities <1 MW with a connection 
point at the same voltage level. However, this also 
means that the applied methodology can lead to an 
underestimation (by approximately 30 %) of the total 
amount of disconnected generation <1 MW, since the 
potential effect of voltage variations on medium-
voltage (MV) connected inverters is not considered in 
the calculation.
In order to estimate the total amount of disconnected 
generation <1 MW the following calculation steps are 
applied:
»	1.	 Calculate sum of trips (= overvoltage + 
[undervoltage + overfrequency + under­
frequency]34) for each 10-second window.
34	
Even though these trips do not play a significant role, they are included for the sake of completeness.
»	2.	 To take into account the disconnection 
and reconnection behaviour of tripped 
inverters, apply a sliding window with 
a span of 4 minutes (= 24 periods of 10 
seconds) and create the sum of all trips that 
have been calculated in step 1) within this 
sliding window.
»	3.	 Calculate the proportion of disconnected 
inverters from Step 2 relative to the total 
number of inverters in the fleet from M#2/
»	4.	 Extrapolate the percentage value from Step 
3 to the estimated total PV production at the 
low-voltage level (3,340 MW; see Section 
4.3.3.2.1).
The result of this methodology is shown in Figure 4-79 
(bottom graph), which correlates the estimated amount 
of disconnected generation based on the proposed 
methodology with the TSO–DSO flows. It appears that 
the significant changes in the TSO–DSO flows during the 
11:05 – 11:10, 12:05 – 12:10, and 12:25 – 12:30 periods 
occur nearly in parallel with the changes in the esti­
mated disconnected generation.
Since both y-axes in the bottom graph of Figure 4-79 
have the same scale, it is also possible to estimate the 
ratio of disconnected generation compared to the overall 
TSO–DSO flow changes for the relevant time periods:
Time period
Change in TSO–DSO flows
Estimated actual disconnected 
generation (peak)
Ratio
11:05 – 11:10
~ 1.150 MW
~ 550 MW
~ 48 %
12:05 –12:10
~ 1.000 MW
~ 430 MW
~ 43 %
12:25 –12:30
~ 900 MW
~ 620 MW
~ 69 %
Table 4-22:  Comparison between changes in TSO–DSO flows and estimated actual disconnected generation (peak)

===== PAGE 289 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  289 
Figure 4-79:  Estimation of the total amount of disconnected generation (units <1 MW connected to LV grids) based on the applied methodology and its underlying 
parameters
Figure 4-80 is a zoom of Figure 4-79 focusing on the 
period from 12:31:30 to 12:33:15. From this figure, it 
can be estimated that the disconnected generation of 
LV-connected PV units increased by approximately 77 MW 
(= ~231 MW – ~154 MW) in the timeframe from 12:32:00 
to 12:32:57, corresponding to Event 1 (see Table 3-1), 
which comprises a portfolio of 317.30 MW.
Therefore, while respecting all addressed assumptions, 
simplifications and uncertainties described above, it 
can reasonably be concluded that the net load increase 
corresponding to Event 1 is partially due to the discon­
nection of PV units connected to the LV grid.
Figure 4-80:  Identification of the additionally disconnected generation (units <1 MW) in the 12:32:00 – 12:32:57 timeframe of Event 1 based on the applied 
methodology and its underlying parameters
All regions
Voltage transmission grid (kV)
Proportion of inverter trips
due to overvoltage (%)
380
390
400
410
420
430
440
0
1
2
3
4
5
10:00
10:30
11:00
11:30
12:00
12:30
13:00
April 28, 2025
All regions
T/D Flows (MW)
Estimated total  amount of
disconnected generation (%) 
T/D Flows
Estimation with reconnection time = 4 min
9,500
10,000
10,500
12,000
11,500
11,000
12,500
0
0,5 k
1,5 k
2,0 k
2,5 k
3,0 k
10:00
10:30
11:00
11:30
12:00
12:30
13:00
April 28, 2025
All regions
Voltage transmission grid (kV)
Proportion of inverter trips
due to overvoltage (%)
405
410
415
420
425
430
0
1
2
3
4
5
12:31:45
12:32:00
12:32:15
12:32:30
12:32:45
12:33:00
12:31:45
12:32:00
12:32:15
12:32:30
12:32:45
12:33:00
April 28, 2025
All regions
T/D Flows (MW)
Estimated total  amount of
disconnected generation (%) 
T/D Flows
Estimation with reconnection time = 4 min
10,300
10,400
10,700
11,600
11,500
0
200
100
300
400
500
April 28, 2025
154 MW
231 MW

===== PAGE 290 =====
290  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.3.3.2.2.4	 Sensitivity of the amount of disconnected generation to the inverters’ reconnection time
As described in Section 4.3.3.2.2.3, a fixed reconnection 
time of 4 minutes has been applied to estimate the total 
amount of disconnected generation <1 MW.
The purpose of this subsection is to estimate the influ­
ence of the reconnection time TReconnect on the estimated 
total amount of disconnected generation <1 MW. For 
this purpose, four different reconnection times were 
selected:
»	10 seconds (equivalent to an immediate recon­
nection since the M#2 dataset has a temporal 
granularity of 10 seconds)
»	1 minute
»	2 minutes
»	3 minutes
»	4 minutes
Figure 4-81 shows the effect of the selected reconnec­
tion time on the total amount of disconnected genera­
tion <1 MW.
A more detailed zoom on the 11:00 – 11:30 timeframe in 
Figure 4-82 reveals that TReconnect significantly influences 
the peak in total disconnected generation for TReconnect 
values between 10 seconds and 2 minutes. When TReconnect 
increases further, the peak continues to increase but at 
a smaller rate of change, while the amount of discon­
nected generation is maintained for a longer time
However, the estimation results with a selected TReconnect 
of just 10 sec (= almost immediate reconnection) and 
1 min clearly indicate that the peak values of discon­
nected generation are significantly lower compared to 
the estimation variants mentioned before. Essentially, 
the same applies to the persistence of the disconnected 
generation.
Taking these findings into account, the fundamental 
question arises as to what extent the choice of TReconnect 
and the design of the automatic reconnection procedure 
of small PV inverters in general may affect the interoper­
ability of the TSO and DSO networks.
It therefore seems appropriate to perform further 
­analysis of the automatic reconnection behaviour of 
small PV inverters (particularly for events with a high rate 
of disconnection events).
Figure 4-81:  Sensitivity analysis regarding the effect of the selected reconnection time on the total amount of disconnected generation <1 MW for the 10:00 – 12:35 
timeframe

===== PAGE 291 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  291 
Figure 4-82:  Sensitivity analysis regarding the effect of the selected reconnection time on the total amount of disconnected generation <1 MW, enlarged for the 
11:00 – 11:30 timeframe
4.3.3.3	
Voltage Dependency of Loads
4.3.3.3.1	
Introduction
The voltage dependency of loads is an inherent property 
of electrical power systems. It is rooted in the funda­
mental design of electrical devices and describes how a 
device’s power consumption varies with changes in the 
supply voltage.
In large power systems, the total load is usually a 
time-varying mix of thousands of different electrical 
devices. While some electrical devices always draw the 
same amount of power, others consume more or less 
depending on whether the voltage is higher or lower 
than the nominal voltage.
According to the well-known ZIP model, loads can be 
categorised into the following three categories (Figure 
4-83):
»	Constant impedance (Z):  Current changes 
directly with voltage (e. g., heating, lighting).
»	Constant current (I): Current remains constant, 
so power changes linearly with voltage.
»	Constant power (P): The device draws constant 
power by adjusting current as voltage changes, 
often seen in regulated electronics, which can 
cause instability.
Figure 4-83:  ZIP load types
ZIP load types
0.2
0
0.4
0.6
0.8
1.0
1.2
1.4
1.6
0.2
0
0.4
0.6
0.8
1.0
1.2
Power (p.u.)
Voltage (p.u.)

===== PAGE 292 =====
292  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Instead of splitting a load into three separate parts (like 
the ZIP model), the exponential load model uses only a 
single exponent to define the load’s behaviour:
Where P0, Q0 and V0 and represent the nominal (rated) 
values for voltage and active/reactive power, V repre­
sents the actual voltage and α and β are coefficients 
depending on the load mix and time.
Typical exponent values for the exponential load model 
representing different load types are shown in Table 
4-23.
Load class
 coefficient
 coefficient
Residential
Summer
1.2
2.9
Winter
1.5
3.2
Commercial
Summer
0.99
3.5
Winter
1.3
3.1
Industrial
0.18
6.0
Table 4-23:  Typical exponent values for the exponential load model
4.3.3.3.2	
Analysis of measurements
As shown in Figure 4-84, some correlation is observed between the (averaged) voltage at the 400 kV level and the 
sum of TSO–DSO active and reactive power flows within Spain for the 12:00 – 12:33 time period.
Figure 4-84:  Correlation between (average) voltage at 400 kV level (x-axis) and sum of TSO–DSO active and reactive power flows within Spain (y-axis; 
Source: Red Eléctrica)
(+) sign → DSO 
receives active 
power from 
TSO grid
(–) sign → DSO 
injects active 
power into TSO 
grid
Total TSO–DSO Flows (400 kV)

===== PAGE 293 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  293 
4.3.3.3.3	
Correlation of measurements and simplified exponential load models
To evaluate the influence of voltage dependency using available measurements from DSOs and RE, two versions of a 
simplified exponential load model for different load classes have been set up.
Load class
Share (%)
 coefficient
 coefficient
Residential
Summer
100
1.2
2.9
Winter
– 
1.5
3.2
Commercial
Summer
0
0.99
3.5
Winter
– 
1.3
3.1
Industrial
0
0.18
6.0
Table 4-24:  Load model #1 – Pure residential Z load, calibrated with “summer” coefficients
Load class
Share (%)
 coefficient
 coefficient
Residential
Summer
100/3
1.2
2.9
Winter
– 
1.5
3.2
Commercial
Summer
100/3
0.99
3.5
Winter
– 
1.3
3.1
Industrial
100/3
0.18
6.0
Table 4-25:  Load model #2 – Mixture of residential, commercial and industrial load
As can be seen in Figures 4-85, 4-86, 4-87 and 4-88, 
some correlation is found between the simplified load 
models and the measurements provided by DSOs and 
Red Eléctrica for the 09:00 – 12:33 time period:
»	Substation – City of Zaragoza/Aragón region 
(Figure 4-85)
»	Substation – City of Barcelona/Cataluña 
region (Figure 4-86)
»	Substation – City of Sevilla/Andalusia region 
(Figure 4-87)
»	Substation – City of Madrid/Madrid region 
(Figure 4-88)

===== PAGE 294 =====
294  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 4-85:  Substation – City of Zaragoza / Aragón region – interfacing point with low embedded RES share (e. g., rooftop PV) / Correlation between voltage (left 
y-axis), TSO–DSO flows and the outputs of the load models (right y-axis) Source: DSO Entity
As shown in Figure 4-85, at the peak of voltage around 
12:28 (peak of demand on TSO–DSO flows) the load 
models estimate a lower value than the active power 
measurements, which may be explained by other factors 
(as explained in Section 4.3.2) in parallel to voltage 
dependency.
Figure 4-86:  Substation – City of Barcelona / Cataluña region – interfacing point with low embedded RES share (e. g., rooftop PV) / Correlation between voltage (left 
y-axis), TSO–DSO flows and the outputs of the load models (right y-axis) Source: DSO Entity
As shown in Figure 4-86, the active power measurements 
tend to be higher than the load model estimations (e. g., 
9:15 – 10:30 or 11:30 – 12:30). 
However, at the peak of voltage around 11:10 (peak of 
demand on TSO–DSO flows), the load models estimate 
higher values than the active power measurements.

===== PAGE 295 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  295 
Figure 4-87:  Substation – City of Sevilla / Andalusia region – interfacing point with low embedded RES share (e. g., rooftop PV) / Correlation between voltage (left 
y-axis), TSO–DSO flows and the outputs of the load models (right y-axis) Source: DSO Entity
As shown in Figure 4-87, during the 11:25 – 11:35 and 
11:50 – 12:05 intervals, the load models underestimate 
the load. In contrast, during 11:35 – 11:50, 12:10 – 12:15 
and 12:25 – 12:30, the load models overestimate the 
load.
Figure 4-88:  Substation – City of Madrid / Madrid region – interfacing point with high-medium embedded RES share (e. g., rooftop PV) / Correlation between voltage 
(left y-axis), TSO–DSO flows and the outputs of the load models (right y-axis) Source: Red Eléctrica
As shown in Figure 4-88, between 11:45 and 12:00, 
the load models estimate higher values than the active 
power measurements. The same applies after 12:30.

===== PAGE 296 =====
296  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.3.4	
Conclusions
The analyses developed in Chapter 4.3 allow drawing the 
following conclusions related to the observed changes in 
TSO–DSO flows on 28 April 2025:
»	Changes in TSO–DSO flows can only slightly be 
linked to aFRR/mFRR activations.
»	Changes in TSO–DSO flows are, to a certain 
extent, linked to overvoltage tripping of gener­
ation units <1 MW connected to low-voltage 
grids:
–	 the proportion of overvoltage trips shows a 
high correlation with the increase in voltage 
on the transmission grid;
–	 the estimated total amount of disconnected 
generation is strongly correlated with the 
changes in TSO–DSO flows;
–	 the total amount of disconnected generation 
is highly dependent on the actual number 
of trips and on the total time between the 
disconnection and the reconnection of the 
disconnected inverters;
–	 the methodology used to estimate the total 
amount of disconnected generation is based 
on several assumptions and simplifications.
These factors should therefore be taken into account 
when interpreting the results.
»	The Expert Panel recommends performing 
further analysis of the voltage-related discon­
nection and automatic reconnection of small 
PV inverters (see Recommendation 11 in 
Chapter 9).
»	Because voltage dependency of loads is an 
inherent property of power systems, it can 
also be linked to a certain extent to the load 
increase at the DSO level (and hence changes 
in TSO–DSO flows):
–	 A correlation is established between a simpli­
fied load model and DSO measurements.
–	 However, detailed models, information on 
load composition, and additional representa­
tive DSO measurements would be needed to 
accurately model the detailed behaviour of 
all TSO/DSO interfacing points (including the 
location and load/generation composition, 
especially the share of PV supply at the LV 
level).
»	Furthermore, based on the calculations 
performed to estimate the total amount of 
disconnected generation, it appears that the 
net load increase of 317 MW observed between 
12:32:00 and 12:32:57 (Event 1 in Table 3-1) 
is partially due to the disconnection of PV units 
connected to the LV grid. However, due to the 
assumptions made and the uncertainties in the 
available data, it is not possible to precisely 
determine what proportion of this net load 
increase can be attributed to LV-connected PV 
units, nor whether estimates for LV-connected 
units can be applied to MV-connected inverters.

===== PAGE 297 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  297 
4.4	
System Stability and Defence Plans
The purpose of the analyses outlined in this section is 
to elucidate the phenomena that occurred in the final 
stages preceding the blackout of the Iberian Peninsula 
and to present various sensitivity studies concerning the 
principal external variables that may have been pivotal 
to the event, from both frequency and voltage stability 
standpoints.
4.4.1	
Methodological Framework for Analysis
The simulation model was developed starting from the 
latest available state-estimator snapshot prior to the 
blackout event, time-stamped at 12:25. This snapshot 
ensures full alignment with the actual system condi­
tions preceding the incident, in particular with respect 
to system topology, power flows, and voltage profile, 
thereby establishing a robust and realistic initial oper­
ating point for the dynamic simulations.
The static snapshot includes a complete and detailed 
representation of both topology and operating point of 
the Spanish and Portuguese power systems, along with 
the portions of the French and Moroccan grids close to 
the Spanish borders. The remainder of the European 
grid is represented through equivalent generators at the 
model boundaries.
Based on this initial model, several adjustments were 
needed to make it suitable for RMS dynamic simula­
tion purposes. Synchronous generator-based power 
plants were represented in the greatest possible detail, 
including step-up transformers and auxiliary loads, 
ensuring an accurate depiction of their electrical inter­
face with the transmission network. Renewable gener­
ation plants were modelled as individual generators, 
including generator busbars, transformers, auxiliary 
loads, etc. In addition, very small generation units 
connected to medium and low voltage levels of the 
distribution network were estimated and modelled as 
aggregated equivalent generators at the distribution 
level. Throughout this adaptation process, the voltage 
magnitudes, voltage angles, and line power flows of the 
initial snapshot were preserved.
Once the study model was adapted to the level of detail 
required for dynamic studies, comprehensive dynamic 
models were incorporated to reproduce the behaviour 
of all relevant system components. Each generator was 
associated with a specific dynamic model based on 
owner and manufacturer information, technology type, 
and applicable grid code requirements, including the 
controls necessary to provide the prescribed response to 
disturbances, as well as protection models aligned with 
the robustness requirements defined by the regulations.
In addition, dynamic models of load behaviour were 
implemented, along with area-based load-shedding 
protection schemes, where the percentage of discon­
nection was updated based on the most recent esti­
mated real values. Line protection models for loss of 
synchronism at the interconnections with France were 
included, as well as dynamic representations of HVDC 
links, STATCOM devices, and additional system operator 
models developed for reporting and result analysis.
With respect to HVDC representation, an equivalent 
model at the points of connection was modelled, 
providing a consistent and robust reproduction of the 
HVDC’s dynamic behaviour during the event.
Overall, this modelling framework enables reliable RMS 
simulations, ensuring consistency with the validated 
steady-state operating point while accurately capturing 
the dynamic interactions relevant for voltage stability 
assessment.
For the sake of full transparency, it is important to 
mention that the construction of such a detailed repre­
sentative model of the Iberian Peninsula and neigh­
bouring power system required the Expert Panel to 
strictly collaborate with the affected TSOs, particularly 
Red Eléctrica, which were deeply and primarily involved 
in this process. These results could not have been 
achieved without strong and transparent collaboration, 
while simultaneously ensuring the confidentiality of 
third-party information relevant to system security. The 
Expert Panel monitored all developments and guided 
the investigation by defining modelling requirements, 
validating assumptions and intermediate results, and 
ensuring methodological consistency and technical 
rigour throughout the entire analysis process.

===== PAGE 298 =====
298  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.4.2	
Frequency Stability
This section outlines the analyses and conclusions on 
frequency stability, based on RMS dynamic simula­
tions conducted using the detailed model described in 
section 4.4.1. 
The simulations allow for the reproduction of frequency 
evolution during the incident and assess the role of 
inertia and the behaviour of the defence plan during 
the event.
4.4.2.1	
Reproduction of the Frequency Trajectory During the Incident
4.4.2.1.1	
Adjustments to the Snapshot
The model described in section 4.4.1.1 was used to analyse the dynamic behaviour of the system in the final phases 
of the event, starting from 12:33:16. To ensure the highest level of accuracy, the steady-state equilibrium point was 
further adjusted to reflect the system conditions at that specific time. These changes were made as a series of modifi­
cations and load flow convergences of the initial snapshot:
»	1.	 The production of generation technology 
was adjusted to match the generation mix 
at 12:33:16.
»	2.	 The international exchanges with France, 
Portugal, and Morocco were adjusted to the 
values provided by PMU measurements for 
12:33:16.
»	3.	 Power plants based on renewable energy 
sources, cogeneration, and waste-to-­
energy were converted to the fixed power 
factor control mode, according to Royal 
Decree 413/2014 (cosδ = 0,985 inductive).
»	4.	 A set of topological changes was modelled 
to reflect the state of the transmission 
network at 12:33:16, including tap changes 
of the Arkale phase-shifting transformer, 
line closures and openings, and reactor 
connections/disconnections carried out by 
the TSO between 12:25:00 and 12:33:16, 
as indicated in the incident chronology 
in Chapter 3.
»	5.	 The disconnection of the transformer in 
the province of Granada that occurred at 
12:32:57 was modelled, as well as the 
loss of the active and reactive generation 
connected to it (Event 3 in Chapter 3).
»	6.	 The active and reactive power injections of 
the generation subject to the requirements 
applicable under P.O. 7.4 (synchronous 
generators of > 30 MW) were modelled 
according to the measurements available 
for each unit as 12:33:16.
»	7.	 Demand by zones was adjusted to reflect 
the power variation in demand trans­
formers between 12:25:00 and 12:33:16.
»	8.	 PMU measurements (63 buses at 400 kV and 
220 kV) were used as a reference to adjust 
the voltage profile for the transmission 
network of the adapted model to better 
represent the situation during the event.

===== PAGE 299 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  299 
4.4.2.1.2	
Validation of the Model and Simulation Results
To validate the model and build confidence in its ability to 
effectively replicate system behaviour, a simulation was 
run to reproduce the evolution of electrical quantities in 
the moments leading up to the incident. Specifically, a 
dynamic simulation beginning with the disconnection 
of generation at Badajoz (Event 4 in the list presented in 
Chapter 3) was carried out, and the evolution of the main 
system variables was compared with the available PMU 
measurements. 
It is important to note that in the simulation, all genera­
tors disconnected automatically through the triggering 
of their individual protection models. Only the tripping 
of a combined cycle power plant (12:33:20.100), the 
L/Loeches–Arganda 220 kV line (12:33:19.971), and of 
the Spain–Morocco interconnections (Puerto de la Cruz–
Beni Harchane 400 kV at 12:33:20.229 and Puerto de la 
Cruz–Mellousa 400 kV at 12:33:20.473) were time-based 
disconnections due to the lack of proper protection 
models and/or the lack of information about the cause 
of the disconnection.
Figure 4-89 and Figure 4-90 show the frequency and 
voltage at the La Cereal 400 kV substation, located north 
of Madrid near the centre of the Iberian Peninsula, 
compared to the real-world PMU measurement at the 
same location. As shown, the simulation model captures 
the general trend of the frequency, showing an accurate 
match between the simulation and the real-world meas­
urement data.
Figure 4-89:  Transient response of the simulation model and the PMU measurements of frequency at the La Cereal 400 kV substation.
Figure 4-90:  Transient response of the simulation model and the PMU measurements of voltage at the La Cereal 400 kV substation.
Frequency at La Cereal 400
48.5
49.5
49.0
50.0
Frequency (Hz)
47.5
47.0
48.0
33:17.568
33:19.296
33:21.024
33:22.752
Simulation
PMUs
Voltage at La Cereal 400
1.10
1.20
1.15
1.25
Voltage (PU)
1.00
0.95
0
1.05
33:17.568
33:19.296
33:21.024
33:22.752
Simulation
PMUs

===== PAGE 300 =====
300  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 4-91 shows the Spain–France active power exchange. As can be seen, both curves reproduce similar dynamics, 
showing the progressive increase in imports from France caused by the generation loss, followed by the subsequent 
loss of synchronism of the AC interconnection lines. 
Figure 4-91:  Transient response of the simulation model and the PMU measurements of active power exchange between Spain and France.
Figure 4-92 shows the accumulated generators and 
pumps disconnected throughout the simulation, disag­
gregated into very small wind and PV units embedded in 
the distribution networks (orange); hydro, solar thermal, 
and large wind and PV power plants (green); and pumps 
(blue). 
At t = 0.470 s in the simulation (corresponding to 
12:33:16.470), the initial trip of the Badajoz power plant 
occurs (in green). Subsequently, embedded generation 
continues to disconnect due to overvoltage protection 
tripping (in green). After a couple of seconds, the rate of 
disconnection increases, with non-embedded genera­
tion also starting to disconnect.
Figure 4-92:  Disaggregation of generation and pumps disconnected throughout the simulation: (green) hydro, thermal solar, PV (>1 MW) and wind (>1 MW); 
(orange) wind and FV (<1 MW); (blue) pumps.
Spain-France exchange
0
4,000
2,000
6,000
Active Power (MW)
–4,000
–6,000
–2,000
33:17.568
33:19.296
33:21.024
33:22.752
Simulation
PMUs

===== PAGE 301 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  301 
4.4.2.2	
Role of the Defence Plan Performances
This simulation aims to investigate the impact of a 
“perfect” load-shedding scenario on the incident. In 
this case, “perfect” load shedding refers to the exact 
implementation of shedding percentages at each acti­
vation threshold. To perform this variant, load-shedding 
protection models were modified to include the theo­
retical percentages of demand that had to be discon­
nected at each step (slightly increased). Figure 4-93 
and Figure 4-94 show the Spain–France active power 
exchange and the frequency at the La Cereal 400 kV 
substation for the base case (blue), the case with the 
theoretical load-shedding percentages (green), and the 
PMU measurements (red). 
Initially, both simulations are identical, and the blocking 
of load-shedding protections due to reverse power flow 
does not affect the initial disconnection of generation 
as imports increase and synchronism is lost. However, 
at around t = 5 s (12:33:21.000), the simulations begin 
to diverge, with the simulation using theoretical 
load-shedding percentages exhibiting a slightly slower 
frequency decrease caused by the increased load shed­
ding. However, the loss of synchronism remains mini­
mally affected, and at the end of the simulation, the 
frequency at La Cereal is still decreasing rapidly. Hence, 
even “perfect” load shedding would not have avoided 
the blackout.
Figure 4-93:  Transient response of the base case, the variant with perfectly executed load shedding, and the PMU measurements of active power exchange between 
Spain and France.
Figure 4-94:  Transient response of the base case, the variant with perfectly executed load shedding, and the PMU measurements of the frequency at the La Cereal 
400 kV substation.
Spain-France exchange
0
4,000
2,000
6,000
Active Power (MW)
–4,000
–6,000
–2,000
33:17.568
33:19.296
33:21.024
33:22.752
Base case
Perfectly executed load shedding
PMUs
Frequency at La Cereal 400
48.5
49.5
49.0
50.0
Frequency (Hz)
47.5
47.0
48.0
33:17.568
33:19.296
33:21.024
33:22.752
Base case
Perfectly executed load shedding
PMUs

===== PAGE 302 =====
302  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.4.2.3	
Role of Inertia
Role of increasing the total system inertia
This simulation aims to investigate how additional 
system inertia could have affected the transient evolu­
tion during the incident. For this purpose, the dynamic 
models of the conventional generators, turbines, and 
other rotating masses were modified to increase the 
inertia constant. After these modifications, the total 
system inertia increased +20 % compared to the base 
case. Figure 4-95 and Figure 4-96 show the Spain–France 
active power exchange and the frequency at the La Cereal 
400 kV substation for the base case (blue), the case with 
a +20 % increase in total system inertia (green), and the 
PMU measurements (red). The two simulations are very 
similar, and only a slight delay in the loss of synchronism 
can be observed. These results indicate that additional 
system inertia had a minimal impact on the degree of 
system evolution in the final moments of the incident. 
To better understand Figure 4-96, it is worth to note that 
a higher inertia makes the peninsular system inject and 
absorb energy with the rest of Europe in a slower (and 
slightly stronger) way during the loss of synchronism than 
in the base case. This makes the transient unloading of the 
system higher and, therefore, the overvoltage disconnec­
tions happens before than in the base case, making the 
frequency evolve in a steeper way towards blackout. 
Figure 4-95:  Transient response of the base case, the variant with additional system inertia, and the PMU measurements of active power exchange between Spain 
and France.
Figure 4-96:  Transient response of the base case, the variant with additional system inertia, and the PMU measurements of the frequency at the La Cereal 400 kV 
substation.
Spain-France exchange
0
4,000
2,000
6,000
Active Power (MW)
–4,000
–6,000
–2,000
33:17.568
33:19.296
33:21.024
33:22.752
Base case
Base case +20 % inertia
PMUs
Frequency at La Cereal 400
48.5
49.5
49.0
50.0
Frequency (Hz)
47.5
47.0
48.0
33:17.568
33:19.296
33:21.024
33:22.752
Base case
Base case +20 % inertia
PMUs

===== PAGE 303 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  303 
4.4.2.4	
Role of HVDC Power Reversal Mode
This simulation aims to investigate the impact of the HVDC 
power reversal mode on the Spain–France exchange, the 
loss of synchronism, and the evolution of frequency. This 
functionality allows for rapid inversion of the power flow 
on the HVDC link to counteract the overall system imbal­
ance. To simulate this functionality, it is assumed that after 
the exchange reaches its maximum import capacity from 
France to Spain, the HVDC power reversal mode activates 
and immediately changes from exporting approximately 
1 GW to importing 1 GW. Figure 4-97 and Figure 4-98 
show the Spain–France active power exchange and the 
frequency at the La Cereal 400 kV substation for the base 
case (blue), the case with the HVDC power reversal mode 
(green), and the PMU measurements (red). 
Before the activation of the HVDC power reversal 
mode, both simulations are identical. At t = 3.5 s 
(12:33:19.5000), the power reversal mode is activated 
and the Spain–France active power exchange exhibits 
a sharp step, increasing the import to 4.7 GW. However, 
the simulation results show that the loss of synchronism 
is not affected by the sudden increase in imports, and 
the frequency drops significantly faster due to generator 
disconnections caused by fast transients in the electrical 
quantities. These results indicate the activation of the 
HVDC power reversal mode when the Spain – France 
exchange reaches its maximum in the import from 
France to Spain does not have a positive impact on the 
incident.
Figure 4-97:  Transient response of the base case, the variant with the HVDC power reversal mode, and the PMU measurements of active power exchange between 
Spain and France.
Figure 4-98:  Transient response of the base case, the variant with the HVDC power reversal mode, and the PMU measurements of the frequency at the La Cereal 
400 kV substation.
Spain-France exchange
0
4,000
2,000
6,000
Active Power (MW)
–4,000
–6,000
–2,000
33:17.568
33:19.296
33:21.024
33:22.752
Base case
HVDC power reversal
PMUs
Frequency at La Cereal 400
48.5
49.5
49.0
50.0
Frequency (Hz)
47.5
47.0
48.0
33:17.568
33:19.296
33:21.024
33:22.752
Base case
HVDC power reversal
PMUs

===== PAGE 304 =====
304  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.4.2.5	
Conclusion Regarding Frequency Stability
30	
Linux Foundation for Energy: https://github.com/dynawo/dynawo.
31	
The France–Spain border: A case study advocating for the use of simplified time-domain simulations for steady state calculation: 
https://doi.org/10.1016/j.epsr.2022.108410.
The above analyses indicate that, even under the 
assumption of perfect execution of defence plan actions, 
neither these measures nor additional inertia would 
have been sufficient to prevent system collapse. Further­
more, a rapid intervention on the HVDC interconnection 
between France and Spain aimed at restoring the Iberian 
Peninsula’s system balance could have actually wors­
ened system behaviour due to fast transient phenomena.
4.4.3	
Voltage Stability
This section outlines the analyses and conclusions 
regarding the voltage stability perspective. This study 
employed two different models to efficiently assess 
phenomena related to voltage dynamic behaviour 
across different characteristic time scales. In particular, 
the model described in section 4.4.1 was used to 
reproduce the final moments of the incident (section 
4.4.3.2), providing a detailed representation of the 
dynamic behaviour of all components. Conversely, a 
quasi-dynamic model was specifically developed to 
reconstruct the voltage evolution in the minutes leading 
up to the incident, allowing for a better understanding 
of elements that contributed to voltage volatility. 
Additional details about this model are provided in the 
sections below.
4.4.3.1	
Analysis of Voltage Transient Between 12:25:00 and 12:33:16 
The aim of this section is to simulate the entire time window between 12:25:00 and 12:33:16 to gain insight into the 
voltage variations before the high voltage cascade that occurred at 12:33:16.
4.4.3.1.1	
Description of the Model
As previously noted, the simulation of these long-term 
phenomena is based on a quasi-dynamic model of the 
system, built using the open-source tool Dynawo.30 An 
anonymised version of the static snapshot described in 
section 4.4.1 was imported to prevent the disclosure 
of sensitive third-party information while allowing the 
Expert Panel to conduct independent analyses. The simu­
lations were performed using the DynaFlow31 approach 
implemented in Dynawo.
Specifically, the approach used in this study allows for 
long-term time-domain simulations even when detailed 
dynamic models of components (such as generators or 
loads) are not available. It relies on simplified time-­
domain representations, allowing an approximation 
of the system’s dynamic response without requiring 
in-depth knowledge of the internal dynamic behaviour 
of each individual component. This makes the approach 
suitable for analysing the overall system evolution 
over longer time scales; however, it is not intended to 
accurately reproduce the fast dynamics that characterise 
the final seconds of the incident, where more detailed 
models are required to accurately capture system behav­
iour. Therefore, the divergence of this quasi-static model 
by real measurands in the last part of simulated tran­
sients is not considered.
4.4.3.1.2	
Base Case
The snapshot at 12:25:00 is the initial point of the simu­
lation. The main events affecting the voltage have been 
forced into the simulation:
»	Variations in active power loads in Portugal and 
Morocco to match the measured flow exchange with 
Spain.
»	Variations in distribution loads (active and reactive 
power) in Spain to match the measured exchanges 
from TSO to DSO. These simulated variations include 
both load and generation variations at the DSO level.

===== PAGE 305 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  305 
»	Variations of active and reactive power of photovoltaic 
and wind generation under 50 MW connected to the 
transmission system, to match measured active and 
reactive power. Other generation categories connected 
to transmission were not modified, as their variations 
were minimal during this period.
»	12:25:23: Closing of the Guadame–Cabra 400 kV line
»	12:26:01: Closing of the Tordesillas–Galapagar 
400 kV line
»	12:26:54: Closing of the Vitoria shunt reactor
»	12:27:10: Closing of the Penaflor shunt reactor
»	12:27:41: Closing of the Guadame 3 shunt reactor
»	12:27:52: Closing of the Guadame 2 shunt reactor
»	12:28:01: Closing of the Morata shunt reactor
»	12:32:57: Event ID 3 400 kV TS1–Granada, 355 MW 
disconnection
»	12:33:16.4: Event ID 4a 400 kV TS1–Badajoz, 582 MW 
disconnection
»	12:33:16.9: Event ID 4b 400 kV TS2–Badajoz, 145 MW 
disconnection
»	12:33:17: Event ID 5a1 400 kV TS1–Segovia, 23 MW 
disconnection
»	12:33:17.5: Event ID 5b1 400 kV TS1–Badajoz and 5b2 
220 kVTS1–Huelva, 152 MW disconnection
»	12:33:18: Event ID 5a2 400 kV 400 kVTS1–Sevilla, 
550 MW disconnection
All active power variations are compensated for in 
France. For example, if the exchange from Spain to 
Portugal decreases, the exchange from Spain to France 
is increased. 
Figure 4-99:  Voltage at the 400 kV substation in southern Spain: simulation vs 
real-world measurement
Figure 4-101:  Active power flow on the Spain–Portugal border: simulation vs 
real-world measurement.real-world measurement
Figure 4-100:  Active power flow on the Spain–France border: simulation vs 
real-world measurement.
Figure 4-102:  Active power flow on the Spain–Morocco border: simulation vs 
real-world measurement.real-world measurement

===== PAGE 306 =====
306  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
To verify the quality of the simulation, Figure 4-99 
depicts the voltage trajectory at one of the main 400 kV 
substations in southern Spain. Similarly, Figure 4-100, 
Figure 4-101, and Figure 4-102 show the active power 
flow on the Spain–France and Portugal–Morocco borders, 
respectively.
The simulation closely matches the measurements, 
capturing the main characteristics of the event: a voltage 
increase between 12:25 and 12:28, followed by a reduc­
tion in voltage until 12:31:40, and then a sharp voltage 
increase. 
At 12:32:57, the 400 kV TS 1–Granada tripped (Event ID 3), 
along with other disconnections (Event IDs 4a, 4b, 5a1, 
5b1, 5b2, 5a2) close to 12:33:16.
The main observation is that the exchange with Portugal 
decreases throughout the simulation, with a sharp drop 
of 500 MW between 12:30:48 and 12:31:29, increasing 
the exchange from Spain to France while simultane­
ously reducing voltage. These results provide an initial 
indication of the sensitivity of this exchange to voltage 
volatility in southern Spain, where resources for voltage 
regulation were limited.
4.4.3.1.3	
Parameters Affecting Voltage Variations
Starting from the base case, several simulation variants 
were developed to better understand the influence of 
the different exogenous factors affecting system behav­
iour. In each variant, a single exogenous variation was 
applied individually, while all other conditions remained 
the same as in the base case.
This approach allows the effect of each factor to be 
isolated and its individual contribution to the observed 
voltage evolution to be evaluated. By comparing the 
results of each variant with the base case, the relative 
importance of each exogenous driver in shaping the 
voltage profile during the minutes leading up to the 
incident can be assessed.
Analysis 1: No variation in the exchange between Spain and Morocco
In this analysis, the power exchange between Spain and Morocco was assumed to remain constant at the value 
observed from the snapshot at 12:25. 
Although the variations in power exchange between 
Spain and Morocco are relatively small (around 180 MW, 
see Figure 4-103), they lead to non-negligible voltage 
changes, highlighting a slight sensitivity of the voltage 
to this flow. 
In particular, the power flow on the Spain–Morocco 
border is directly correlated with voltage. Maintaining a 
higher value has little impact on the power flow on the 
opposite Spain-to-France border (as power variations 
there are minimal), but increases local flows, which in 
turn lowers voltages in southern Spain. 
Figure 4-103:  Fixed exchange on the Spain–Morocco border: voltage at the 
400 kV substation in southern Spain.
Figure 4-104:  Fixed exchange on the Spain–Morocco border: active power flow 
at the France–Spain border.

===== PAGE 307 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  307 
Analysis 2: No variation in the exchange between Spain and Portugal
In this analysis, the power exchange between Spain and Portugal was assumed to remain constant at the value 
observed from the snapshot at 12:25.
Figure 4-105:  Fixed exchange on the Spain–Portugal border: voltage at the 
400 kV substation in southern Spain.
Figure 4-106:  Fixed exchange on the Spain–Portugal border: active power flow 
at the France–Spain border.
Figure 4-101 shows that variations in power flows on 
the Spain–Portugal border exceed 900 MW over the time 
window of this analysis. In particular, a rapid change of 
about 500 MW started at 12:30:48. These fluctuations 
cause voltage deviations in southern Spain (specifically, 
an increase in voltage levels), demonstrating the signifi­
cant impact of cross-border flows on voltage in the area.
The simulations results depicted in Figure 4-105 and 
Figure 4-106 allow to conclude that the Spain to Portugal 
power flow was negatively correlated to the voltage 
variation, since keeping a higher power flow on this 
border lowers the power flow on the opposite Spain 
to France border, with the effect of higher voltages in 
southern Spain.

===== PAGE 308 =====
308  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Analysis 3: No variation in exchange from TSO to DSO 
In this analysis, the power exchange between TSO and DSO was assumed to remain constant at the value observed 
from the snapshot at 12:25.
Figure 4-107:  Fixed exchange TSO–DSO: voltage at the 400 kV substation in 
southern Spain.
Figure 4-109:  Fixed generation from DSO-connected PV: voltage at the 400 kV 
substation in southern Spain.
Figure 4-108:  Fixed exchange TSO–DSO: active power flow at the France–Spain 
border.
Figure 4-110:  Fixed generation from DSO-connected PV: active power flow at 
the France–Spain border.
The variation in TSO-to-DSO power flow is around 
800 MW, comparable to the Spain–Portugal exchange 
variations. However, its impact on voltage is considerably 
stronger. Figure 4-108 clearly shows that the TSO-to-DSO 
exchange is a key driver of the voltage rise. 
This strong sensitivity makes the simulation more chal­
lenging if adjustments to the other electrical quantities 
driving the model are not considered. However, it is 
worth noting that the aim of this study is not to perfectly 
reproduce the exact system trajectory, but rather to high­
light the main drivers influencing the observed voltage 
deviations. 
Analysis 4: No variation in generation below 50 MW
In this analysis, the production of PV and wind generators with a capacity below 50 MW in Spain was assumed to 
remain constant at the value observed from the snapshot at 12:25.

===== PAGE 309 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  309 
The variation in PV generation connected to DSOs consists 
of a reduction in injected power of up to 400 MW and a 
reduction in absorbed reactive power of up to 70 MVAr.
The simulation results depicted in Figure 4-109 and 
Figure 4-110 show a negative correlation between 
voltage levels and the power injection from distributed 
generation, consistent with the behaviour observed for 
the TSO–DSO exchange, as expected.
Analysis 5: Voltage variations without closing 400 kV lines for oscillation damping improvement
In this analysis, a variant of the base case was developed 
in which the closing of 400 kV lines intended to improve 
oscillation damping (10 lines from 12:07 to 12:26) was 
not applied. The switching actions performed during the 
event were therefore removed from the simulation to 
evaluate their influence on voltage behaviour.
As expected, Figure 4-111 shows that the topological 
changes implemented to counteract the oscillations 
have a non-negligible impact on voltage levels in 
southern Spain. The closing of the 400 kV lines reduces 
the network impedance and redistribute the active and 
reactive power flows of lines, which in turn increase the 
voltage profile in the area.
This observation confirms that the corrective actions 
taken by the operators to successfully dampen the oscil­
lations, in accordance with the procedures in place and 
discussed in Section 4.2, had an impact on the voltage 
level in the South of Spain.
Figure 4-111:  No line disconnection to counteract oscillations: voltage at the 
400 kV substation in southern Spain.
Analysis 6: Additional reactive power margins from conventional generation 
The aim of the simulation is to evaluate the voltage tran­
sient assuming additional reactive power margins to 
the generators spinning at 12:32, showing as additional 
reactive power absorption could contribute to stabilise 
the voltage behaviour of the system. 
The simulation results reported in Figure 4-112 are 
obtained with the long term analysis approach that take 
into account in steps by 1 second the dynamic evolution 
of the system. It is important to underline that, although 
the dynamics of the AVR are represented, the model 
does not capture the existing effects of AVR limiters 
but considers the physics of the generators adopting as 
reference capability of the generators a square curve, 
available by the snapshots. These assumptions are not 
limiting the simulation but necessary to give the needed 
general evaluation about system needs. The simulation 
shows how additional margin could improve the reac­
tive power management increasing the total physically 
available reserve.
Figure 4-112:  Increase of margin on generators.

===== PAGE 310 =====
310  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Analysis 7: Connection/disconnection of shunt reactors
In this simulation, the connection of a shunt reactor (the 
Caparacena 400 kV shunt reactor, rated at 150 MVAr) 
is considered. The reactor is automatically connected 
shortly before Event ID 3, confirming the beneficial 
impact of reactor reconnection. To implement a control 
strategy effectively in real operations, dedicated studies 
are needed to evaluate whether the reactors can be 
manoeuvred immediately without compromising asset 
integrity, substation personnel safety, and any other EMT 
implications. It should be noted that the simulation still 
exhibits divergence at the end of the time horizon (after 
12:33:16). This occurs because all other contributions 
affecting the voltage, active power, and reactive power 
evolutions are kept identical to those in the base case.
Figure 4-113:  Increase of margin on generators.
4.4.3.2	
Analysis of Voltage Transient from 12:33:16
32	
 https://www.miteco.gob.es/es/energia/novedades/novedad-000280.html
The model described in section 4.4.2.1 was also used to 
derive conclusions about voltage stability. In particular, 
several simulations were performed to assess the effects 
on system behaviour of having additional reactive 
power margins for voltage control and how this could 
mitigate the negative effects of defence system actions 
on voltage profiles. This last set of simulations was done 
with an RMS algorithmic approach in order to study with 
a different approach the evolution of voltage transient.
4.4.3.2.1	
Role of Voltage Regulation from Additional Synchronous Condensers 
To further explore the concept of reactive power 
margins for voltage regulation, an additional variant 
was developed to investigate the impact of additional 
dynamic voltage support provided by new synchronous 
condensers distributed across the transmission network. 
A total of eight 250 MVA synchronous condensers were 
modelled in the base case, including the step-up trans­
former, according to the Spanish Network planning 
modification (Modificación de aspectos puntuales (MAP) 
2021 – 202632) approved on 14 July 2025. The dynamic 
model of the synchronous condensers and step-up trans­
formers was based on standard models from the library 
with typical parameters for the technology.
After these changes, a dynamic simulation was 
conducted for the same conditions as in the base case 
simulation. Figure 4-114 and Figure 4-115. show the 
Spain–France active power exchange and the frequency 
at the La Cereal 400 kV substation for the base case 
(blue), the case with eight new synchronous condensers 
(green), and the PMU measurements (red).
Similar to the previous analyses, the increased voltage 
control capabilities provided by the synchronous 
condensers create a safer situation to address the 
initial incidents, avoiding cascading generation trips 
and allowing the system to reach a stable operating 
point (as seen in the frequency and the Spain–France 
exchange) compared to the base case simulation and 
PMU measurements.

===== PAGE 311 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  311 
Figure 4-114:   Transient response of the base case, the variant with eight new synchronous condensers, and the PMU measurements of active power exchange 
between Spain and France.
Figure 4-115:  Transient response of the base case, the variant with eight new synchronous condensers, and the PMU measurements of active power exchange 
between Spain and France.
4,000
2,000
0
6,000
Active Power (MW)
–4,000
–6,000
–2,000
Spain-France exchange
33:24.480
33:33.120
Base case
Enhanced reactive capability margins
PMUs
Frequency at La Cereal 400
48.5
49.5
49.0
50.0
Frequency (Hz)
47.5
47.0
48.0
33:24.480
33:33.120
Base case
Enhanced reactive capability margins
PMUs

===== PAGE 312 =====
312  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.4.3.2.2	
Role of Defence System Effects on Voltage Transient
This simulation aims to investigate the effect of blocking 
underfrequency load-shedding protections when volt­
ages rise above a critical threshold. During the event, 
load-shedding protections were activated to mitigate 
the active power imbalance and slow the frequency drop 
caused by the cascade generation tripping. However, an 
undesired effect was the reduction of litne loading and, 
consequently, the voltage increases at the nearby buses 
as lines became increasingly capacitive. To perform this 
variant, the load-shedding dynamic models were deac­
tivated. Figure 4-116 and Figure 4-117 show the Spain–
France active power exchange and the frequency at the 
La Cereal 400 kV substation for the base case (blue), the 
case with the load-shedding protection blocked (green), 
and the PMU measurements (red). 
Initially, the simulations are identical, and the blocking 
of load-shedding protections does not affect the initial 
disconnection of generation with the import increase 
and the subsequent loss of synchronism. However, 
around t = 5 s (12:33:21.000), the simulations begin 
to diverge. The simulation with load-shedding protec­
tions blocked shows a significantly faster decrease of 
frequency, reaching 47 Hz several seconds earlier than 
observed in the PMU measurements. These results 
indicate that, despite having a potentially negative 
effect on increasing voltage due to the reduction of line 
loading, the activation of load-shedding protections 
has a significantly positive effect on system frequency, 
reducing the active power imbalance and mitigating 
the frequency drop.
Figure 4-116:  Transient response of the base case, the variant with load-shedding protection blocked, and the PMU measurements of active power exchange 
between Spain and France.
Spain-France exchange
0
4,000
2,000
6,000
Active Power (MW)
–4,000
–2,000
33:17.568
33:19.296
33:21.024
33:22.752
Base case
Blocked load-shedding protections
PMUs

===== PAGE 313 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  313 
Figure 4-117:  Transient response of the base case, the variant with load-shedding protection blocked, and the PMU measurements of the frequency at the La Cereal 
400 kV substation.
4.4.3.3	
Short-Circuit Power
In this chapter, the values of the three-phase short-cir­
cuit power are provided for relevant substations of the 
Spanish peninsular system at 11:53, and compared with 
the values during the previous year (2024).
In the table below you can find the percentage of the 
time (in 2024) where the value of Short circuit power 
was lower than the value of Short circuit power on 
28 April at 11:53
Node
Short-Circuit Power (11:53)
[MVA]
SC Power (11:53) Percentile 2024
[%]
SS REYES 400 kV
10,555.3
28.5
ELIANA 400 kV
11,167.3
47.2
HERNANI 400 kV
10,158.4
85.2
VIC 400 kV
8,830.1
0.1
RUBI 400 kV
11,104.3
39.4
MESON V. 400 kV
9,664.5
86.1
GUILLENA 400 kV
12,271.2
56.4
BIENVENIDA 400 kV
8,385.7
13.4
SS REYES 220 kV
9,657.4
27.5
ELIANA 220 kV
8,001.9
75.3
HERNANI 220 kV
6,372.2
81.5
VIC 220 kV
4,963.6
30.0
RUBI 220 kV
10,107.1
9.6
MESON V. 220 kV
7,330.5
74.0
Table 4-26:  Short-circuit power in 400 kV substations in the Spanish peninsular system and comparison with 2024 values.
Frequency at La Cereal 400
48.5
49.5
49.0
50.0
Frequency (Hz)
47.5
47.0
48.0
33:17.568
33:19.296
33:21.024
33:22.752
Base case
Blocked load-shedding protections
PMUs

===== PAGE 314 =====
314  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 4-118:  Short-circuit power in the 400 kV and 220 kV substations in the Spanish peninsular system and comparison with 2024 values.
Figure 4-119:  Short-circuit power evolution in the Spanish 400 kV network (pilot nodes).
Short Circuit Power Evolution (400 kV pilot nodes) 
11,000
15,000
13,000
19,000
17,000
MVA
7,000
5,000
9,000
09:03 09:13 09:23 09:33 09:43 09:53 09:58 10:13 10:33 10:43 10:53 11:03 11:13 11:33 11:43 11:53 12:23
GUADAME
GUILLEN
LITORAL
PINARRE
TAJOENC
LA LOMB
MESON V
SOTORIB
ESCATRO
MAGALLO
MEQUINE
PIEROLA
RUBI
SENTMEN
VANDELL
VIC
GUENES
HERNANI
MUDARRA
VILLARI
ALMARAZ
BENEJAM
ELIANA
GALAPAG
MORALEJ
MORATA
OLMEDIL
ROCAMOR
SS REYE
VILLAVI

===== PAGE 315 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  315 
Figure 4-120:  Short-circuit power evolution in the Spanish 220 kV network (pilot nodes).
Additionally, to gain a better understanding of the 
electrical situation of the Bienvenida 400 kV substa­
tion in Badajoz, the calculation of the operational 
short-circuit ratio (OSCR: ratio between the short-circuit 
power of a substation and the power infeed by invert­
er-based generators connected to it) is represented in 
Figure 4-121.
Inverter manufacturers for both generation and demand 
have typically considered values such as 10 and 6 in the 
past, and as low as 3 with the latest inverters, as the 
lowest limit for stable plant operation. The OSCR values 
on the morning of 28 April were higher than these tech­
nical references. 
Figure 4-121:  Evolution of OSCR at the Bienvenida 400 kV substation.
Short Circuit Power Evolution (220 kV pilot nodes) 
8,000
12,000
10,000
16,000
14,000
MVA
4,000
2,000
6,000
MESON V
MONTEAR
SOTORIB
BEGUES_
ESCATRO
MAGALLO
RUBI
SENTMEN
GUADAME
GUILLEN
MERIDA
PINARRE
TAJOENC
GUENES
HERNANI
MUDARRA
TRINITA
VIC
ACECA
BENEJAM
CATADAU
ELIANA_
LA PLAN
MORATA
VILLARI
VITORIA
PICON
SMSALIN
SS REYE
VILLAVI
09:03 09:13 09:23 09:33 09:43 09:53 09:58 10:13 10:33 10:43 10:53 11:03 11:13 11:33 11:43 11:53 12:23
OSCR
0
20
10
30
08:24
08:52
09:21
09:50
10:19
10:48
11:16
11:45
12:14

===== PAGE 316 =====
316  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.4.3.4	
Conclusions Regarding Voltage Stability simulations
The voltage stability was investigated with a set of 
simulations aimed at obtaining the system sensitivity to 
different voltage control strategies.
The simulations demonstrated that, at time of the inci­
dent, the voltage of the Spanish power system was sensi­
tive to any variations — whether related to exchanges 
with Portugal, France or Morocco, TSO-to-DSO flows, 
or generation below 50 MW — resulting in significant 
voltage fluctuations.
According to the results, the real capacity of the system 
to manage a certain excess of capacitive reactive power 
is the key point that explains the loss of voltage control.
In detail, the results of simulations can be summarised 
as follows:
»	exchanges between Spain, Marocco and France 
confirm that voltage is strongly sensitive to the 
power flows
»	exchange with DSOs shows a more evident 
sensitivity on voltage than the previous one
»	reclose some transmission lines, which is a 
correct and effective maneuver to reduce oscil­
lations, had the side effect to generate addi­
tional reactive power, worsening the voltage 
profiles
»	automatic connection of shunt reactors 
during the voltage rise would have helped 
maintaining voltage within acceptable limits. 
By limiting the voltage increase, this action 
prevents further disconnections and therefore 
avoids cascading effects that could ultimately 
lead to a blackout.
»	Increase the quantity of reactive power 
absorbed by synchronous machines (enlarging 
capabilities into the simulations to obtain 
a wider support by generators or adding to 
the rotating park synchronous condensers) 
confirms a good control of voltage, avoiding 
the rise out of control. That could be obtained 
adding more synchronous generators or 
in future, more synchronous condensers/­
STATCOMs, enabling voltage regulation by static 
generators
4.4.3.5	
System Defence Performance
This section evaluates the performance of low-frequency demand disconnection (LFDD) in the Iberian Peninsula 
power system during the incident.
4.4.3.5.1	
TSO Level
Red Eléctrica provided the oscillographic records for all 
load-shedding relays installed at transmission network 
substations. 
A detailed analysis of this information enables accurate 
verification of the load shed at transmission positions for 
each step, as well as identification of the exact instant 
of the trip, the amount of load shed, and the frequency 
value at the moment of pickup and tripping of the 
load-shedding relays. 
Likewise, an exhaustive assessment of the behaviour of 
the load-shedding relays was carried out, confirming 
that in all cases, the relays operated correctly according 
to their intended design, in line with the pickup thresh­
olds and time delays established for each step of the 
load-shedding scheme. 
The blocking function in case of reverse active power 
flow was activated as designed in those LFDD relays 
installed on the transmission network that require it. 
Therefore, it can be concluded that the performance of 
the LFDD at transmission level positions was correct and 
in accordance with the design.

===== PAGE 317 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  317 
Figure 4-122:  Example of oscillographic record.
4.4.3.5.2	
DSO Level
The DSOs provided the load-shedding demand data asso­
ciated with each step at each distribution network posi­
tion. Some also provided the instant of disconnection. 
The overall assessment of the LFDD was satisfactory. In 
general, no deviations from the applicable requirements 
were observed in the LFDD operation by DSOs. Never­
theless, an analysis of the information received by DSOs 
revealed certain limitations that may serve as a starting 
point for potential improvements in future evaluations 
of the system defence plan:
»	Oscillograph records from every individual 
load-shedding relay that operated were 
not provided to the Expert Panel, making it 
impossible to thoroughly verify their individual 
performance. 
»	The number of LFDD relays with blocking 
functionality for reverse active power flow 
in the distribution network is very limited, as 
this requirement has only applied since the 
Demand Connection Network Code came into 
force in 2016.
»	Most DSOs reported having very limited means 
to detect the volume of unwanted disconnec­
tion of DER less than 1 MW along with loads, 
due to their volatile influence over time. This is 
especially important for selecting feeders with 
lower DER penetration to avoid disconnecting 
generation.

===== PAGE 318 =====
318  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.4.3.6	
Conclusion Regarding LFDD Performance
LFDD is a system protection scheme designed to auto­
matically shed predefined loads when the system 
frequency falls below set thresholds. Its main objective 
is to prevent a widespread system collapse by rapidly 
reducing demand to restore frequency and stop its 
decline. 
In this incident, although the LFDD scheme operated 
according to design, its contribution was not sufficient to 
preserve system stability under the specific conditions of 
this event. The incident was not just caused by a gener­
ation deficit and the resulting frequency drop, but was 
accompanied by a widespread overvoltage scenario, 
both prior to the activation of the LFDD and during the 
load disconnection following the activation of all steps, 
as explained in previous sections. 
During the period in which the underfrequency 
load-shedding steps were activated, it was observed 
that, despite fully shedding the demand associated 
with each step, the system frequency continued to drop, 
because the generators were simultaneously tripping 
due to overvoltage. In addition, the voltages continued 
to rise for two reasons. 
On one hand, the load shedding reduced currents, 
causing voltage drops in line and cable sections, resulting 
in a higher residual voltage and higher reactive power 
generated by the transmission lines. On the other hand, 
the simultaneous disconnection of generators reduced 
active voltage control and reactive power absorption, 
resulting in higher residual voltage.
LFDD was designed and activated to protect the system 
against frequency drops in line with the applicable 
requirements. However, it was not intended to stabilise 
the system under conditions of widespread overvoltage 
across the network. 
Simulations indicate that if the LFDD relays had been 
blocked due to overvoltages – which means no load 
shedding for frequencies below 49.0 Hz – the frequency 
would have collapsed even faster than in reality. The 
actual LFDD scheme – without blocking in case of over­
voltages – did not worsen the outcome. On the contrary, 
it managed to delay the system collapse, which could 
unfortunately not be avoided due to other effects for 
which the LFDD scheme was not designed.

===== PAGE 319 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  319 
4.5	
Management of alarms related to voltage
The provisions applicable to voltage control and reactive power management under the Commission 
Regulation (EU) 2017/1485 of 2 August 2017 establishing a guideline on electricity transmission system 
operation (SO GL) provide as follows: 
30	
The applicable national regulation in Spain is the PO 1.4, in Portugal is the “Manual de Procedimentos da Gestão Global do Sistema do setor elétrico” (MPGGS) 
and in France is the Code de conduite du réseau de transport C1-1 - French Regulation: Décret No. 2003-588 Article 2 - EU Regulation: No. 2017/1485 Article 27 
and Annex II Table 2.
31	
In accordance with Article 29 (5) of Regulation (EU) 2017/1485.
»	Each TSO is responsible for maintaining voltage 
at transmission system connection points 
within the defined steady-state ranges during 
normal operating conditions, as provided 
in Article 27 Obligations of all TSOs regarding 
voltage limits. 
»	If the voltage at any connection point deviates 
from these ranges, the TSO must implement 
appropriate voltage control and reactive power 
management actions to restore compliance, 
in accordance with Article 29 Obligations of 
all TSOs concerning voltage control and reactive 
power management in system operation.
In real-time operation, alarms are configured to signal 
when operational thresholds for loading or voltage 
are reached, as defined by established procedures and 
practices. When the measured voltage at a substation 
exceeds the specified threshold, an alarm is displayed 
on the dispatcher’s interface and may trigger additional 
alerts in the control room (e. g., audible signals such as 
a bell).
Subsequently, alarm management practices were 
analysed within the control centres of TSOs, DSOs and 
generation facilities. In addition, an analysis was 
conducted of the voltage alarms received from 12:00:00 
to 12:33:17 at the control centres, and the voltage 
manual control actions taken by operators.
4.5.1	
Alarms at the TSO level
This section addresses alarm management within the 
TSO control centres of RTE, REN and Red Eléctrica.
TSO control centres receive real-time alarms in their 
SCADA systems whenever voltage levels at transmis­
sion grid nodes approach or exceed the voltage limits 
defined by the applicable requirements on national30 
and European levels respectively, based on measured 
data collected at intervals ranging from one minute to 
seconds. These thresholds are customised to meet each 
TSO’s voltage control requirements, such as applying 
stricter limits due to contracts with transmission-con­
nected consumers or producers or HV equipment, 
or based on node categorisation for voltage moni­
toring or alignment with the TSO–DSO voltage control 
agreement.31
Tables 4-27 to 4-29 show the defined threshold values 
for voltage alarm activation for each TSO:
Nominal voltage
Min. forbidden threshold [kV]
Close to max. [kV]
Max. forbidden threshold [kV]
400 kV
380
419.5
420
225 kV
200
244.7
245
150 kV
125
164.7
165
90 kV
82.8
96.9
97.2
63 kV
58
67.7
68
Table 4-27:  Thresholds defined for RTE’s voltage alarms
Nominal voltage
Undervoltage limit [kV]
Overvoltage limit [kV]
400 kV
380
420
220 kV
209
245
150 kV
142
165
Table 4-28:  Thresholds defined for REN’s voltage alarms

===== PAGE 320 =====
320  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Low-voltage alarm limits
High-voltage alarm limits
Nominal Voltage
Type of node
First level [kV]
Second level [kV]
First level [kV]
Second level [kV]
400 kV
Transmission network nodes
390
430
Pilot nodes for voltage control in the 
transmission network
395
375
420
435
Pilot nodes for voltage agreement 
(TSO–DSO)
380
375
420
435
Border and near interconnections nodes
395
360
420
435
220 kV
Transmission network nodes
200
240
Pilot nodes for voltage agreement 
(TSO–DSO)
205
198
235
246
Border and near interconnections nodes
198
246
Table 4-29:  Thresholds defined for Red Eléctrica’s voltage alarms32
32	
Pilot nodes for voltage control are nodes distributed throughout the transmission network and represent the voltage proﬁle of each area. Pilot nodes for 
voltage agreement represent the voltage at the connection point between the TSO and the DSO. Border and near interconnections nodes represent the voltage 
close to interconnections.
In general, these voltage alarm thresholds remain 
constant across all system states, both in real-time opera­
tion and in operational planning. However, it is foreseen 
that temporary extended limits may be applied under 
exceptional circumstances, such as during top-down 
restoration strategies for very short periods of time, or, 
in the case of RTE, under N 1 conditions as specified in the 
applicable regulations.
The TSOs have also implemented additional tools for 
voltage control monitoring:
»	RTE provides a voltage heat map that issues 
audible and visual alarms when under- or over­
voltage limits are exceeded, with a geograph­
ical representation.
»	REN uses a dedicated SCADA display showing 
all busbar voltage values in a tabular format. 
When limits are exceeded, the corresponding 
values blink in red.
»	Red Eléctrica operates complementary screens 
that display measurements from generation 
units with dynamic voltage control capability, 
the status of discrete elements, and voltage 
trends at pilot nodes in each zone. Operators 
can also access zonal maps displaying voltage 
values received from each substation. When 
the first level limits are exceeded, the corre­
sponding values turn red.
The TSOs have simulation tools capable of performing 
N and N-1 analyses in real time. RTE and Red Eléctrica 
analyse short-term scenarios to anticipate random reac­
tive power losses caused by any element tripping.
For alarm management, the TSOs primarily rely on 
SCADA data rather than PMU data or other sources. In 
the absence of direct measurements or if necessary for 
specific tools, estimated or calculated data may be used.
Regarding alarm prioritisation, each TSO has imple­
mented its own approach using different classification 
methods, such as alarm levels, colour codes or audible 
or visual alerts, to help operators quickly identify and 
prioritise actions. Alarms function independently of the 
generator type connected to each node and are trig­
gered immediately once the threshold is exceeded. As 
shown in the defined thresholds, the alarm thresholds 
defined by RTE, REN and Red Eléctrica are stricter than 
the limits for remaining connected without damage or 
disconnection – under both steady-state and temporary 
conditions – applicable to generation connected to the 
transmission network, as defined by the applicable 
requirements (Sections 3.2.1.1 and 3.2.1.2). This ensures 
an operational margin in line with the applicable 
requirements. In RTE’s case, the starting time above the 
threshold is displayed.
Operators continuously monitor voltage levels and 
alarms to implement preventive measures before 
threshold limits are reached. If limits are exceeded, 
corrective actions are carried out in accordance with 
the applicable requirements, established based on, 
among others, national (TEN-101 and TEN-102) or 
regional instructions for RTE; operational handbooks and 
training documentation for REN, and national (PO 7.4) 
and European regulations (SO GL) and training docu­
mentation for Red Eléctrica. Voltage control actions are 
executed through SCADA systems, market platforms or by 
phone, depending on the measure to be applied. If any 
action affects the DSO network or a specific generator, 

===== PAGE 321 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  321 
Red Eléctrica informs the affected DSO or Generation 
Control Centre (GCC) in advance. When established by the 
applicable requirements or mutual agreement, certain 
actions, such as load transfers performed by the DSO or 
voltage and reactive power adjustments carried out by 
the GCC, are executed at the TSO’s request.
Each operator acts within its scope of responsibili­
ties: the TSO maintains transmission network voltage 
within the limits defined by the applicable require­
ments, the DSO ensures supply quality in the distribution 
network, and GCCs operate their generators to align 
with the requirements applicable to the voltage control, 
33	
For the purposes of this assessment, a targeted sample of relevant distributors – those connected to transmission network with a large volume of customers 
(> 100.000, in the case of DSOs connected to the Spanish electricity system) – was contacted. It should be noted that the Spanish electricity system comprises 
more than 300 distributors.
following TSO voltage instructions in the case of REN or 
RTE, or as established by the applicable requirements 
(PO 7.4 and RD 423/2014) in the case of Red Eléctrica.
When a TSO, DSO or GCC detects a voltage issue, they 
notify the need to coordinate the necessary actions or 
apply national procedures and agreements (such as TSO–
DSO voltage control agreements) under the TSO’s guid­
ance. Coordination in these cases can be undertaken by 
phone or via tools that link the different control centres.
4.5.2	
Alarms at the DSO level
This section contains the information that relevant 
distributors33 provided regarding the management of 
voltage alarms in their control centres. The DSO control 
centres receive alarms related to voltage levels in their 
respective distribution networks, with varying alarm 
thresholds among distributors.
The reported values and criteria are summarised below, 
whereby one DSO corresponds to the Portuguese elec­
tricity system, while the remaining ones belong to the 
Spanish electricity system:
»	DSO 1: Has two alarm levels, normally set at 
±1.05 p.u. and ±1.07 p.u. with respect to the 
operating voltage, indicating that these ranges 
may vary at certain points in the network.
»	DSO 2: Has three alarm levels for undervoltage 
and overvoltage, defined within the limits 
defined by the applicable requirements and 
adjustable according to the connected load, 
always below ±1.10 p.u. with respect to the 
nominal voltage.
»	DSO 3: Confirms the existence of voltage 
and reactive power alarms without speci­
fying thresholds. It indicates that these vary 
depending on the network area and are 
defined with sufficient tolerance to allow 
the necessary operations to keep voltage 
within the limits defined by the applicable 
requirements.
»	DSO 4: Has one alarm level for overvoltage 
(1.07 p.u. with respect to nominal voltage) 
and two levels for undervoltage (0.93 p.u. 
and 0.60 p.u. with respect to nominal voltage), 
applied uniformly.
»	DSO 5: Sets alarms at 1.04 p.u. from normal 
operating values for each transformer and 
busbar. In some cases, these thresholds are 
readjusted to meet the operational require­
ments of certain facilities.
DSOs do not specify whether these alarms are coor­
dinated with the trip thresholds of the generation 
connected to their network. Some also state that the 
generation connected to their network must align with 
the thresholds defined by the applicable requirements.
If alarm thresholds are exceeded, DSOs indicate that 
the primary solution to resolve voltage deviations is the 
on-load tap changer of their transformers (automatic 
or manual), while they also have capacitor banks. If the 
high-voltage side is significantly deviated, they contact 
the TSO to take appropriate actions or to apply the TSO–
DSO voltage control agreement at the interconnection 
point. In particular, the Portuguese DSO indicates that it 
may take additional actions, such as changing the reac­
tive power control mode or the setpoint of RfG-com­
pliant type B, C and D generators, as well as transferring 
or switching off loads. Additionally, DSO control centres 
have alarms for transformer tap status (extreme tap 
position). In one specific case, supervision has also been 
implemented for changes in short-term international 
exchange programmes between Spain and neigh­
bouring systems, due to their impact on regional voltage.

===== PAGE 322 =====
322  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
In general, DSO control centres have established alarm 
prioritisation based on purpose, generating both visual 
and audible alerts. These alarms are triggered based 
on information received through each control centre’s 
SCADA system.
Regarding the use of other tools, two DSOs describe the 
use of heat maps, real-time evolution graphs of elec­
trical magnitudes or graphical representations of these 
with applied colour codes. Additionally, one DSO reports 
that its control centre performs day-ahead contingency 
analyses.
4.5.3	
Alarms at the GCC level
This section presents the analysis of GCC responses 
regarding voltage control alarm management. The 
Expert Panel requested information from 12 control 
centres, selected as being the most representative, from 
which 10 responses were received: four from centres 
managing generation in Portugal and six in Spain.
Some GCCs have real-time voltage measurements 
through their SCADA systems, obtained from signals 
transmitted by local control units or connection nodes. In 
most cases, GCCs receive voltage alarms for conventional 
generation and hydro, but not for renewables.
Voltage-related alarms in GCCs are primarily triggered by 
the following causes:
»	Activation of protections associated with gener­
ating units (under/overvoltage trips), reported 
in four of the GCCs analysed.
»	In some cases, deviation of the reactive power 
delivery or voltage levels from the limits 
defined by the applicable requirements, as 
observed in five of the GCCs analysed.
»	Exceeding alert thresholds defined according 
to the protection settings of generating units, 
reported in one of the GCCs analysed.
In most control centres, the type of generation unit 
determines the criteria for voltage alarms and actions by 
control centre operators. For example, in conventional 
units, voltage is typically managed on site rather than 
via generator control centres. In the case of hydro plants, 
voltages are managed in the control centres. Renewable 
generation does not have voltage violations but rather 
alarms are raised in the case of over/under voltage trips.
Some control centres report no alarms for certain gener­
ators, as voltage control in these cases is performed 
locally. However, other GCCs implement multiple types of 
alarms. Typically, these criteria are applied consistently 
across all plants within the same technology.
Based on the type of alarm received, certain GCCs have 
indicated that operators may implement one of the 
following actions:
»	Restore the lost generator.
»	Request information or instructions from the 
relevant system operator.
»	Request information from the generator.
Each GCC has established its own alarm prioritisation 
based on mechanisms such as audible alarms, colour 
codes and flashing indicators, depending on criticality. 
In general, alarms are received through each control 
centre’s SCADA system.
Additionally, some GCCs indicate that if the operator 
identifies anomalous voltage values or any disturbance, 
they contact the TSO’s control centre to report the situ­
ation and, if necessary, adapt operations in accordance 
with the TSO’s instructions.

===== PAGE 323 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  323 
4.5.4	
Analysis of voltage alarms recorded in Red Eléctrica control centres 
and their operational handling
In this section, the voltage control alarms received at 
the Red Eléctrica control centres between 12:00 and 
12:33:17 are analysed, as are the voltage‑control and 
stability‑related switching operations carried out on the 
transmission network.
For the period between 12:00 and 12:23, the analysis 
covers only the alarms recorded at the 400 kV level. 
From 12:25 onwards, the assessment includes all alarms 
received at both 400 kV and 220 kV to provide a more 
in‑depth evaluation of the moments leading up to the 
blackout.
Each period has been divided into time intervals during 
which voltage alarms were triggered. Between these 
intervals, no additional alarms were triggered, except 
for isolated activations that cleared quickly.
Figure 4-123 illustrates the distribution of each of the 
control areas referenced in this analysis.
Figure 4-123:  Map of Red Eléctrica´s control areas
From 12:00 to 12:07:43 [7 min 43 sec]
A total of 678 low-voltage alarm threshold events were 
recorded during this period: 258 in the southern zone, 
247 in the eastern zone and 174 across the remaining 
zones. Of these, 53 alarms corresponded to nodes 
outside the transmission network, where the TSO is not 
responsible for voltage control. Six nodes activated a 
combined total of 122 alarms, while the remaining 78 
nodes activated a total of 122 alarms.
In the eastern zone, three alarms registered voltage 
values below 375 kV. All cleared within 30 seconds, 
remaining outside the limits of PO 1.4 but within the 
thresholds established in the SO GL. Alarm activations 
and clearances occurred continuously alongside voltage 
control actions carried out across the transmission 
system.
Voltage control actions taken in each zone during this 
period included:
»	Shunt reactors switched off: two in the south, 
one in the interior and two in the north.
»	Lines switched on: one in the interior.
»	HVDC voltage setpoint increased: raised to 
412 kV in the northwest.
Stability control actions taken in each zone during this 
period included:
»	Lines switched on: one in the south, two in the 
east, and two in the northwest
From 12:09:17 to 12:10:29 [1 min 12 sec]
A total of 27 logs related to high-voltage alarm thresh­
olds were triggered: 12 in the northern zone, 10 distrib­
uted between the southern and eastern zones, and the 
remainder in the interior and northeastern zones. One 
corresponded to a node located outside the scope of TSO 
voltage management.
All alarms remained below 430 kV, with the maximum 
recorded voltage value reaching 422.4 kV at a node in 
the southern zone. No additional control actions were 
required, and most alarms returned to below their 
threshold values within a few seconds to 5 minutes.
northwestern zone
northern zone
northeastern zone
interior zone
eastern zone
southern zone

===== PAGE 324 =====
324  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
From 12:14:48 to 12:23:22 [8 min 34 sec]
A total of 348 low-voltage alarm threshold events were 
recorded across the transmission network: 125 in the 
eastern zone, 139 in the southern zone, 65 in the inte­
rior zone, and the remainder in the northern and north­
eastern zones. Among these, three alarms registered 
voltage values below 375 kV, all of them occurring in the 
southern zone. Two of these corresponded to the same 
node located outside the transmission network, where 
the TSO is not responsible for voltage management. 
During this period, five nodes activated 64 alarms (4 of 
them located in the southern zone), while the remaining 
67 nodes activated 67 alarms.
Overall, 25 alarms originated from nodes outside the 
transmission network, of which 22 occurred in the 
southern zone. As in previous periods, alarms were 
activated and cleared as voltage control actions were 
executed across the transmission network.
The following voltage control actions were applied 
during this period:
»	Shunt reactors switched off: one in the southern 
zone and one in the northern zone.
Stability control actions taken in each zone during this 
period included:
»	Lines switched on: one in the southern zone, 
two in the interior zone and two in the eastern 
zone.
From 12:25:24 to 12:28:05 [2 min 41 sec]
A total of 398 high-voltage alarm threshold events 
were recorded across 231 nodes, with 70 in the inte­
rior zone, 54 in the northern zone, 49 in the southern 
zone, 36 in the northwestern zone, 20 in the eastern 
and northeastern zones and two in the RTE network. 
Thirty-seven of these alarms corresponded to 27 nodes 
outside the transmission network, which fall outside the 
TSO’s management scope. Consequently, a total of 204 
transmission network nodes exhibited alarm events, on 
the order of 30 % of the nodes comprising that network. 
Dispatchers implemented remedial voltage control 
actions to restore voltage to alarming thresholds.
Among the affected nodes, 47 recorded voltage values 
of 420 – 424 kV, 15 of 430 – 433 kV and one node in the 
southern zone exceeded 435 kV. This 435 kV alarm event 
was cleared within 16 seconds after voltage control 
actions were applied. At 220 kV, 49 nodes registered 
values of 235 – 237 kV, 124 nodes registered values of 
240 – 243 kV, and two nodes in the RTE network exceeded 
245 kV.
It should be noted that some alarms are configured to 
activate when voltage levels approach the limits defined 
by the applicable requirements. Aside from the alarm 
activation above 435 kV, none of the alarms within the 
transmission network under Red Eléctrica’s supervision 
exceeded the limits defined by the applicable require­
ments (Section 2.6.1). 
Voltage values returned below the alarming threshold 
between a few seconds and 6 minutes after the 
following voltage control actions:
»	Shunt reactors switched on: two in the southern 
zone, two in the northern zone and one in the 
interior zone.
»	HVDC voltage setpoint adjustment: reduced to 
409 kV in the northwestern zone.
The intervals between the first alarm and the first action 
executed by the operator in the northern and southern 
zones were 1 min 33 sec and 2 min 11 sec, respectively.

===== PAGE 325 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  325 
From 12:32:39 to 12:33:17 [38 sec]
During this interval, 445 logs related to high-voltage 
alarm thresholds were triggered across 259 nodes: 
83 in the interior zone, 75 in the southern zone, 44 in 
the northern zone, 28 in the eastern zone, 25 in the 
northwestern zone, and four in the northeastern zone. 
Twenty-five alarms originated from 19 nodes outside the 
transmission network, where the TSO is not responsible 
for managing voltage control. Therefore, a total of 240 
nodes in the transmission network triggered an alarm 
event, representing approximately 35 % of all nodes in 
that network.
Within the transmission network, 42 nodes registered 
voltage values of 420 – 427 kV, 22 of 430 – 433 kV and one 
node in the northwestern zone reached 435.2 kV (with 
no generation connected at that location). At 220 kV, 
23 nodes recorded voltages of 235 – 237 kV, 170 nodes 
recorded voltages of 240 – 245 kV, and one node in the 
southern zone exceeded 245 kV (generation is connected 
to this node; the recorded voltage was 247.1 kV). 
Due to the brief duration of this 38-second event, opera­
tors were unable to execute any voltage control actions.
It should be noted that some alarms are configured to 
activate when voltage levels approach Spanish regula­
tory thresholds. Aside from alarm activation at voltages 
above 435 kV and 245 kV, none of the alarms within the 
transmission network under Red Eléctrica’s supervision 
exceeded the limits defined in the applicable regulation 
(Section 2.6.1).
4.5.5	
Analysis of voltage alarms recorded in REN control centres and their 
operational handling
The following section presents the analysis of the alarms received at REN’s control centres at the 400 kV level (no 
alarms were recorded at the 220 kV level during this period).
From 12:04:00 to 12:05:46 [1 min 46 sec]
During this period, 10 undervoltage alarms were trig­
gered across two nodes at the 400 kV level, reaching a 
minimum value of 378.7 kV. Alarm activations and clear­
ances occurred continuously throughout this interval.
Manual actions from operators were not needed because 
of the nature of oscillations resulting in undervoltage 
spikes. 
From 12:19:17 to 12:21:18 [2 min 1 sec]
During this period, 14 undervoltage alarms were trig­
gered across five nodes at the 400 kV level, reaching a 
minimum value of 377.9 kV.
As in the previous interval, manual actions from opera­
tors were not needed because of the nature of oscilla­
tions resulting in undervoltage spikes. Alarm activations 
and clearances continued occurring throughout this 
period.
From 12:32:45 to 12:33:17 [32 sec]
During this interval, 56 overvoltage alarms were trig­
gered across 16 nodes at the 400 kV level, all exceeding 
420 kV.
Alarms are managed by operators assessing the validity 
of an alarm, preparing remedial actions considering their 
consequences and then taking action. The operator did 
not have sufficient time to take voltage control actions 
and follow alarm management process.

===== PAGE 326 =====
326  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.5.6	
Analysis of voltage alarms recorded in RTE control centres and their 
operational handling
According to the TEN/101 handbook, RTE only considers alarms from the voltage heatmap, which is refreshed every 5 
minutes and generated from calculated or estimated voltages.
Alarms registered on the voltage heat map
At 12:10, one node exceeded the threshold, registering 
a voltage of 245.9 kV, and another was close to the 
threshold, with a voltage of 244.7 kV.
At 12:15, one node registered a voltage close to the 
threshold, with a value of 244.7 kV.
Alarms registered on SCADA
No voltage-related alarms were registered in the control 
centres between 12:00:00 and 12:33:17.
4.5.7	
Analysis of voltage alarms recorded in distribution control centres
In this section, the alarms reported by one distribution control centre in Spain are analysed, since the Expert Panel had 
not received information from the other relevant DSOs.
The following periods are noteworthy:
From 12:05:39 to 12:10:29 [4 min 50 sec]
A total of 1,024 alarms were recorded across 144 
nodes due to voltage levels exceeding the distributor’s 
threshold, mainly at 45 kV (583 alarms) and 15 kV (374 
alarms). The remaining alarms corresponded to different 
voltage levels (220, 132, 50 and 20 kV). The maximum 
voltage value recorded during this interval was 1.09 p.u. 
at the 45 and 220 kV levels. They also include alarms 
associated with transmission grid nodes located at the 
boundary with the distribution grid. Some alarms cleared 
within the interval itself, albeit only briefly.
After this period, additional high-voltage-related acti­
vations and clearances occurred, most of which were 
resolved within seconds.
From 12:21:25 to 12:28:16 [7 min 51 sec]
A total of 2,179 alarms were triggered due to voltage 
levels exceeding the distributor’s limit. The majority 
occurred at 45 kV (933 alarms), 220 kV (574 alarms) 
and 15 kV (626 alarms), while the remaining ones 
corresponded to other voltage levels (132, 66, 50 and 
20 kV). During this period, the alarms were triggered at 
290 nodes, with recorded maximum voltage values of 
1.09 p.u. at 15 kV and 45 kV, and 1.10 p.u. at 220 kV.
The dataset also includes alarms at transmission network 
nodes bordering the distribution network. During this 
interval, some alarms briefly returned to normal.
Once this period ended, additional activations and clear­
ances associated with high voltage were recorded, with 
most clearing within a few seconds.
From 12:32:42 to 12:33:17 [35 sec]
A total of 947 alarms were recorded for exceeding the 
voltage levels defined by the distributor, mainly at 
220 kV (410 alarms), 45 kV (409 alarms), and 15 kV (101 
alarms), while the remainder were at 132, 66, and 20 kV. 
The affected area comprised 198 nodes, with maximum 
recorded voltages values of 1.10 p.u. at 45 kV and 
1.11 p.u. at 220 kV. The alarms also include those associ­
ated with transmission network nodes at the boundary 
with the distribution network.
No analysis has been conducted regarding the voltage 
control actions applied by the distributor during any of 
the three periods.

===== PAGE 327 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  327 
4.5.8	
Analysis of voltage alarms recorded in generation control centres
As noted in the previous analysis, generation control centres have only specific alarms related to voltage control in 
very specific cases. 
In this context, the alarms recorded in the systems of one of the control centres for hydro plants located in Spain were 
analysed, which revealed the following:
From 12:00 to 12:07:30 [7 min 30 sec]
The control centre received 76 alarms for voltage 
below the nominal value, affecting six nodes (five in 
the southern zone and one in the northwestern zone) 
at different voltage levels: 400, 132, 66 and 11 kV. The 
minimum voltage values recorded during this interval 
were 0.88 p.u. at the 11 kV and 0.93 p.u. at 132 kV levels.
From 12:08:46 to 12:15:02 [6 min 16 sec]
A total of 26 alarms for voltage above the nominal value 
were recorded at 220, 132, 45 and 25 kV, affecting four 
nodes (two in the southern zone, one in the interior 
zone and one in the northwestern zone). The maximum 
voltage values recorded during this interval were 
1.10 p.u. at the 45 kV level and 1.08 p.u. at the 25 kV level.
From 12:17:06 to 12:21:42 [4 min 36
 sec]
Another 26 alarms for voltage below nominal were 
received, affecting six nodes (five in the southern zone 
and one in the northwestern zone), matching those from 
the first period. The voltage levels involved were 400, 
132, 66 and 11 kV. The minimum voltage values observed 
during this period were 0.89 p.u. at the 11 kV level and 
0.94 p.u. at the 132 kV level.
Across these first three intervals, alarms were repeatedly 
activated and cleared at the same nodes, indicating 
voltage variations occurring close to the configured 
thresholds.
From 12:25:38 to 12:30:43 [6 min 5 sec]
During this interval, 26 alarms for voltage above the 
nominal value were recorded at 220, 132, 45 and 33 kV, 
corresponding to five nodes (three in the northwestern 
zone, one in the southern zone and one in the interior 
zone), some of which were also affected during the 
second period. The maximum voltage values observed 
during this interval were 1.1 p.u. at the 45 kV level and 
1.09 p.u. at the 220 kV level.
From 12:32:46 to 12:33:17 [31 sec]
In the final interval, 11 alarms for voltage above the 
nominal value were recorded at 220, 45, 33 and 15 kV, 
corresponding to four nodes (three in the northwestern 
zone and one in the interior zone). These nodes were 
affected during previous periods. The maximum voltage 
values observed during this interval were 1.10 p.u. at the 
45 kV level and 1.09 p.u. at the 220 kV level.
It is worth noting that across all intervals with voltages 
above the nominal value, the 45 kV node accounted for 
the majority of alarms, around 80 %.

===== PAGE 328 =====
328  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.5.9.	
Conclusions from alarms recorded in Red Eléctrica’s control centre 
and their operational handling
»	The number of voltage alarms was approx­
imately four times the number of affected 
nodes. This is consistent with the configuration 
of alarms, which are issued per busbar meas­
urement and, for 400 kV pilot nodes, for two 
alarm thresholds. At the end, more than one 
alarm was activated on the same node, indi­
cating that the alarm log did not necessarily 
reflect a widespread impact across all nodes, 
but rather multiple indications of a single 
voltage condition.
»	The deactivation of alarms is finalised only 
when the voltage leaves the ±2,5 kV deadband. 
This means that voltages dropped below the 
high-voltage alarm threshold or exceeded the 
low-voltage alarm threshold faster than the 
durations extracted from the alarm log.
»	Two of the analysed time intervals showed a 
significant number of alarm events triggered 
below the low-voltage alarm thresholds, with 
678 and 348 activations, respectively. Only a 
small subset of alarms (0.6 %) was triggered 
at voltages below 375 kV, and all were cleared 
rapidly within 30 seconds.
»	The activation of most alarm events triggered 
above the high-voltage alarm thresholds 
occurred at voltages below 430 kV (76.1 %), 
with a limited number at 430 – 435 kV (22.6 %) 
and only sporadic activations above 435 kV 
(1.1 %). Regarding alarms for voltages above 
435 kV:
–	 Between 12:25 and 12:28, one alarm event 
was triggered due to a voltage exceeding 
435 kV in the southern zone. It was cleared 
within 16 seconds after implementing 
voltage control remedial actions.
–	 In the final analysed period, between 12:32 
and 12:33:17, two alarms were activated, 
with the voltage reaching 435.2 kV at a node 
in the northwestern zone, both associated 
with the two busbars of the same substation, 
which have no generation units connected.
–	 It should be noted that voltage alarm thresh­
olds are configured to activate when voltage 
levels approach the limits defined by the 
applicable requirements in Spain.
»	In the last two periods analyzed, the trans­
mission network nodes that triggered at least 
one alarm event represented approximately 
30 % and 35 % of the total nodes, respectively, 
whereas in the preceding periods the number 
of affected nodes was significantly lower, 
on the order of 10 %. During the same time 
interval on the previous Monday, 21 April 2025, 
between 12:00 and 12:33:17, a total of 37 
alarm events were recorded across 18 nodes, 
including one node located outside the trans­
mission network, this corresponds to approxi­
mately 2.5 % of all transmission network nodes. 
»	Voltage control remedial actions taken by 
the operator (coupling and decoupling of 
shunt reactors, opening and closing of lines, 
setting HVDC voltage setpoints) were effective 
in bringing voltage back within the alarming 
threshold within minutes in most cases (typi­
cally less than 5 minutes).
»	The manual corrective actions were carried 
out within humanly realistic time frames. The 
measured response times between the first 
recorded alarm exceeding the high-voltage 
alarm threshold and the execution of the first 
voltage control remedial action 1 min 33 s in the 
northern zone and 2 min 11 s in the southern 
zone take into account the time required for 
the operator to detect the alarm, analyse the 
issue, assess the most appropriate action while 
taking its impact into account, and implement 
it. In the final analysed period, Red Eléctrica’s 
dispatchers were unable to implement manual 
voltage control actions due to the very short 
duration of the event (38 seconds). In such 
timeframes, only dynamic voltage control – 
i. e., generator voltage regulation together 
with STATCOM and HVDC voltage control – can 
effectively mitigate voltage deviations.

===== PAGE 329 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  329 
»	Alarm log distribution exhibited clear zonal 
clustering: the southern and eastern zones 
repeatedly stood out for low-voltage alarm 
events, while the interior, southern and 
northern zones showed the greatest concen­
tration of high-voltage alarm episodes.
»	A non-trivial portion of alarms were triggered 
outside the transmission network, for which 
the TSO is not responsible for voltage control 
management. They were mainly registered 
in the south. Furthermore, it should be noted 
that not all non-transmission network nodes 
generate voltage alarms at Red Eléctrica’s 
control centres, so the actual number of alarm 
activations in the non-transmission network 
may have been higher than Red Eléctrica could 
observe.
4.5.10	 Conclusions from alarms recorded in REN’s control centre and their 
operational handling
»	The number of 400 kV voltage alarms exceeded 
the number of affected nodes because alarms 
are triggered per busbar and at two identical 
thresholds, leading to multiple alarms often 
referring to the same issue. No alarms at 220 kV 
were triggered during this period.
»	Within this interval, two consecutive periods 
were identified in which 10 and 14 under­
voltage alarms were recorded, reaching a 
minimum voltage value of 377.9 kV. This was 
followed by a third period with 56 overvoltage 
alarms, all above 420 kV and affecting a larger 
number of nodes compared with the previous 
undervoltage periods. Throughout the entire 
interval between 12:00 and 12:33:17, no 
voltage control actions were carried out by the 
control centre, as the alarms cleared within a 
few seconds and dispatchers are not expected 
to perform manual actions in such a short 
timeframe.
4.5.11	 Conclusions from alarms recorded in RTE’s control centre and their 
operational handling
Before 12:33:17, the voltage levels at the 225 and 400 kV 
RTE south-west substations were within normal limits, 
and no specific action was taken.
As a result of the tripping, the voltage values exceeding 
the thresholds were processed and recorded as expected 
in the tools (voltage heat map and SCADA).
4.5.12.	 Conclusions from alarms recorded in the analysed distribution 
control centre
»	During this period, a total of 4,150 alarms were 
recorded due to voltage levels exceeding the 
distributor’s voltage threshold, affecting 308 
nodes. The maximum recorded voltage was 
1.10 p.u. in the distribution network and 
1.11 p.u. at the 220 kV level, for which the DSO 
is not responsible for voltage control.
»	In the first interval, most alarms occurred at 
45 kV and 15 kV. In the second interval, while 
45 kV and 15 kV remained the most affected 
levels, there was a significant increase in alarms 
at 220 kV. In the third interval, the majority of 
alarms were concentrated at 220 kV and 45 kV.
»	Although these intervals coincide with periods 
during which voltage alarms exceeding high-
voltage thresholds were recorded in the trans­
mission network, in the first interval, both the 
duration and the number of affected nodes 
were considerably higher than those recorded 
in the transmission network.
»	No analysis has been conducted regarding the 
voltage control actions applied by the distrib­
utor during any of the three intervals.

===== PAGE 330 =====
330  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
4.5.13	 Conclusions from alarms recorded in the analysed generation 
control centre
»	The generation control centre recorded a total 
of 165 alarms related to voltage deviations 
from the nominal value, including 102 above 
nominal and 63 below nominal. These alarms 
were triggered in a small but recurring group 
of nodes, mainly in the southern and north­
western areas.
»		The voltages below nominal occurred across 
two intervals, affecting the same six nodes, 
with minimum voltage values of 0.88 p.u. at 
the 11 kV level and 0.93 p.u. at the 132 kV level.
»	Voltages above the nominal value were 
recorded across three periods, affecting four 
to five nodes per interval, with maximum 
voltage values of 1.10 p.u. at the 45 kV level 
and 1.09 p.u. at the 220 kV level. Several of 
these nodes appeared repeatedly across 
different periods, indicating a notable level of 
recurrence.
»	These intervals correspond to the time frames 
in which voltage alarms were triggered in the 
transmission network.
4.5.14	 Summary from recorded voltage alarms and their 
operational handling
The high number of alarm logs recorded in Red ­Eléctrica’s 
control centres is explained by the alarm system’s config­
uration: multiple alarms were triggered at the same 
node, and several were recorded at nodes outside the 
transmission network, beyond the TSO’s voltage control 
responsibility.
Most voltage alarm events were triggered at values 
within the voltage limits defined by the applicable 
requirements, and most low-voltage alarms occurred 
during the oscillatory period. Before 12:33:17, only 
sporadic activations occurred at voltages above 435 kV 
(1.1 % of the total events above high voltage alarm 
thresholds) or below 375 kV (0.6 % all lowvoltage alarm 
threshold events) but cleared in a few seconds.
In the last two periods analyzed, about 30 % and 35 % of 
the transmission network nodes triggered at least one 
alarm event, whereas in the prior periods the propor­
tion was substantially lower, around 10 %. During the 
same time interval on the previous Monday, the share of 
transmission network nodes that activated at least one 
voltage alarm was only 2.5 %.
The dispatcher’s corrective actions restored voltage 
within thresholds within a few minutes. During the 
assessed period, between 12:25 and 12:28, the response 
times between the first alarm event above the high 
voltage threshold and the execution of the first reme­
dial voltage control action are considered operation­
ally reasonable, as they include the time needed for 
the operator to detect the alarm, analyse the issue and 
determine and implement the most appropriate action.
In the final analysed period, after 12:32, Red Eléctrica’s 
dispatchers were unable to implement manual voltage 
control actions due to the very short duration of the event 
(38 seconds). In such time frames, only dynamic voltage 
control can effectively mitigate voltage deviations.
With respect to the alarm events recorded in REN’s 
control centre, the number of 400 kV voltage alarms 
exceeded the number of affected nodes because alarms 
are triggered per busbar and at two identical thresholds. 
Throughout the entire timeframe, no manual voltage 
control actions were taken by the dispatchers, as the 
undervoltage alarms cleared within seconds and the 
short duration of the overvoltage final event prevented 
dispatchers from performing control actions.
The distribution control centre received only alarms 
associated with voltage levels exceeding the distribu­
tor’s established limits, coinciding with the time inter­
vals in which high voltage alarm threshold events were 
recorded in the transmission network. The duration of 
the events in the distribution network was longer than 
that observed in the transmission network.
The GCCs also recorded alarm events related to under- 
and over-nominal voltage values at a recurring group of 
nodes, corresponding to the same time periods during 
which voltage alarms were triggered in the transmission 
network.
Area of attention/improvement:The Expert Panel 
suggests that all TSOs undertake any developments 
that they deem necessary in the design of their alarm 
system and associated operators’ responses to further 
enhance their ability to detect and address any relevant 
phenomena.

===== PAGE 331 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  331 
4.6	
Root Cause Tree
The description of the events that occurred and led to the 
blackout on 28 April 2025, as detailed in chapters 2 and 
3 of this report, combined with the technical analyses 
described in the sub-chapters 4.1 to 4.5, allow the Expert 
Panel to identify the main elements that caused the inci­
dent and the relationships between them. The result is 
the Root Cause Tree that is presented in Figure 4-124. 
The methodology applied to find the proper relation 
between the elements of the incident is the so-called 
Root Cause Analysis (RCA), which is a method of prob­
lem-solving used for identifying the root causes of faults 
or problems. This methodology systematically asks the 
question “why?” an event happened until all causes are 
identified, starting in the present case from the question 
“Why was there a system blackout on 28 April 2025?”
The methodology followed here is loosely based on the 
Five Whys exercise which is a questioning technique for 
going beyond symptoms of problems to identify the 
underlying or root causes of a problem. It follows several 
logical steps: 
»	State the problem as accurately and briefly as 
possible; 
»	List the possible causes of the problem by 
asking the question “Why?” or “Why did that 
happen?”; 
»	For each of the causes, again ask the question 
“Why?”, and list answers again; 
»	Continue this process at least 5 times or until 
having reached the source of the problem, the 
lowest level; 
»	This level is where something can be done 
about avoiding the event in the future. 
The identified causes can then be analysed further 
to see whether this is only a circumstance which 
­eventually contributed to the chain of events or if the 
concerned cause shall be subject to improvement 
and ­recommendations. It must be stressed that not all 
causes will identify an issue; some causes might be 
­unavoidable, like for instance the fact that load varies 
with voltage, they will not be catalogued as a cause 
requiring further improvements. 
In Figure 4-124, the blue boxes refer to the causes for 
which the panel considers it useful to make one or more 
recommendations aimed at improving the resilience 
of the European electricity system. These recommen­
dations are explained in Chapter 9 of this report. The 
number of the recommendation related to a specific 
cause is mentioned next to the box describing the cause. 
The structure of the tree is divided into two parts and 
the chain of the events can be explained accordingly. 
The bottom part of the tree shows the identified issues 
(several of these are structural, some of them coinci­
dental or event-driven) which contributed to the fast 
voltage increase that occurred from around 12:32:00 
onwards. From these identified elements the tree high­
lights with blue colour those ones which can be influ­
enced by proper measures and subject to recommen­
dations. The upper part of the tree represents the last 
sequence of the event which relates to system defence 
and final steps before the blackout. Some of these 
elements are also subject of recommendations which 
are also highlighted with blue colour.

===== PAGE 332 =====
332  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 4-124:  Root cause tree linked with recommendations 
SPAIN
SPAIN
Fast voltage increase
Fast voltage increase
No reactive power reaction 
on voltage changes by RES 
power plants
No reactive power reaction 
on voltage changes by RES 
power plants
Loss of reactive power 
absorption of generators
Loss of reactive power 
absorption of generators
Disconnection of generators in 
ES before reaching voltage limit 
on grid access point
Disconnection of generators in 
ES before reaching voltage limit 
on grid access point
Fast Decrease of active power 
infeed setpoint of generators 
(by BRP actions) with ﬁxed 
power factor leading to loss of 
reactive power absorption
Fast Decrease of active power 
infeed setpoint of generators 
(by BRP actions) with ﬁxed 
power factor leading to loss of 
reactive power absorption
Non optimal transformer tap 
positions at nodes with high 
voltage dynamic 
Non optimal transformer tap 
positions at nodes with high 
voltage dynamic 
Downward aFRR activation on 
units with ﬁxed power factor 
leading to loss of reactive power 
absorption
Downward aFRR activation on 
units with ﬁxed power factor 
leading to loss of reactive power 
absorption
Shunt reactors were not 
re-connected
Shunt reactors were not 
re-connected
Cascade of overvoltage 
disconnections of generators 
in ES
Cascade of overvoltage 
disconnections of generators 
in ES
- Decreasing frequency in ES/PT
- Increase of angle diﬀerence 
between ES/PT and rest of CESA
- Reversal of active power at the 
FR-ES border
- Decrease of synchronisation 
torque of the ES/PT system
- Decreasing frequency in ES/PT
- Increase of angle diﬀerence 
between ES/PT and rest of CESA
- Reversal of active power at the 
FR-ES border
- Decrease of synchronisation 
torque of the ES/PT system
“Point of no return”
Loss of synchronism
“Point of no return”
Loss of synchronism
Disconnection of grid users 
in southwest area 
of FR
Disconnection of grid users 
in southwest area 
of FR
Activation of DRS 
(out-of-step) protection 
 Disconnection ES-FR
Activation of DRS 
(out-of-step) protection 
 Disconnection ES-FR
Activation of frequency 
based SPS
 Disconnection ES-MA
Activation of frequency 
based SPS
 Disconnection ES-MA
ES blackout
ES blackout
PT blackout
PT blackout
Further Loss of reactive 
power absorption of load & 
generators
Further Loss of reactive 
power absorption of load & 
generators
First (Forced) Oscillation
of 0.63 Hz
First (Forced) Oscillation
of 0.63 Hz
Second (Inter-Area) 
Oscillation of 0.2 Hz
Second (Inter-Area) 
Oscillation of 0.2 Hz
Voltage dependency of loads 
(in distribution grids) – 
increasing load in 
distribution grid
Voltage dependency of loads 
(in distribution grids) – 
increasing load in 
distribution grid
Low margin between voltage 
limit and disconnection 
voltage on 400 kV-level
Low margin between voltage 
limit and disconnection 
voltage on 400 kV-level
Increased voltage due to lower 
transmission line loading and 
change of reactive power need for 
lines due to changing load-pattern
Increased voltage due to lower 
transmission line loading and 
change of reactive power need for 
lines due to changing load-pattern
Damping oscillations by activation 
of mitigation measure procedure in 
ES/FR, particularly :
– Reduction of exchanges on 
   ES-FR border
– Reconnection of transmission lines
Damping oscillations by activation 
of mitigation measure procedure in 
ES/FR, particularly :
– Reduction of exchanges on 
   ES-FR border
– Reconnection of transmission lines
Voltage control support 
by conventional generators 
not eﬀective
Voltage control support 
by conventional generators 
not eﬀective
Reactive power output of 
several conventional 
generators reached 
Q-reference less than 75 % of 
the samples (hourly)
Reactive power output of 
several conventional 
generators reached 
Q-reference less than 75 % of 
the samples (hourly)
RES power plants follow 
ﬁxed power factor
RES power plants follow 
ﬁxed power factor
Shunt reactors operated 
manually – requiring 
decision-making and 
processing time
Shunt reactors operated 
manually – requiring 
decision-making and 
processing time
No limitation on 
ramping for generators 
with ﬁxed power factor
No limitation on 
ramping for generators 
with ﬁxed power factor
Design of voltage control of 
local generation networks 
(behind connection point) not 
aligned with system needs
Design of voltage control of 
local generation networks 
(behind connection point) not 
aligned with system needs
Many overvoltage 
disconnection protection 
settings diverge from 
applicable requirements or 
not aligned with system 
needs
Many overvoltage 
disconnection protection 
settings diverge from 
applicable requirements or 
not aligned with system 
needs
Converter driven instability 
and interaction with other 
generators in the same area
Converter driven instability 
and interaction with other 
generators in the same area
Excitation of interarea oscillations 
(at low intensity)
Excitation of interarea oscillations 
(at low intensity)
High reactance seen by several 
generators
High reactance seen by several 
generators
Change of the infeed of some 
generators at a speed comparable to 
switching maneuvers
Change of the infeed of some 
generators at a speed comparable to 
switching maneuvers
High transmission angle between 
groups of generators in 
Spain/Portugal and the rest of CESA
High transmission angle between 
groups of generators in 
Spain/Portugal and the rest of CESA
Absence of PSS on some large units 
and insuﬃcient actions by 
existing ones
Absence of PSS on some large units 
and insuﬃcient actions by 
existing ones
Voltage related 
disconnections of small-
embedded generators 
< 1 MW
Voltage related 
disconnections of small-
embedded generators 
< 1 MW
Activation of system defence 
plans in ES/PT
Pump shedding/load 
shedding
Activation of system defence 
plans in ES/PT
Pump shedding/load 
shedding
Despite load shedding, 
frequency decreases in ES/PT 
due to cascade of over-
voltage and underfrequency 
disconnections of generators 
in ES/PT
Despite load shedding, 
frequency decreases in ES/PT 
due to cascade of over-
voltage and underfrequency 
disconnections of generators 
in ES/PT
Spanish 400 kV grid operated 
at a wider voltage range 
than in other EU countries, 
enabled by the speciﬁc 
provisions applicable to 
Spain 
Spanish 400 kV grid operated 
at a wider voltage range 
than in other EU countries, 
enabled by the speciﬁc 
provisions applicable to 
Spain 
The reactive power  
framework for conventional 
generators did not provide 
for explicit criteria 
concerning dynamic 
behaviour and there were 
no economic consequence 
if the requirements 
regarding voltage control 
were not met*
The reactive power  
framework for conventional 
generators did not provide 
for explicit criteria 
concerning dynamic 
behaviour and there were 
no economic consequence 
if the requirements 
regarding voltage control 
were not met*
Absence of real time TSO 
monitoring of diﬀerence 
between reactive power 
output and Q-reference – 
no risk identiﬁed when 
voltage approaches critical 
voltage level
Absence of real time TSO 
monitoring of diﬀerence 
between reactive power 
output and Q-reference – 
no risk identiﬁed when 
voltage approaches critical 
voltage level
The blue boxes correspond to factors 
that contributed to the incident and 
on which the Expert Panel is making 
recommendations.
The blue boxes correspond to factors 
that contributed to the incident and 
on which the Expert Panel is making 
recommendations.
The white boxes correspond to 
additional elements or explanations 
that allow to understand how the 
incident developed.
The white boxes correspond to 
additional elements or explanations 
that allow to understand how the 
incident developed.
*see also 9.2 – Observations on applicable requirements
*see also 9.2 – Observations on applicable requirements
Abbreviations
aFRR 
automatic Frequency Restoration Reserve
BRP 
Balancing Responsible Party
CESA 
Continental Europe Synchronous Area
DRS 
loss of synchronism protection (Débouclage suite à Rupture de Synchronisme)
PSS 
Power System Stabiliser
Q-reference reference reactive power (as deﬁned in § 2.6.6)
RES 
Renewable Energy Sources
RfG 
Requirements for Generators Network Code
SPS 
Special Protection Scheme
Abbreviations
aFRR 
automatic Frequency Restoration Reserve
BRP 
Balancing Responsible Party
CESA 
Continental Europe Synchronous Area
DRS 
loss of synchronism protection (Débouclage suite à Rupture de Synchronisme)
PSS 
Power System Stabiliser
Q-reference reference reactive power (as deﬁned in § 2.6.6)
RES 
Renewable Energy Sources
RfG 
Requirements for Generators Network Code
SPS 
Special Protection Scheme
Root cause tree
Root cause tree
2
Link to recommendation number
Link to recommendation number
x
1
1
1
3
9
11
11
15
15 16
16
8
10
10
7
5
17
17
4
6
6
6

===== PAGE 333 =====
333  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Although the role of the different elements of the tree is explained as part of a detailed technical analysis in the chapters 4.1 – 4.5, some further explanation on 
what is the relation of those elements to each other and how they contributed to the blackout is necessary due to the complexity of the incident. The order of 
the list below as well as the arrangement of the boxes and branches in the root cause tree do not reflect the importance of these key factors.
1.	The reactive power output of 
several conventional generators 
reached Q-reference in less than 
75 % of the samples (hourly).
The Operational Procedure 7.4 (2000) 
applicable in Spain on the day of the 
incident determined the minimum reac­
tive power contribution (absorbing or 
injecting depending on the voltage) by 
large conventional generators when the 
voltage is outside of a margin around the 
voltage reference set by the TSO. Based 
on the result of performed evaluations 
of SCADA-data of RE several conven­
tional units provided less reactive power 
support than the calculated values based 
on the procedure without prejudice to 
any potential derogations. More reactive 
power absorption would have led to a 
decrease in voltage. 
This factor contributed to a non-effective 
voltage control by conventional genera­
tors, especially in some regions. 
2.	The reactive power framework 
for conventional generators did 
not provide for explicit criteria 
concerning dynamic behaviour 
and there were no economic 
consequence if the requirements 
regarding voltage control were 
not met.
The framework in place the day of 
the incident did not include explicit 
­specifications for the dynamic voltage 
control. Moreover, the Procedure 
prescribed penalties in the event that 
generators would not comply with 
the procedure; however, the penalties 
were not applicable in practice, since 
the economic scheme required by the 
Operating Procedure had not been 
developed by the designated entity. 
The existence of a financial scheme 
could have incentivised the generators 
to implement improvements in voltage 
control performance.
This factor contributed to a non-effective 
voltage control by conventional genera­
tors, especially in some regions. 
3.	RES power plants follow fixed 
power factor. 
A fixed power factor control mode means 
that the reactive power contribution is 
inherently proportional to active power 
injection. RES plants in Spain followed 
this mode. 
First, this meant that for every active 
power change (e. g. schedule change) 
the generators injected into the system a 
proportional reactive power change (and 
hence a voltage change);
Secondly, fixed-power-factor-mode 
resources provided no reactive power 
support that would compensate voltage 
fluctuations, since their reactive power 
output did not respond to conditions in 
the grid. 
4.	Design of voltage control of local 
generation networks (behind 
connection point) not aligned 
with system needs.
The design of some non-regulated 
local generation networks in Spain 
(incl. voltage control/disconnection 
settings) was not aligned with system 
needs, meaning, among others, a more 
challenging voltage control and higher 
risk of disconnection. Voltage control in 
such networks was insufficient in some 
cases, due to a combination of fixed 
power factor control mode of generators, 
fast generation ramps, physically slower 
changes of tap-changing transformers.
5.	No limitation on ramping for 
generators with fixed power factor. 
Fast decrease of active power infeed of 
generators with fixed power factor lead 
naturally to a reduction of reactive power 
absorption. Thus, fast ramping down 
of such units resulted in fast increase of 
voltage as well.
6.	Shunt reactors are operated manu­
ally – requiring decision-making 
and processing time.
Shunt reactors in Spain were operated 
manually. The time needed to manu­
ally connect shunt reactors is longer 
than what is needed when voltage 
changes very fast. Due to the speed 
at which voltage rose after 12:32:00, 
disconnected shunt reactors could not 
be connected in time due to the needed 
processing time for manual switching.

===== PAGE 334 =====
334  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
7.	Many overvoltage disconnection protection 
settings diverged from applicable requirements 
or were not aligned with system needs.
Some generation units (or connecting transformers 
or lines) disconnected at their voltage level before 
the voltage disconnection conditions at the transmis­
sion connection point and time delay conditions were 
met. This led to a loss of absorption of reactive power, 
resulting in a steep increase in voltage. 
8. Converter-driven instability and interaction with 
other generators in the same area
A converter-driven instability combined with interaction 
with other generators in the same area led to forced 
oscillations which endangered the system as frequency 
and voltage can severely fluctuate then within seconds. 
9.	Absence of PSS on some large units and 
­insufficient actions by existing ones.
Power System Stabilisers (PSS) installed on generators 
side are able to damp oscillations. The more PSS installed 
the better oscillations can be mitigated. Not all large 
generation units were equipped with PSSs and the 
action of the existing PSSs was insufficient to damp the 
oscillations.
10.  First (forced) Oscillation of 0.63 Hz and second 
(inter-area) Oscillation of 0.2 Hz
Oscillations are a major threat to system security. 
Thus, initiating mitigation measures in order to damp 
­oscillations has highest priority from operational 
perspective. On the day of the incident, the dispatchers 
implemented mitigation measures during both 
­oscillatory episodes, which successfully damped the 
oscillations but contributed to increase the voltage.
11.  Voltage-related disconnections of small 
embedded generators < 1 MW
Based on data of two inverter companies, and subject to 
the assumptions and simplifications explained in chapter 
4.3, it can be considered that there was a significant 
number of overvoltage trips of small PV units connected 
to the low-voltage DSO grids. These units tripped during 
periods of high voltage ramps in the transmission 
network but also during and around periods of high 
voltages and voltage fluctuations (slow/fast changes, 
oscillations).
This led to changes in load flow pattern of the transmis­
sion grid resulting in voltage changes. 
12.  Spanish 400 kV grid operated at a wider 
voltage range than in other EU countries, 
enabled by the specific provisions applicable 
to Spain.
Operating the system with a voltage range 380 – 435 kV, 
while generators were to remain connected up to 435 kV 
or 440 kV (depending on commissioning date) meant 
that the voltage margin was low or non-existent. 
13.  Activation of system defence plan in 
ES/PT – pump shedding/load shedding.
Load and pump shedding as part of the system defence 
plan aim to reduce the consumption of active power 
in order to stop and restore frequency drops. When 
­disconnecting grid users, that absorb reactive power 
at the same time, it naturally increases the voltage. 
Thus, the activated load shedding helped the system 
to ­stabilise frequency, but on the other hand some 
­automatic disconnections, e. g. pump power plants 
absorbing reactive power at time of disconnection, have 
intensified the overvoltage problem. 
14.  Despite load shedding, frequency decreases 
in ES/PT due to cascade of overvoltage and 
underfrequency disconnections of generators 
in ES/PT.
As the effect of further loss of generators due to over­
voltage was higher than loss of load due to activated 
load shedding, frequency continued to decrease until 
system totally collapsed and blackout occurred. 

===== PAGE 335 =====

===== PAGE 336 =====
336  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
5	
RESTORATION PROCESS 
The objective of this chapter is to explain the restoration process in the systems 
affected by the incident, namely the Portuguese and Spanish systems. In the case 
of the French system, the incident only impacted a local area, as described in 
Section 5.4. 
This chapter is divided into ten sections:
5.1	 Preconditions and strategies for the restoration 
process
5.2	 The restoration sequences in the Spanish system
5.3	 The restoration sequences in the Portuguese system
5.4	 French local area restoration by RTE
5.5	 Generation and load recovery
5.6	 Steps after system restoration
5.7	 Market restoration
5.8	 Behaviour of distributed energy resources and load 
during restoration
5.9	 Voice communication and remote control problems 
during restoration
5.10	Conclusion 
5.1	
Preconditions and strategies for the restoration process 
Restoring electrical grids in continental Europe after the 
occurrence of a significant disruption is a complex and 
coordinated process. TSOs work collaboratively in accord­
ance with Regulation (EU) 2017/2196, which sets out the 
Network Code on Electricity Emergency and Restoration 
(hereinafter NC ER), to re-establish electricity supplies 
through a mixture of “top-down” and “bottom-up” 
approaches. The top-down approach utilises voltage 
from neighbouring, healthy parts of the network, while 
the bottom-up approach relies on the black-start capa­
bility of power plants. Black-start capability enables 
certain power plants to start up independently without 
any external power supply, which is vital for gradual 
restoration when no external voltage is available.
5.1.1	
Red Eléctrica preconditions and strategies for the restoration process
The restoration process in Spain used a combination of 
top-down and bottom-up restoration strategies. For the 
top-down strategy, support was activated through the 
neighbouring countries, creating three zones with stable 
frequency and voltage that gradually increased and 
subsequently synchronised with the remaining areas. 
Specifically, the following supports were activated: 
»	Support from France via the interconnections 
through the País Vasco
»	Support from France via one of the 
­interconnections through Cataluña
»	Support from Morocco via one of the 
­interconnections through Andalucía
In the bottom-up strategy, implemented in parallel, 
re-energisation was initiated using hydropower plants 
(HPP) with black-start capability. 
The restoration plan for the Spanish peninsular (i. e. 
mainland) electrical system divides the network into 
seven specific areas, as shown in Figure 5-1. Each area 
contains at least two HPPs with black-start capability, 
with one serving as backup to the other, in line with the 
applicable requirements.
Restoration process timeline
»	At 12:33, restoration service plans were activated in all 
seven areas.
»	At 12:34, REN was contacted to confirm that the entire 
Portuguese electrical grid was without voltage, 
as indicated by the Red Eléctrica control system. 
Additionally, it was confirmed that REN had initiated the 
process of restoring the Portuguese electrical system.

===== PAGE 337 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  337 
»	At 12:36, Red Eléctrica communicated the situation in 
its control area to all the other European TSOs, changing 
the system state from normal to blackout via the 
ENTSO-E Awareness System (EAS). Almost immediately, 
the state was changed again to the restoration state.
»	At 12:36, RTE was contacted to confirm that their 
transmission network had not experienced any 
incidents, as indicated by the Red Eléctrica control 
system. Additionally, RTE was requested to send support 
to Red Eléctrica through the 400 kV Argia — Hernani and 
Baixas — Vic lines.
»	At 12:44, market activities were suspended, in line with 
the applicable requirements. In coordination with the 
NEMO (OMIE-Operador del Mercado Ibérico de Energía), 
intraday markets and adjustment services markets were 
suspended.
»	At 12:47, L’Office National de l’Électricité et de l’Eau 
potable (ONEE) in Morocco was contacted to confirm 
that their transmission network had not experienced 
any incidents, as indicated by the Red Eléctrica control 
system. It was also agreed that ONEE would provide 
support of up to 100 MW through one of the submarine 
cables that connects Morocco with Spain.
5.1.2	
REN: preconditions and strategies for the restoration process 
In Portugal, the “Plano Nacional de Reposição de 
Serviço” (“National Service Restoration Plan”) was acti­
vated. This procedure sets out the restoration strategies 
to be adopted following a generalised blackout of the 
Portuguese system. The strategies used differ depending 
on whether the generalised shutdown is national 
(top-down restoration, with support from the Spanish 
system) or Iberian (bottom-up restoration, without 
support from the Spanish system). 
In line with the applicable requirements, the Portuguese 
system has two power plants with black-start capa­
bility, one serving as backup to the other. The National 
Service Restoration Plan provides for the restoration of 
the Portuguese system from one of these power plants, 
or from the start-up of both, depending on operational 
conditions.
The restoration was started by the two power plants with 
black-start system capability in Portugal (the bottom-up 
strategy): the Combined Cycle Gas Turbine Powerplant 
(CCGT) 1-Norte, located near the Oporto area, and HPP 
1-Centro, near Lisbon. 
To restore the system as quickly as possible, the dispatch 
centre operators (located in Sacavém) and the network 
operation centre operators (located in Vermoim) were 
divided into two teams: the first team was in charge of 
establishing an electrical island with HPP 1-Centro, and 
the second team was in charge of establishing an elec­
trical island with CCGT 1-Norte.
In a phone call at 12:34, it was verified with Red Eléc­
trica that the blackout had affected the entire Iberian 
Peninsula.
At 12:38, the Portuguese system state was changed from 
normal to blackout in the EAS. At 17:04, it was changed to 
the restoration state.
Figure 5-1: Specific restoration plans for the Spanish system – Red Eléctrica

===== PAGE 338 =====
338  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
As a result of this incident, REN requested that the NEMO 
(OMIE):
»	Cancel “in advance” the first intraday auction 
for 29 April
»	Halt negotiations on the continuous intraday 
market
»	Cancel “in advance” the second intraday 
auction for 29 April
»	Cancel “in advance” the third intraday auction 
for 29 April
Additionally, REN suspended the transactions on:
»	TERRE (Trans European Replacement Reserves 
Exchange): The hour between 13:00 and 14:00 
on 28 April was the last period during which 
transactions were established on TERRE.
»	MARI (Manually Activated Reserves Initiative): 
The quarter-hour between 12:45 and 13:00 
on 28 April was the last period during which 
transactions were established on MARI.
»	The National aFRR capacity market and national 
redispatch markets, for the remaining periods 
on 28 April and all periods on 29 April.
5.1.3	
RTE: preconditions and strategies for the restoration process 
There was only one 63 kV substation (SS) without voltage 
on the RTE grid (Arriosse), as shown in Figure 5-2. This 
had a limited impact on customers, as by 12:49 they 
were already being supplied via the DSO network. 
Consequently, the restoration plan was not activated, 
and this SS was re-energised at 13:57.
The nuclear power plant that tripped also had a limited 
impact. The restoration plan was therefore not activated, 
and the plant was re-energised on the next day, 29 April, 
at 16:15.
Figure 5-2: Location of Arriosse SS (63 kV) on the RTE grid

===== PAGE 339 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  339 
5.2	
The restoration sequences in the Spanish system
34	
HPP Duero 1 and Duero 2 are in the same area, with one serving as backup of the other.
This section describes the restoration sequences in Spain 
in detail, from the initial actions through to the total 
restoration of the Spanish system.
Due to confidentiality constraints, the names of 
the generation units are anonymised for external 
publication. 
5.2.1	
Overview of the Spanish system restoration
Restoration process timeline
»	At 12:43, the L-400 kV Argia — Hernani interconnection 
was energised, initiating the top-down re-energisation 
strategy, as established in the procedure for mutual 
support between the Spanish and French systems after 
incidents. This marked the beginning of the restoration 
of the Northern zone, using voltage from France. 
»	At 12:55, HPP Extremadura 1 was started up using its 
black-start capability, to supply auxiliary services to a 
nuclear power plant and stabilise the load at the 220 kV 
Talavera SS. At 13:56, the group tripped, losing the 
created electrical island. The events of the bottom-up 
restoration in the Extremadura 1 island are described 
in detail in section 5.2.2.
»	At 13:00, HPP Duero34 1 was started up using its black-
start capability, initiating the Duero 1 electrical island, 
which was designed to supply critical loads, other HPPs, 
and synchronisation with the Northern zone. At 13:12, 
the group tripped. It was started up again at 14:20. 
The events of the bottom-up restoration in the Duero 1 
island are described in detail in section 5.2.3. 
»	At 13:04, voltage was received from Morocco, initiating 
the restoration of the Southern zone. It was agreed 
that ONEE would provide support up to 100 MW 
through one of the submarine cables connecting 
the two systems. Following a disconnection, caused 
by an underfrequency relay trip at 14:27, voltage 
was restored from Morocco at 14:34. The network 
energisation from the 400 kV Tarifa SS was restarted 
to enable voltage supply to the thermal groups in the 
area. The events of the top-down restoration scenario 
in the Southern zone are described in detail in section 
5.2.4. After analysis, it became clear that the cause of 
the trip was an issue in the Moroccan system.
»	At 13:06, HPP East Asturias was started up using its 
black-start capability. At 13:23, the group tripped, 
preventing the initiation of the East Asturias electrical 
island from the start-up of this HPP. The events of the 
bottom-up restoration in the East Asturias island are 
described in detail in section 5.2.5.
»	At 13:26, HPP Galicia was started up using its black-start 
capability, initiating the Galicia electrical island, which 
was designed to supply load in Galicia, critical loads, 
and to energise the auxiliary services of several thermal 
power plants (TPPs). The events of the bottom-up 
restoration in the Galicia island are described in detail 
in section 5.2.6.
»	At 13:35, the L-400 kV Baixas — Vic interconnection 
was switched on in Cataluña, starting the top-down 
re-energisation strategy in the Cataluña area, as 
established in the procedure for mutual support 
between the Spanish and French systems after 
incidents. This marked the beginning of the restoration 
of the Eastern zone, using voltage from France. The 
main objectives were to supply auxiliary services for 
the TPPs, supply critical loads, and synchronise with the 
other areas. 
»	At 13:52, HPP Levante was started up using its black-
start capability, initiating the Levante electrical island, 
which was designed to energise the auxiliary services 
of the TPPs in the northern Levante area. The events of 
the bottom-up restoration in the Levante island are 
described in detail in section 5.2.7.
»	At 14:11, HPP Duero 2 was started up using its black-
start capability, initiating the Duero 2 electrical island, 
which was designed to supply critical loads, other HPPs, 
and synchronise with the other islands. The events of 
the bottom-up restoration in the Duero 2 island are 
described in detail in section 5.2.8.
»	At 14:11, HPP Cantabria was started up using its black-
start capability, initiating the Cantabria electrical island, 
to supply load in the Cantabria area and auxiliary 
services for several TPPs, and synchronise with the 
islands created in the Asturias area. The events of the 
bottom-up restoration in the Cantabria island are 
described in detail in section 5.2.9.

===== PAGE 340 =====
340  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	At 14:22, HPP Extremadura 2, with black-start capability, 
was started up using a soft-start process35, to supply the 
auxiliary services of a nuclear power plant and to create 
the Extremadura 2 electrical island, thereby enabling 
load stabilisation and the connection of the remaining 
HPPs and TPPs. The events of the bottom-up restoration 
in the Extremadura 2 island are described in detail in 
section 5.2.10.
»	At 14:28, HPP West Asturias was started up using its 
black-start capability, initiating the West Asturias 
electrical island in the 132 kV distribution network. 
This was designed to supply load in the Asturias area, 
connect other HPPs, and synchronise with the East 
Asturias and Cantabria electrical islands. The events of 
the bottom-up restoration in the West Asturias island 
are described in detail in section 5.2.11.
35	
The process of energising the grid with gradually increasing voltage.
»	At 15:01, HPP Aragón was started up using its black-
start capability, initiating the Aragón electrical island, 
which was designed to connect other nearby HPPs and 
supply the auxiliary services of several TTPs. The events 
of the bottom-up restoration in the Aragón island are 
described in detail in section 5.2.12.
Support from France
Support from Morocco
HPP with back start capacibility
HPP with black start. 
Unsuccessful start
SE Tarifa 400 kV
13:04 h
SE Tarifa 400 kV
13:04 h
Andalucía
15:25 h
Andalucía
15:25 h
Extremadura 1
12:55 h
Extremadura 1
12:55 h
Extremadura 2
14:22 h
Extremadura 2
14:22 h
Madrid
15:16 h
Madrid
15:16 h
Duero 2
14:11 h
Duero 2
14:11 h
Galicia
13:26 h
Galicia
13:26 h
West Asturias
14:28 h
West Asturias
14:28 h
East Asturias
13:06 h
East Asturias
13:06 h
Cantabria
14:11 h
Cantabria
14:11 h
SE Hernani 400 kV
12:43 h
SE Hernani 400 kV
12:43 h
Duero 1
13:00 h
Duero 1
13:00 h
Aragón
15:01 h
Aragón
15:01 h
SE Vic 400 kV
13:35 h
SE Vic 400 kV
13:35 h
Levante
13:52 h
Levante
13:52 h
Figure 5-3: Starting times of HPPs with black-start capability and the support from interconnections with France and Morocco – Red Eléctrica

===== PAGE 341 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  341 
»	At 15:07, all nuclear power plants confirmed having 
external supply for their auxiliary services.
»	At 15:25, an attempt was made to start the available 
HPP with black-start capability in Andalucía, without 
success. Taking into account the proximity and progress 
of the Southern zone, the re-energisation of the 
Andalucía area from the zones with stable voltage 
and frequency was prioritised in order to speed up the 
restoration of the zone. The events of the bottom-up 
restoration in the Andalucia island are described in 
detail in section 5.2.13.
»	At 15:16, HPP Madrid was started in the 132 kV 
distribution network, using its black-start capability. 
Despite several attempts, it was not possible to create 
the island, which was intended to supply the auxiliary 
services of a TPP and some stabilisation loads in the 
Toledo area. The events of the bottom-up restoration 
in the Toledo island are described in detail in section 
5.2.14.
To speed up the restoration process, re-energisation from 
those zones with stable voltage and frequency to the 
other zones was prioritised as much as possible. 
At 15:14, the first TPP was connected in the Southern 
zone. 
Figure 5-4 shows the evolution of the restoration in the 
transmission network and black-start islands through to 
15:30.
Evolution of areas with 
European frequency
Evolution of areas with 
frequency from Morocco
Evolution black start islands
Extremadura 2
Extremadura 2
Duero 2
Duero 2
Galicia
Galicia
West Asturias
West Asturias
15:30
15:30
Cantabria
Cantabria
Duero 1
Duero 1
Aragón
Aragón
Levante
Levante
Figure 5-4: Evolution of the restoration in the transmission network and black-start islands through to 15:30 (1,952 MW of load supplied) – Red Eléctrica

===== PAGE 342 =====
342  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Restoration process timeline
»	At 15:59, one link in the HVDC Baixas — Sta. Llogaia 
interconnection was switched on. 
»	At 16:03, HPP Levante tripped, losing the Levante 
electrical island.
»	At 16:06, the Cantabria HPPs tripped, losing the 
Cantabria electrical island. Taking into account the 
proximity and progress of the Northern zone, the 
re-energisation of the Cantabria area from the zones 
with stable voltage and frequency was prioritised in 
order to speed up the restoration of this zone. 
»	At 16:20, the first TPP was connected in the Northern 
zone. 
»	At 16:21, the L-400 kV Aguayo — Abanto was energised 
from the Northern zone. Subsequently, the Cantabria 
HPPs were re-connected. From this point, following 
synchronisation with the frequency in continental 
Europe, the restoration of the Cantabria area and the 
supply of auxiliary services to TPPs in the area were 
resumed.
»	At 16:34, the L-400 kV La Plana — Masdenvergue was 
switched on to initiate the restoration process in the 
Levante zone, with stable voltage and frequency from 
the Eastern zone. Subsequently, the auxiliary services 
of the TPPs in the northern Levante area were supplied. 
»	At 16:43, a new attempt was made to create the 
electrical island from HPP Levante, without success. At 
17:23, the 400 kV SS La Muela was energised from the 
Eastern zone, and the HPPs were connected to it. 
»	At 16:54, the Northern zone was synchronised with 
the Aragón electrical island through the L-220 kV 
Escatrón — Villanueva. The situation is represented in 
Figure 5-5.
Evolution of areas with 
European frequency
Evolution of areas with 
frequency from Morocco
Evolution black start islands
Extremadura 2
Extremadura 2
Duero 2
Duero 2
Galicia
Galicia
West Asturias
West Asturias
16:54
16:54
Duero 1
Duero 1
Figure 5-5: Evolution of the restoration in the transmission network and black-start islands through to 16:54 (3,303 MW of load supplied) – Red Eléctrica

===== PAGE 343 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  343 
»	At 17:01, after several failed attempts to synchronise 
the Duero 1 electrical island and the Duero 2 electrical 
island, it was decided to disconnect HPP Duero 1. 
Synchronisation was not possible due to the frequency 
difference between the islands and the inability of the 
groups to regulate it.
»	At 17:49, the Duero 2 electrical island was synchronised 
with the Northern zone through the L-220 kV 
Arroyadas — Tordesillas, connecting the Duero area 
to continental Europe’s frequency. The situation is 
represented in Figure 5-6.
Evolution of areas with 
European frequency
Evolution of areas with 
frequency from Morocco
Evolution black start islands
Extremadura 2
Extremadura 2
Galicia
Galicia
West Asturias
West Asturias
17:49
17:49
Figure 5-6: Evolution of the restoration in the transmission network and black-start islands through to 17:49 (5,565 MW of load supplied) – Red Eléctrica

===== PAGE 344 =====
344  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	At 18:16, the L-400 kV Bienvenida — Almaraz was 
switched on, synchronising the Southern zone with 
the Extremadura 2 electrical island. By this time, 
several HPPs were connected within the Extremadura 2 
electrical island and had extended their supply to the 
Madrid area. The situation is represented in Figure 5-7.
 Figure 5-7: Evolution of the restoration in the transmission network and black-start islands through to 18:16 (6,809 MW of load supplied) – Red Eléctrica
Evolution of areas with 
European frequency
Evolution of areas with 
frequency from Morocco
Evolution black start islands
Galicia
Galicia
West Asturias
West Asturias
18:16
18:16

===== PAGE 345 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  345 
»	At 18:36, the L-220 kV Aldeadávila — Pocinho 1 
interconnection was switched on, sending voltage from 
the Northern zone to the Portuguese electrical system 
for the first time in the restoration process. From this 
point onwards, REN received voltage with continental 
European frequency. 
»	At 18:43, the West Asturias electrical island, initiated 
in the Asturias distribution network, was synchronised 
with the Northern zone through the ATP1 220/132 kV 
Siero. The situation is represented in Figure 5-8.
Figure 5-8: Evolution of the restoration in the transmission network and black-start islands through to 18:43 (7,470 MW of load supplied) – Red Eléctrica
Evolution of areas with 
European frequency
Evolution of areas with 
frequency from Morocco
Evolution black start islands
Galicia
Galicia
18:43
18:43

===== PAGE 346 =====
346  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	At 19:15, the Galicia electrical island tripped. Due to 
the proximity of voltage from the Northern zone, it was 
decided not to restart the island.
»	At 19:18, the 220 kV Tordesillas-Valparaíso — Arbillera 
link was switched on to initiate the re-energisation of 
the Galicia area from the Northern zone, using stable 
voltage and frequency to speed up the restoration of 
the zone. The situation is represented in Figure 5-9.
Figure 5-9: Evolution of the restoration in the transmission network and black-start islands through to 19:18 (8,612 MW of load supplied) – Red Eléctrica
Evolution of areas with 
European frequency
Evolution of areas with 
frequency from Morocco
Evolution black start islands
19:18
19:18

===== PAGE 347 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  347 
»	At 19:32, the L-400 kV Almaraz — C. Rodrigo was switched 
on, synchronising the Northern zone, which at the 
time primarily comprised País Vasco, Navarra, La Rioja, 
Castilla León, Cantabria, Asturias, and Galicia, with the 
Southern zone, composed of Andalucia, Extremadura, 
Castilla la Mancha, and Madrid. The synchronisation 
was accomplished without problems. The situation is 
represented in Figure 5-10. 
Figure 5-10: Evolution of the restoration in the transmission network through to 19:32 (8,827 MW of load supplied) – Red Eléctrica
Evolution of areas with 
European frequency
Evolution of areas with 
frequency from Morocco
Evolution black start islands
19:32
19:32

===== PAGE 348 =====
348  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	At 19:53, the L-400 kV Peñaflor — Aragón was switched 
on, connecting the Northern and Eastern zones and 
creating a single restoration area in the Spanish 
peninsular electrical system. The situation is 
represented in Figure 5-11.
»	At 19:57, the L-220 kV Saucelle — Pocinho was switched 
on, reinforcing the interconnection between the 
Northern zone of Portugal with Spain. At 19:58, the 
L-220 kV Aldeadávila — Pocinho 2 was also switched on. 
Figure 5-11: Evolution of the restoration in the transmission network through to 19:58 (9,566 MW of load supplied)
With all the areas of the Spanish peninsular system 
connected to the European synchronous system, the 
restoration process for the transmission network accel­
erated substantially. The autonomy of the transmission 
network equipment ensured proper functioning of the 
voice communication system, telemetry, and remote 
control until the completion of the restoration process. 
Cooperation between Red Eléctrica, REN, and RTE, as well 
as the distribution and generation control centres, was 
continuous throughout the entire restoration process.
It should be noted that the restoration of the load in some 
areas of the Spanish system progressed more slowly due 
to problems with the voice communication system at 
some of the distribution and generation control centres. 
This made it difficult to contact these centres from the 
Red Eléctrica control centres. Additionally, some of these 
distribution companies experienced issues in receiving 
telemetry and remote-control signals at their facilities.
From this moment onwards, the rest of the available TPPs 
and HPPs were progressively connected to the system. 
Evolution of areas with 
European frequency
Evolution of areas with 
frequency from Morocco
Evolution black start islands
19:58
19:58

===== PAGE 349 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  349 
Below are some of the most notable milestones: 
»	At 21:20, 13 TPPs were connected to the Spanish 
peninsular electrical system. 
»	At 21:58, the second link of the HVDC Baixas — 
Sta. Llogaia interconnection began to exchange power 
in AC emulation mode. 
»	At 21:34, the L-400 kV Tavira — Puebla de Guzmán was 
switched on to reinforce the interconnection between 
Spain and Portugal in the Southern zone. 
Figure 5-12 shows the evolution of the restoration in the 
transmission network through to 22:33.
Figure 5-12: Evolution of the restoration in the transmission network through to 22:33 (14,760 MW of load supplied) 
»	At 23:32, 21 TPPs were connected to the Spanish 
peninsular electrical system.
»	At 00:06 on 29 April, the master aFRR controller was 
started, initiating load-frequency control. 
»	From 01:38 onwards, the Renewable Energy Control 
Centre (CECRE) progressively sent instructions to allow 
the production of renewable, cogeneration, and waste 
(RCW) generation units. At 07:05, instructions were 
released to all RCW generation units. 
»	At 02:18, it was agreed with ONEE to end the emergency 
energy transfer from Morocco. 
»	At 02:59, in coordination with REN, the EAS state was 
changed from restoration to emergency. 
»	At 03:09, 31 TPPs were connected to the Spanish 
peninsular electrical system.
»	At around 04:00, 100 % of the transmission network 
was restored. 
»	At 10:56, voltage was sent to Andorra through the 
double circuit 132 kV Margineda — Adrall. 
Evolution of areas with 
European frequency
Evolution of areas with 
frequency from Morocco
Evolution black start islands
22:33
22:33

===== PAGE 350 =====
350  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	At 11:39, market participants were informed through 
the markets information system (ESIOS) that, in 
coordination with the NEMO, market activities were to 
be restored. 
»	At 14:13, the Peninsula — Balearic interconnection was 
energised. 
»	At 14:34, the result of the daily market for 30 April was 
published. 
»	At 14:36, in coordination with REN, the EAS state was 
changed from emergency to alert.
5.2.2	
Bottom-up restoration of the Extremadura 1 island in Spain
»	At 12:55 on 28/4/2025, HPP Extremadura 1 was started 
up using its black-start capability, to supply auxiliary 
services to a nuclear power plant and stabilise the load 
at the 220 kV Talavera SS. According to the restoration 
plan, HPP Extremadura 2, with black-start capability, 
is designated as the priority unit for creating this 
island, which extends to Madrid; however, it was 
initially unavailable due to a remote-control issue 
(see section 5.2.9). With the main strategy (starting up 
Extremadura 2), more load would have been available 
for supply.
»	At 13:51, once the voltage had become available, 
another hydropower plant in the same area (HPP 
Castilla-La Mancha G2) synchronised with this island. 
HPP Castilla-La Mancha G2 had a minimum stable active 
power higher than the load in the island at the moment 
of synchronisation. The DSO in this area was not able to 
increase the load in time (probably due to autonomous 
reconnection of a small RCW < 1 MW).
»	At 13:56, the HPP Extremadura 1 group tripped due to 
power reversal protection, losing the created electrical 
island.
Figure 5-13: Evolution of active power in island Extremadura 1 between 12:43 and 14:09 
Extremadura 1 island
–2
0
2
4
6
8
10
12
14
16
MW
12:43:12
12:57:36
13:12:00
13:26:24
13:40:48
13:55:12
14:09:36
HPP 1 MW
HPP 2 MW
Reduction of load due to uncontrolled 
generation  < 1 MW in distribution system.
Reduction of load due to uncontrolled 
generation  < 1 MW in distribution system.

===== PAGE 351 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  351 
5.2.3	
Bottom-up restoration of the Duero 1 island in Spain 
»	At 13:00 on 28/4/2025, HPP Duero 1 was started up 
using its black-start capability, initiating the Duero 1 
electrical island. 
»	At 13:12, the HPP Duero 1 group tripped due to severe 
vibrations when operating at low load. It was started 
up again at 14:21. 
»	At 17:01, after several failed attempts to synchronise 
the Duero 1 electrical island and the Duero 2 electrical 
island, it was decided to disconnect HPP Duero 1. 
Synchronisation was not possible due to the frequency 
difference between the two islands (see Figure 
5-14) and the inability of the groups to regulate 
this. Several attempts were made to synchronise the 
islands by coupling large load blocks in the Duero 2 
island to reduce the frequency, but these efforts were 
unsuccessful.
Figure 5-14: Evolution of the frequency in the Duero 1 and 2 islands between 15:00 and 17:01
f island Duero 2
f island Duero 1
49.2
49.4
49.6
49.8
50,0
50.2
50.4
50.6
50.8
51.0
51.2
51.4
f (Hz)
15:00:00
15:02:00
15:04:00
15:06:00
15:08:00
15:10:00
15:12:00
15:14:00
15:16:00
15:18:00
15:20:00
15:22:00
15:24:00
15:26:00
15:28:00
15:30:00
15:32:00
15:34:00
15:36:00
15:38:00
15:40:00
15:42:00
15:44:00
15:46:00
15:48:00
15:50:00
15:52:00
15:54:00
15:56:00
15:58:00
16:00:00
16:02:00
16:04:00
16:06:00
16:08:00
16:10:00
16:12:00
16:14:00
16:16:00
16:18:00
16:20:00
16:22:00
16:24:00
16:26:00
16:28:00
16:30:00
16:32:00
16:34:00
16:36:00
16:38:00
16:40:00
16:42:00
16:44:00
16:46:00
16:48:00
16:50:00
16:52:00
16:54:00
16:56:00
16:58:00
17:00:00

===== PAGE 352 =====
352  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
5.2.4	
Top-down restoration of the Southern zone in Spain 
»	At 13:04 on 28/4/2025, voltage was received from 
Morocco, initiating the restoration of the Southern zone. 
»	At 14:27, the load in the Southern zone supplied from 
Morocco had reached approximately 55 MW when an 
underfrequency relay tripped the cable at 49.50 Hz, as 
shown in Figure 5-15.
»	The under-frequency situation at 14:27 was due to an 
imbalance in the power system of Morocco, since there 
was no additional load increase in the Spanish system 
at that moment.
»	At 14:34, the network energisation from the 400 kV 
Tarifa SS was restarted to enable voltage supply to the 
thermal groups in the Southern area of Spain.
»	The frequency in the Moroccan system, including the 
Southern island of Spain, was very volatile, because 
the link between Morocco and the large continental 
European system was not available at that time.
»	At 19:32, the L-400 kV Almaraz–C. Rodrigo was switched 
on, synchronising the Southern zone with the Northern 
zone.
»	The Expert Panel recommends to the TSOs of Spain 
and Morocco that they investigate the possibilities for 
temporarily changing the under-frequency threshold 
on the interconnector during the initial steps of the 
top-down restoration scenario to a less conservative 
value, equal to (or a few millihertz above) the first 
load-shedding frequency threshold in the Moroccan 
system. It also recommends that they provide for the 
possibility of switching back to the original frequency 
threshold when the Spanish system is reconnected to 
the Continental European system.
Frequency (Hz)
Active power (MW) – Positive values mean a ﬂow from Morocco to Spain
Flow MO → ES (MW)
Frequency
Frequency in Southern island restored from Morocco
Frequency in Southern island restored from Morocco
Trip f < 49.50 Hz
Trip f < 49.50 Hz
Negative = Flow from Spain to Morocco
Negative = Flow from Spain to Morocco
–200
–100
0
300
200
100
400
500
12:43
13:26
14:09
14:52
15:36
16:19
17:02
17:45
18:28
19:12
49.00
49.20
49.40
49.60
49.80
50.00
50.20
50.40
Figure 5-15: Active power exchange between Morocco and Spain (left axis) and frequency of the Southern island in Spain, measured at the Spanish substation Puerto 
de la Cruz (right axis)

===== PAGE 353 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  353 
5.2.5	
Bottom-up restoration of the East Asturias island in Spain 
»	At 13:06 on 28/4/2025, unit 2 of HPP East Asturias was 
started up using its black-start capability, to energise 
a 132 kV distribution system in the East Asturias area. 
Figure 5-16 shows the active and reactive power 
exchange between unit 2 and the island grid.
»	At 13:23, unit 2 of HPP East Asturias was tripped by an 
under-frequency protection at 49.50 Hz, causing the 
collapse of the East Asturias electrical island.
»	This frequency drop corresponded to an increase in 
active power production by unit 2 of HPP East Asturias, 
most probably due to a load increase at that moment in 
the distribution system. The exact size of the load step 
could not be identified from the recordings.
»	The setting of the under-frequency protection to 
disconnect the production unit at a threshold of 49.50 Hz 
deviate from the applicable requirements under the 
Spanish operational procedure, which prescribes that 
the underfrequency protection of generation facilities 
must be coordinated with the frequency-based load-
shedding system. This means that production facilities 
may only disconnect from the grid if the frequency falls 
below 48 Hz, with a minimum delay of 3 seconds. 
»	The Expert Panel regrets that neither the operator of 
the production unit nor the DSO that was in charge 
of operating the distribution system in East Asturias 
were able to provide recorded measurements of the 
frequency in the island during the restoration period. 
The Expert Panel therefore recommends improving 
observability for TSOs and DSOs of any production 
and storage facilities involved in scenarios for the 
bottom-up restoration of distribution systems.
13:07:01
13:07:21
13:07:41
13:08:01
13:08:21
13:08:41
13:09:01
13:09:21
13:09:41
13:10:01
13:10:21
13:10:41
13:11:01
13:11:21
13:11:41
13:12:01
13:12:21
13:12:41
13:13:01
13:13:21
13:13:41
13:14:01
13:14:21
13:14:41
13:15:01
13:15:21
13:15:41
13:16:01
13:16:21
13:16:41
13:17:01
13:17:21
13:17:41
13:18:01
13:18:21
13:18:41
13:19:01
13:19:21
13:19:41
13:20:01
13:20:21
13:20:41
13:21:03
13:21:21
13:21:41
13:22:01
13:22:21
13:22:41
13:23:01
13:23:21
13:23:41
13:24:01
13:24:21
13:24:41
13:25:01
13:25:21
13:25:41
13:26:01
13:26:21
13:26:41
East-Asturias island
HPP East-Asturias unit 2 MW
HPP East-Asturias unit 2 MVAr
MW / Mvar
–10
–5
0
5
10
15
20
25
Figure 5-16: Evolution of active and reactive power in the East Asturias island between 13:06 and 13:26

===== PAGE 354 =====
354  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
5.2.6	
Bottom-up restoration of the Galicia island in Spain 
»	At 13:26 on 28/4/2025, unit 1 of HPP Galicia 1 was 
started up using its black-start capability, initiating the 
Galicia electrical island, which was designed to supply 
load in Galicia and critical loads, and to energise the 
auxiliary services of several thermal power plants 
(TPPs).
»	With the progressive creation of the black-start island 
and the connection of multiple loads, unit 3 of another 
hydropower plant, HPP Galicia 2, was synchronised at 
approximately 16:02; this unit was also intended to 
absorb reactive power.
»	Due to insufficient frequency control by unit 1 of 
HPP Galicia 1 (see Figure 5-17), which could not be 
resolved upon request by the TSO, frequency control 
was switched to unit 3 of HPP Galicia 2 at 16:11. Unit 1 
of HPP Galicia 1 was assigned a fixed active power 
setpoint.
»	At 16:18, unit 3 of HPP Galicia 2 was tripped by the 
overexcitation protection (ANSI 24), also known as 
“Volt-over-Hertz (V/Hz)” protection. Prior to this, a 
brief increase in grid voltage was recorded, indicating 
a deficiency in voltage regulation, possibly caused by 
the activation of the under-excitation limiter on unit 3 
of HPP Galicia 2, or by a manual voltage regulation 
malfunction. After the trip, the plant operator of HPP 
Galicia 2 informed the TSO that a single unit at the plant 
could not control voltage and frequency at the same 
time. Unit 1 of HPP Galicia 1 took over additional active 
power injection, thereby initially stabilising the island.
»	At 16:27, unit 2 of HPP Galicia 2 was synchronised first, 
with the aim that it would take over frequency control 
from unit 1 of HPP Galicia 1. 
»	At 17:46, unit 3 of HPP Galicia 2 was synchronised, with 
a defined active power setpoint and voltage regulation.
Galicia electrical island
48.5
48.7
48.9
49.1
49.3
49.5
49.7
49.9
50.1
50.3
50.5
Frequency (Hz)
Active Power (MW)
0
5
10
15
20
25
30
35
40
45
50
13:20:00
14:32:00
16:27
16:18
18:11
19:15
17:46
16:02
15:44:00
16:56:00
18:08:00
19:20:00
Galicia electrical island Frequency
HPP Galicia 1 Active Power
16:02 – HPP Galicia 2 unit 1 started
16:18 – Trip HPP Galicia 2
16:27 – HPP Galicia 2 unit 1 started
17:46 – HPP Galicia 2 unit 2 started
18:11 – Trip HPP Galicia 1
19:15 – Trip HPP Galicia 2
Figure 5-17: Evolution of active power and frequency in the Galicia electrical island between 13:20 and 19:30

===== PAGE 355 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  355 
»	At 18:11, unit 1 of HPP Galicia 1 was tripped due to 
power reversal protection. According to Figure 5-17, 
the synchronisation of unit 3 of HPP Galicia 2 led to a 
reduction in the active power output of unit 1 of HPP 
Galicia 1. This indicates issues with the active power-
frequency control in unit 1 of HPP Galicia 1, as the 
assigned fixed active power setpoint could not be 
maintained.
»	At around 18:17, the DSO informed the TSO that, due 
to a remote-control problem, no further loads could 
be connected in the Galicia island. The only remaining 
option for expanding the grid island, in the absence 
of any additional loads, was synchronisation with 
a neighbouring part of the system that was already 
energised.
»	Prior to the synchronisation attempt, around 18:40, 
several transmission lines were disconnected to reduce 
the reactive power absorption of the HPPs. After the 
disconnection, voltage variations appeared, probably 
due to an unstable behaviour in the AVR of the HPPs. 
During the oscillation, at around 19:15, a transmission 
line was connected, and units 2 and 3 of HPP Galicia 2 
tripped due to an overvoltage event.
»	With this, the Galicia electrical island had completely 
collapsed. Due to the proximity of voltage from the 
Northern zone, it was decided not to restart the island.
5.2.7	
Bottom-up restoration of the Levante island in Spain 
»	The restoration plans (PRS-0-003 “Restoration of 
Levante Zone” and PRS-0-010 “Supply of nuclear power 
plants auxiliary services”) provide for the creation of 
two separate islands:
–	 Island 1: use unit 1 of HPP Levante 1 with black-start 
capability to energise one busbar (“busbar 1”) in the 
nearby 400 kV substation and further energise the rest 
of the Levante zone. Additionally, this group would be 
used to supply the auxiliary services of power plant 
HPP Levante 2 in order to connect more groups to this 
Levante island.
–	 Island 2: use unit 2 of HPP Levante 1 with black-start 
capability to energise another busbar (“busbar 2”) in 
the same nearby 400 kV substation, to energise the 
auxiliary services of the NPP in the northern Levante 
area. 
»	At 13:06 on 28/4/2025, unit 1 of HPP Levante 1 was 
started up using its black-start capability. According to 
the producer, this group supplied the auxiliary services 
of the nearby HPP Levante 2, through a 20 kV link. This 
went on until 29 April, with no trips or incidents.
»	At 13:52, unit 2 of HPP Levante 1 was started up using 
its black-start capability, initiating the Levante electrical 
island, which was designed to energise the auxiliary 
services of the NPP in the northern Levante area. 
»	At 14:02, the 400 kV/66 kV transformer at the nuclear 
power plant was energised at nominal voltage. Unit 2 
of HPP Levante 1 was able to withstand the transformer 
inrush current. However, although a soft start 
re-energisation procedure was foreseen, the operators 
of the TSO and the producer finally agreed with the 
nuclear power plant to energise the transformer at 
nominal value.
»	At 14:08, the producer was requested by the TSO 
to connect unit 1 of HPP Levante 1 to “busbar 1” of 
the nearby 400 kV substation to create island 1. For 
unknown reasons, the high voltage breaker of this 
group could not be closed, meaning that “busbar 1” 
remained without voltage.
»	At 14:36 and 14:50, the producer tried to energise 
“busbar 1” by closing the high voltage breaker of unit 2 
of the nearby HPP Levante 2, which was started using 
auxiliary power from unit 1 of HPP Levante 1. Both 
attempts were unsuccessful, leaving “busbar 1” at zero 
voltage.
»	At 14:54, the producer tried unsuccessfully to energise 
“busbar 1” by closing the high voltage breaker of unit 1 
of HPP Levante 2, leaving “busbar 1” still at zero voltage.
»	At 15:19, due to the unsuccessful attempts to energise 
“busbar 1” from the 3 above-mentioned units, the 
TSO decided to close the busbar coupler between 
“busbar 1” and “busbar 2”, with the aim of continuing 
the restoration process to the rest of the Levante zone. 
Busbar 2 was already energised from unit 2 of HPP 
Levante 1. From this point onwards, the TSO progressed 
the restoration with one island instead of two separate 
islands. 

===== PAGE 356 =====
356  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	At 15:29, the TSO energised a 40 km 400 kV overhead 
line, causing unit 2 of HPP Levante 1 to increase reactive 
power absorption from 11 Mvar to 45 Mvar, as shown 
in Figure 5-18. The black-start unit initially remained 
stable after this line connection. 
»	The energisation of the 400 kV line at 15:29 caused the 
voltage at the nearby 400 kV substation to increase to 
452 kV, as shown in Figure 5-19.
»	At 16:00, another network component in the 
distribution grid was connected, leading to a further 
increase of reactive power absorption by unit 2 of HPP 
Levante 1 (from 45 to 50 Mvar) and a further voltage 
increase (up to 455 kV). 
Levante island
HPP Levante 1 unit 2 – Active Power (MW)
HPP Levante 1 unit 2 – Reactive Power (Mvar)
MW / Mvar
–50
–40
–30
–20
–10
0
10
20
30
40
50
60
70
13:40 13:55 14:09 14:24 14:38 14:52 15:07 15:21 15:36 15:50 16:04 16:19 16:33 16:48 17:02 17:16 17:31 17:45 18:00 18:14 18:28 18:43 18:57 19:12
Figure 5-18: Active and reactive power of HPP Levante 1 – unit 2 
Figure 5-19: Voltage at the nearby 400 kV substation 
Levante island
Nearby 400 kV substation – Voltage (kV)
kV
0
100
50
150
200
250
300
350
400
450
500
13:40 13:55 14:09 14:24 14:38 14:52 15:07 15:21 15:36 15:50 16:04 16:19 16:33 16:48 17:02 17:16 17:31 17:45 18:00 18:14 18:28 18:43 18:57 19:12

===== PAGE 357 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  357 
»	At 16:03, unit 2 of HPP Levante 1 tripped, due to the 
action of the “Volt-over-Hertz” (V/Hz) protection set 
at 1.1 p.u., losing the Levante electrical island. The 
generator was no longer able to absorb more reactive 
power and the UEL (Under Excitation Limit) was 
activated. The reactive power absorption limitation 
raised the voltage level and the generator tripped on 
the V/Hz function.
»	At 16:30 and at 16:43, two new attempts were made to 
create the Levante electrical island from HPP Levante 1 
unit 2, but the unit tripped each time due to Volt-over-
Hertz protection.
»	At 17:23, the nearby 400 kV substation was energised 
from the Eastern zone, and at 17:59, HPP Levante 1 
unit 2 was connected to it. After synchronisation, 
damped voltage oscillations were observed at the 
nearby 400 kV substation.
»	The TSO and the producer are currently reviewing the 
restoration plan for the Levante area and clarifying the 
technical possibilities of power plants with black-start 
capability.
»	In general, the Expert Panel recommends that HPPs 
are started at voltages under the nominal value, as 
stated in the restoration plans, to allow the operation 
of the 400 kV lines at reduced voltage. This would limit 
reactive power production by the grid elements, and 
avoid activation of the V/Hz machine protection during 
the first restoration steps.
5.2.8	
Bottom-up restoration of the Duero 2 island in Spain 
»	At 14:11 on 28/4/2025, unit 1 of HPP Duero 2 was 
started up using its black-start capability, initiating 
the Duero 2 electrical island, which was designed to 
supply critical loads, other HPPs, and synchronise with 
the other islands. 
»	At 17:49, the Duero 2 island synchronised with the 
Northern zone via the 220 kV line Tordesillas-Arroyadas.
»	At 18:46, the Duero 2 island was decoupled from 
the Northern zone due to the tripping of the 220 kV 
Arroyadas–Renedo line (see Figure 5-20), which was 
caused by stability issues arising from the very long 
220 kV corridor and high power flow between the 
Northern zone and the Duero 2 island. The Duero 2 
electrical island did not collapse, but several 220 kV 
lines and generating units within the Duero 1 island 
were disconnected. 
»	At 18:54, synchronisation was quickly restored through 
the 220 kV Arroyadas–Renedo line. Subsequently, 
reinforcement of the interconnection between the 
zones was carried out via the 400 kV network.
Duero 2 island
MW / Mvar 
kV
HPP Duero 2 unit 1 MW
HPP Duero 2 unit 1 Mvar
HPP Duero 2 unit 1 kV
–100
–50
0
50
100
150
200
14:09:36
14:38:24
15:07:12
15:36:00
16:04:48
16:33:36
17:02:24
17:31:12
18:00:00
18:28:48
18:57:36
19:26:24
0
50
100
150
200
250
300
350
400
450
500
Figure 5-20: Evolution of voltage, active and reactive power in the Duero 2 island

===== PAGE 358 =====
358  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
5.2.9	
Bottom-up restoration of the Cantabria island in Spain 
»	At 14:05 on 28/4/2025, unit 2 of HPP Cantabria was 
started up using its black-start capability, initiating 
the Cantabria electrical island, which was designed 
to supply load in the Cantabria area, supply auxiliary 
services for several TPPs, and synchronise with the 
islands created in the Asturias area. It is established in 
the Restoration Plan to start this island with the largest 
possible number of groups operating in parallel.
»	At 15:23, HPP Cantabria unit 1 was connected to 
stabilise the island, as shown in Figure 5-21. 
»	At 15:53 and 15:57, respectively, the step-up 
transformers of units 3 and 4 of HPP Cantabria were 
magnetised from the 220 kV side, causing an inrush 
current, which was supplied from units 1 and 2. Units 3 
and 4 were not synchronised to the island formed by 
units 1 and 2.
»	As from 15:53, the active power of unit 1 started to 
increase, reaching 20 MW at 16:02, while at the same 
time the active power of unit 2 was pushed back to 
zero, and even to negative values. 
»	Figure 5-22 shows that the frequency remained close 
to 51 Hz during this period. This behaviour suggests 
that an additional load of approximately 10 MW was 
connected to the island and that there was a problem 
with the load sharing between units 1 and 2. 
»	At 16:02, an unknown event triggered a frequency 
decrease leading to slow oscillations of increasing 
amplitude in the active power between units 1 and 2. 
This led, at 16:06, to the disconnection of unit 2 due to 
reverse power flow and of unit 1 due to over frequency, 
with the loss of the entire Cantabria electrical island. 
»	Considering the proximity and progress of the Northern 
zone, the re-energisation of the Cantabria area from the 
zones with stable voltage and frequency was prioritised 
in order to speed up the restoration of this zone.
Figure 5-21: Active power in the Cantabria island 
Cantabria island – active power
HPP Cantabria unit 1 MW
HPP Cantabria unit 2 MW
HPP Cantabria unit 3 MW
HPP Cantabria unit 4 MW
Active power (MW)
15:14
15:18
15:23
15:27
15:31
15:36
15:40
15:44
15:48
15:53
15:57
16:01
16:06
16:10
–40
–30
–20
–10
0
10
20
30
40
50
60

===== PAGE 359 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  359 
Figure 5-22: Frequencies of units 1 and 2 of HPP Cantabria
5.2.10	 Bottom-up restoration of the Extremadura 2 island in Spain 
»	At 14:21 on 28/4/2025, unit 3 of HPP Extremadura 2, 
with black-start capability, was started up using a 
soft-start process, to supply the auxiliary services of a 
nuclear power plant and to create the Extremadura 2 
electrical island, thereby enabling load stabilisation 
and the connection of the remaining HPPs and TPPs.
»	Figure 5-23 shows the active and reactive power of the 
units involved in the island (unit 3 of HPP Extremadura 2 
and units 1 and 2 of HPP Castilla-La Mancha) from its 
start-up at 14:21 until the synchronisation of the island 
with the Southern zone at 18:16.
Figure 5-23: Active and reactive power in the Extremadura 2 island 
HPP Cantabria – Frequencies (speed) of units 1 and 2
unit 2 Hz
unit 1 Hz
Frequency (Hz)
48
49
50
52
51
53
54
55
56
57
58
59
15:53:17
15:54:22
15:55:26
15:56:31
15:57:36
15:58:41
15:59:46
16:00:50
16:01:55
16:03:00
16:04:05
16:05:10
16:06:14
Extremadura 2 island
HPP Extrmd 2 unit 3 MW
HPP Cast–l–M unit 2 MW
HPP Extrmd 2 unit 3 Mvar
HPP Cast–l–M unit 2 Mvar
HPP Cast–l–M unit 1 MW
HPP Cast–l–M unit 1 Mvar
MW / Mvar
14:09:36
14:38:24
15:07:12
15:36:00
16:04:48
16:33:36
17:02:24
17:31:12
18:00:00
18:28:48
18:57:36
–125
–100
–75
–50
–25
0
25
50
75
100

===== PAGE 360 =====
360  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	At 18:16, the L-400 kV Bienvenida–Almaraz was 
switched on, synchronising the Extremadura 2 electrical 
island with the Southern zone. Meanwhile, the supply 
had extended to the Madrid area.
»	At 18:35, after synchronisation with the Southern 
zone, unit 3 of HPP Extremadura 2 tripped on reverse 
power, with the island frequency at 50.12 Hz at the 
moment of the trip. This did not cause any issues for the 
progress of the restoration. According to the producer, 
the generators with black-start capability regulate 
frequency and cannot change their operating mode 
while running. The producer recommends shutting 
down the black-start units once the island has reached 
a sufficient size to be stable on its own, through the 
primary regulation of the generators that compose 
it. However, the Expert Panel recommends that the 
producer investigate the technical possibilities of 
having the capability to change the operating mode 
of the black-start generators while they are running. 
5.2.11	 Bottom-up restoration of the West Asturias island in Spain 
»	At 14:32 on 28/4/2025, unit 2 of HPP West Asturias I was 
started up using its black-start capability, initiating the 
West Asturias electrical island in the 132 kV distribution 
network. This was designed to supply load in the 
Asturias area, connect other HPPs, and synchronise with 
the East Asturias and Cantabria electrical islands. 
»	At 14:46, unit 2 of HPP West Asturias I tripped due to low 
pressure in the oil system.
»	At 14:57, unit 2 of HPP West Asturias I was started again 
in island mode.
»	From 15:29 to 18:18, several groups were synchronised 
to the island. The sequence was as follows:
–	 At 15:29: unit 1 of HPP West Asturias II 
–	 At 15:48: unit 2 of HPP West Asturias II 
–	 At 17:44: unit 3 of HPP West Asturias II 
–	 At 18:18: unit 1 of HPP West Asturias I
»	The power output of the groups until synchronisation 
with the Northern zone is represented in Figure 5-24. It 
can be seen in this figure that after synchronisation, the 
power output of the groups decreases. This reduction 
of power was due to the significant difference in 
frequencies between the West Asturias island and the 
Northern zone at the moment of synchronisation. It 
is recommended that the parameters of the parallel 
switching devices located in the distribution system 
be reviewed. 
»	At 18:43, the West Asturias electrical island, initiated 
in the Asturias distribution network, was synchronised 
with the Northern zone through ATP1 220/132 kV Siero.
Figure 5-24: Active power in the West Asturias island 
West Asturias island
HPP West Asturias II unit 1 MW
HPP West Asturias I unit 1 MW
HPP West Asturias II unit 2 MW
HPP West Asturias I unit 2 MW
HPP West Asturias II unit 3 MW
MW
0
5
10
15
20
25
30
35
14:24:00
14:52:48
15:21:36
15:50:24
16:19:12
16:48:00
17:16:48
17:45:36
18:14:24
18:43:12
19:12:00

===== PAGE 361 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  361 
5.2.12	 Bottom-up restoration of the Aragón island in Spain 
»	At 15:01 on 28/4/2025, unit 3 of HPP Aragón was 
started up using its black-start capability, initiating the 
Aragón electrical island, which was designed to connect 
other nearby HPP and supply the auxiliary services of 
several TPPs.
»	Figure 5-25 shows the active and reactive power 
exchanged between unit 3 of HPP Aragón and the 
Aragón island, as well as the voltage amplitude 
measured at the connection point between the power 
plant and the high voltage network. 
»	From 16:44, oscillations emerged in the voltage, and 
were also visible in the HPP’s speed before and after the 
synchronisation of the Aragón island with the Northern 
zone. The HPP’s active and reactive power remained 
almost constant. 
»	No reasons for the oscillations, observed by the TSO and 
DSO, could be identified. 
»	At 16:54, the Aragón electrical island was synchronised 
with the Northern zone through the L-220 kV Escatrón–
Villanueva. The synchronisation was accomplished 
using a synchro-check device with a difference of 
frequencies setting lower than 150 mHz.
Figure 5-25: Active and reactive power and voltage in the Aragón island 
Aragón island
Active and reactive power (MW / Mvar)
Voltage (kV)
HPP_Aragón_Mvar (left vertical axis)
HPP_Aragón_MW (left vertical axis)
HPP_Aragón_kV (right vertical axis)
225
230
235
240
245
250
255
260
–30
–25
–20
–15
–10
–5
10
15
20
0
5
14:52:48
15:07:12
15:21:36
15:36:00
15:50:24
16:04:48
16:19:12
16:33:36
16:48:00
17:02:24

===== PAGE 362 =====
362  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	Figure 5-26 shows the active power and frequency in 
the Aragón island. 
5.2.13	 Bottom-up restoration of the Andalucía island in Spain 
»	At 13:35 on 28/4/2025, an attempt was made to start 
the hydropower plant HPP Andalucía 1, with black-start 
capability, without success. The other planned black-
start power plant, HPP Andalucía 2, was unavailable.
»	According to the owner of HPP Andalucía 1, the black-
start mode start-up sequence stopped because the 
instrumentation did not detect any lubrication oil 
flow to the mechanical bearings of the group. Future 
black start tests should seek to solve this island mode 
problem.
»	At 14:05, the second black start attempt of HPP 
Andalucía 1 also failed. The island mode start-up 
sequence stopped for the same reasons as during the 
first attempt at 13:35.
»	Considering the proximity and progress of the Southern 
zone, the re-energisation of the Andalucía area from 
the Southern zone was prioritised in order to speed up 
the restoration.
»	At 16:59, HPP Andalucía 1 successfully connected to the 
Southern zone. 
Figure 5-26: Active power and frequency in the Aragón island 
Aragón island – Active power and frequency
Hz
MW
HPP_Aragón_MW (left vertical axis)
Frequency Aragón island (Hz) – right vertical axis
0
2
4
6
8
10
12
14
16
49.0
49.2
49.4
49.6
49.8
50.0
50.2
50.4
50.6
50.8
51.0
14:52:48
15:07:12
15:21:36
15:36:00
15:50:24
16:04:48
16:19:12
16:33:36
16:48:00
17:02:24

===== PAGE 363 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  363 
5.2.14	 Bottom-up restoration of the Toledo island in Spain 
»	At 15:16 on 28/4/2025, HPP Madrid was started in 
132 kV distribution network, using its black-start 
capability. The objective was to supply the auxiliary 
services of a TPP and some stabilisation loads in the 
Toledo area.
»	At 15:19, a technical problem during the switching on 
of the auxiliary services led to the tripping of the unit.
»	At 15:36, after the restart of the black-start unit, an 
initial connection of loads – approximately 30 % of the 
machine’s nominal power – caused the unit’s speed to 
drop and subsequently led to the unit being tripped by 
the turbine controller.
»	Further attempts to create a stable black-start island 
were unsuccessful for various reasons:
–	 16:01 – Trip due to overvoltage, accompanied by 
variations in the grid voltage
–	 16:22 – Trip due to speed drop, coinciding with load 
connection
–	 17:57 – Trip by the protection system due to an 
external cause
»	Despite several attempts, it was not possible to create 
the island. Due to the advanced stage of grid restoration 
in the other zones, priorities were reassessed.
5.3	
The restoration sequences in the Portuguese system
This section describes the restoration sequences in Portugal in detail, from the initial actions through to the total 
restoration of the Portuguese system.
Due to confidentiality constraints, the names of the generation units are anonymised for external publication. 

===== PAGE 364 =====
364  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
5.3.1	
Overview of the Portuguese system restoration 
Restoration process timeline
»	At 12:35(CEST) on 28/4/2025, REN requested the black-
start mode start-up of HPP 1-Centro. 
»	At 12:43, REN requested the black-start mode start-up 
of CCGT 1-Norte. Following the restoration plan, the 
black-start operation mode was carried out using 
one generation unit in each of these power plants to 
establish electrical islands.
»	At 12:45, HPP 1-Centro was operating in black-start 
mode. The events of the bottom-up restoration in the 
Centro island are described in detail in section 5.3.3.
»	At 12:49, HPP 1-Centro tripped, after which the producer 
initiated several attempts to restart HPP 1-Centro, all of 
which failed due to problems starting up the auxiliary 
small hydro units. 
»	In the first few hours, CCGT 1-Norte was unsuccessful in 
closing the generator circuit breaker to energise the unit 
transformer. The events of the bottom-up restoration in 
the Norte island are described in detail in section 5.3.2
»	At 15:40, HPP 1-Centro was restarted. It tripped again at 
15:55 and was restarted at 16:13, re-establishing the 
first restoration area with the propagation of voltage 
to HPP 2-Centro and HPP 3-Centro at 150 kV. 
»	At 16:38, CCGT 1-Norte started. It propagated voltage 
to Canelas and Recarei SSs and progressively increased 
load supply until 17:26, when the unit tripped (see 
section 5.3.2.) 
»	At 17:26, CCGT 1-Norte started again, to create the 
second restoration area.
Evolution of areas with 
European frequency
Evolution black start islands
CCGT 1 – Norte
16:38
CCGT 1 – Norte
16:38
SE Pocinho 220 kV
18:36
SE Pocinho 220 kV
18:36
HPP 1 – Centro
15:40
HPP 1 – Centro
15:40
SE Tavira 400 kV
21:35
SE Tavira 400 kV
21:35
Figure 5-27: Starting times of power plants with black-start capability and later-stage support from interconnections with Spain – REN

===== PAGE 365 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  365 
»	At 18:32, the Oporto region had voltage available in a 
relevant set of injection SSs in the distribution network, 
allowing E-Redes (the Portuguese DSO) to continue 
with the progressive load supply in this geographic 
area.
Figure 5-28: Evolution of the restoration in the black-start islands through to 18:32 (120 MW of load supplied) – REN
Evolution of areas with 
European frequency
Evolution black start islands
18:32
18:32

===== PAGE 366 =====
366  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	At 18:36, voltage was propagated to the 220 kV 
busbar of Pocinho SS from the Spanish Aldeadávila SS 
(Pocinho — Aldeadávila 1 tie-line at 220 kV), leading 
to the creation of the third restoration area. This 
constituted the first synchronous connection with the 
continental European system through the Spanish 
electrical system. 
At this time, the Portuguese system was being restored in 
three different electrical islands:
»	First, by HPP 1-Centro
»	Second, by CCGT 1-Norte
»	Third, by interconnection with Spain 
(synchronous restoration)
 Figure 5-29: Evolution of the restoration in the transmission network and black-start islands through to 18:36 (120 MW of load supplied) – REN
Evolution of areas with 
European frequency
Evolution black start islands
18:36
18:36

===== PAGE 367 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  367 
»	At 19:00, voltage was propagated, enabling progressive 
load supply and generation restoration along the 
corridors leading to the Zêzere SS, and thereby 
extending the third restoration area (synchronous with 
the Spanish/continental European region). 
»	At 19:58, the connection with the Spanish system was 
reinforced, connecting both the Pocinho — Aldeadávila 2 
and Pocinho — Saucelle lines at 220 kV.
»	At 20:01, the electric island powered by HPP 1-Centro 
was synchronised with the Spanish system, leading 
to the successful synchronisation of the first and third 
restoration areas with the continental European region. 
At this point, there were 18 HPP units and 1 TPP (CCGT 
Norte) connected to the grid: of these, ten were in the 
third restoration area, two in the first restoration area, 
and seven in the second restoration area.
Figure 5-30: Evolution of the restoration in the transmission network and black-start islands, with the synchronisation of the electric island powered by 
HPP 1-Centro, through to 20:01 (376 MW of load supplied) – REN
Evolution of areas with 
European frequency
Evolution black start islands
20:01
20:01

===== PAGE 368 =====
368  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	At 20:22, the Norte island was synchronised with the 
Spanish/continental European region, leading to the 
successful synchronisation of the second restoration 
area with the first and third areas, which were already 
in synchrony with the continental European region.
Figure 5-31: Evolution of the restoration in the transmission network, with the synchronisation of the electric island powered by CCGT 1-Norte, through to 20:22 
(457 MW of load supplied) – REN
Evolution of areas with 
European frequency
Evolution black start islands
20:22
20:22

===== PAGE 369 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  369 
With all areas of the Portuguese system connected to 
the Spanish/European synchronous system, the resto­
ration process for the transmission network accelerated 
substantially. The autonomy of the transmission network 
equipment ensured proper functioning of the voice 
communication system, telemetry, and remote control 
until the restoration process was completed. Perma­
nent coordination and cooperation were maintained 
between REN, Red Eléctrica, E-REDES (the Portuguese 
DSO), and all national producers, namely the significant 
grid users (SGUs), during the Portuguese restoration 
process.
»	At 20:25, automatic generation control (AGC) was 
activated, following an interconnection schedule 
programme of 0 MW (as agreed with Red Eléctrica), 
to balance the Portuguese system by automatically 
