adjusting generation to match load. 
»	At 20:26, voltage propagation, progressive load supply, 
and generation restoration were occurring throughout 
the northern and central regions of Portugal. 
»	At 20:47, the interconnection with the Spanish 
grid was strengthened with the connection of the 
Lagoaça — Aldeadávila tie-line at 400 kV. 
»	At 20:57, the restoration of the main loads in the 
Lisbon region began, with voltage propagated to the 
Sacavém SS (REN’s National Control Centre).
 Figure 5-32: Evolution of the restoration in the transmission network through to 20:57 (715 MW of load supplied) – REN
Evolution of areas with 
European frequency
Evolution black start islands
20:57
20:57

===== PAGE 370 =====
370  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	By 21:11, the Lisbon region had voltage available 
in a relevant set of injection SSs in the distribution 
network, allowing E-REDES to continue progressive 
load restoration in this geographic area. 
»	At 21:35, the 400 kV Tavira — Puebla de Guzmán tie-line 
was connected, initiating voltage propagation and 
progressive load supply in the Algarve and Alentejo 
areas, leading to the creation of the fourth restoration 
area through synchronous connection with the 
continental European region (via the Spanish system).
Figure 5-33: Evolution of the restoration in the transmission network through to 21:35 (1,244 MW of load supplied) – REN
»	At 21:37 and 22:23, the interconnection with the 
Spanish system (synchronous with the continental 
European region) was strengthened with the 
connection of the 400 kV Alto Lindoso — Cartelle and 
Falagueira — Cedillo tie-lines, respectively.
»	At 22:28, there was voltage propagation and 
progressive load supply in the Setúbal peninsula area 
from the extension of the 400 kV for the Lisbon region. 
»	At 23:19, the Algarve and Alentejo regions were 
connected with the rest of the network, leading to a 
successful merger of the main grid area with the fourth 
restoration area.
Evolution of areas with 
European frequency
Evolution black start islands
21:35
21:35

===== PAGE 371 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  371 
»	At 00:22 on 29 April, the restoration of the TSO grid was 
completed through the connection of the last delivery 
point, the Divor SS.
»	At 02:13, in coordination with Red Eléctrica, the 
Portuguese system state in the EAS was changed from 
restoration to emergency.
»	At 14:37, in coordination with Red Eléctrica, the 
Portuguese system state in the EAS was changed from 
emergency state to alert state.
Figure 5-34: At 00:22, the restoration of the transmission network was completed (4,237 MW of load supplied) – REN
Evolution of areas with 
European frequency
Evolution black start islands
00:22
00:22

===== PAGE 372 =====
372  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
5.3.2	
Bottom-up restoration of the Norte island in Portugal 
»	At 12:43 (CEST) on 28/4/2025, REN requested the black-
start mode start-up of CCGT 1-Norte. 
»	In the first few hours, CCGT 1-Norte was unsuccessful 
in closing the generator circuit breaker to energise 
the unit transformer, due to unexpected problems in 
the control and command systems in the power plant 
substation. According to the producer, an interlock 
between excitation and the generator circuit breaker 
prevented the energisation of the generator step-up 
transformer. This interlock was identified and modified 
during this period.
»	At 16:38, CCGT 1-Norte started, and voltage was 
propagated to the 220 kV busbar of the power plant SS. 
»	At 16:54, voltage was propagated to the Canelas and 
Recarei SSs, and there was a progressive load supply. 
»	At 17:23, a synchronous compensator was started 
using Unit 2 of HPP 1-Norte to support voltage control 
in the island, as provided for in the National Service 
Restoration Plan. For the reasons explained below, this 
caused the unwanted tripping of CCGT 1-Norte. 
»	During the start-up process of unit 2 of HPP 1-Norte 
as a synchronous condenser, its auxiliaries consumed 
approximately 17 MW in forcing the remaining water 
out of the hydro turbine and bringing the machine to 
synchronous speed. This additional load to the Norte 
island slowed down the CCGT 1-Norte generator and 
reduced the island frequency from 50 Hz to 49.7 Hz. 
»	The operator in charge at CCGT 1-Norte changed to load 
control in an attempt to increase the load set point and 
stop the speed drop. When changing to load control, 
the unit adopts the actual load as the load set-point.
»	After 25 seconds, the auxiliary compensator’s 
consumption dropped back to 0 MW. The sudden load 
drop after the manual change to load control was not 
anticipated by the operator. CCGT 1-Norte accelerated 
and was disconnected from the grid by its overspeed 
protection, as shown in Figure 5-35. CCGT 1-Norte 
did not trip, and continued on house load operation. 
Upon the opening of the HV circuit breaker, CCGT 
1-Norte switched automatically from load control to 
speed control. A few minutes later, the switchyard was 
re-energised.
Figure 5-35: Impact of starting the synchronous compensator in HPP 1-Norte on the frequency in the Norte island
Unit 2 of HPP 1-Norte in synchronous compensator mode
P [MW]
f [Hz]
Unit 2 of HPP 1 – Norte – Frequency (Hz)
Unit 2 of HPP 1 – Norte – Active power (MW)
48.0
48.5
49.0
49.5
50.0
50.5
51.0
51.5
52.0
52.5
17:22:42
17:22:49
17:22:56
17:23:03
17:23:10
17:23:16
17:23:23
–20
–17
–14
–11
–8
–5
–2
1
4
7

===== PAGE 373 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  373 
»	Later in the restoration process, HPP1-Norte was 
started successfully in synchronous compensator mode. 
Moreover, REN confirmed that after April 28, the use of 
HPP 1-Norte was tested successfully in synchronous 
compensator mode in combination with CCGT 1-Norte. 
»	At 17:26, CCGT 1-Norte propagated voltage to the 220 kV 
busbar of power plant SS, leading to the creation of the 
second restoration area. Figure 5-36 shows the active 
power and the frequency (speed) of CCGT 1-Norte 
between 17:01 and 17:44.
Figure 5-36: Active power and frequency in the Norte island between 17:01 and 17:44
Norte Island
Frequency (Hz)
Active power (MW)
Active Power (MW) left axis
Frequency (Hz) right axis
46.0
47.0
48.0
49.0
50.0
51.0
52.0
53.0
54.0
0
5
10
15
20
25
30
35
40
45
50
55
60
65
70
75
80
17:00:00
17:04:19
17:08:38
17:12:57
17:17:17
17:21:36
17:25:55
17:30:14
17:34:33
17:38:53
17:43:12

===== PAGE 374 =====
374  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	At 18:32, the Oporto region had voltage available in a 
relevant set of injection SSs in the distribution network, 
allowing E-Redes (the Portuguese DSO) to continue 
with the progressive load supply in this geographic 
area.
»	At 20:22, successful synchronisation of the Norte 
island with the Spanish/continental European region 
was achieved. The synchronisation was accomplished 
without problems using a synchro-check device. Figure 
5-37 shows the electrical parameters in the Norte island 
between 17:26 and 20:26, including the frequency 
difference between the Norte island and the Spain/
European zone at synchronisation (20:22).
»	The Expert Panel recommends that production and 
storage facilities involved in bottom-up restoration 
scenarios improve the accuracy of the measurements 
for key parameters, such as active power, reactive 
power, voltage and speed/frequency, to facilitate 
ex-post analysis.
Figure 5-37: Electrical parameters in the Norte island between 17:26 and 20:26 (CEST)
0
250
5
100
150
200
Norte Island
48.5
49.0
49.5
50.0
50.5
51.0
51.5
f [Hz]
P [MW] / Q [MVAr] / U [kV]
Norte Island – U (kV)
Sync. Norte with EU Island 
Norte Island – P (MV)
Norte Island – Q (MVar)
EU Island – f (Hz)
Norte Island – f (Hz)
17:26
17:36
17:46
17:56
18:06
18:16
18:26
18:36
18:46
18:56
19:06
19:16
19:26
19:36
19:46
19:56
20:06
20:16
20:26

===== PAGE 375 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  375 
5.3.3	
Bottom-up restoration of the Centro island in Portugal 
»	At 12:35 (CEST) on 28/4/2025, REN requested the black-
start mode start-up of HPP 1-Centro using unit 3. 
»	At 12:45, HPP 1-Centro was operating in black-start 
mode and propagating voltage to the 220 kV busbar 
of Zêzere SS. 
»	At 12:49, when connecting the 220/60 kV Transformer 
4 of Zêzere SS with a rated power of 170 MVA, unit 3 of 
HPP 1-Centro tripped. This was due to the activation of 
the maximum voltage protection relay of the 400 V AC 
busbar (auxiliary system). 
Figure 5-38: Active power, reactive power and voltage in the Centro island between 12:45 and 12:49
»	HHP-Centro is composed of 3 main HPP generators and 
two small HPP generators that serve to energise the 
auxiliaries of the large HPPs. Following the activation 
of the maximum voltage protection relay of the 400 V 
auxiliary system, the small HPP generators could not 
stop in an appropriate way. 
»	The producer initiated several unsuccessful attempts 
to start the auxiliary services of HPP 1-Centro. The 
automation control function that triggered the urgent 
stop event in both the small HPP generators could not 
be reset until a diesel unit was connected to the low 
voltage busbar. 
»	After this, the low voltage busbar of the power plant 
was energised and the black start procedure of the 
main units was started.
Centro Island
kV
MW/MVAr
Unit 3 HPP 1–Centro P [MW]
Unit 3 HPP 1–Centro Q [MVAr]
Unit 3 HPP 1–Centro U [kV]
0
35
70
105
140
175
210
245
–6
–5
–4
–3
–2
–1
0
1
12:45:00
12:45:30
12:46:00
12:46:30
12:47:00
12:47:30
12:48:00
12:48:30
12:49:00
12:49:30

===== PAGE 376 =====
376  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	After the blackout, the producer installed additional 
over/under frequency protections and undervoltage 
protections on the small HPP generators, with the main 
objective of being able to stop them safely ready for a 
subsequent restart.
»	At 15:40, unit 2 of HPP 1-Centro started and propagated 
voltage to the 220 kV busbar of Zêzere SS.
»	At 15:51, the first load in the Zêzere SS was connected.
»	At 15:55, unit 2 of HPP 1-Centro tripped with 5 MW, as 
shown in Figure 5-39. The trip was caused by a low oil 
level in the regulation accumulator, as the pumps were 
unable to restore the oil level within the required time, 
due to the period without energy in the power plant 
after the blackout. 
 
Figure 5-39: Active power, reactive power and voltage in the Centro island between 15:50 and 15:55
Centro Island
kV
MW/MVAr
Unit 2 HPP 1-Centro P [MW]
Unit 2 HPP 1-Centro Q [MVAr]
Unit 2 HPP 1-Centro U [kV]
0
35
70
105
140
175
210
245
–1
0
1
2
3
4
5
6
15:50:00
15:50:30
15:51:00
15:51:30
15:52:00
15:52:30
15:53:00
15:53:30
15:54:00
15:54:30
15:55:00

===== PAGE 377 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  377 
»	At 16:13, unit 1 of HPP 1-Centro started, and propagated 
voltage to the 220 kV busbar of Zêzere SS, establishing 
the first restoration area. 
»	At 16:26, there was a progressive load restoration 
in Zêzere SS (60 kV) and propagation of voltage to 
two other hydropower plants, HPP 2-Centro and HPP 
3-Centro, at 150 kV. 
»	At 20:01, the electric island powered by HPP 1-Centro 
was synchronised with the Spanish system. The 
synchronisation was accomplished without problems 
using a synchro-check device, which assesses the 
conditions for synchronisation: difference in voltage 
magnitude, difference in frequencies, and difference 
in phase angles. Figure 5-40 shows the electrical 
parameters in the Centro island between 16:11 and 
20:11, including the frequency difference between 
the Centro island and the Spain/European zone at 
synchronisation (20:01).
Figure 5-40: Electrical parameters in the Centro island between 16:11 and 20:11
»	REN confirmed that the restoration procedure has been 
updated following the incident to stipulate that the 
lowest possible voltage setpoint should be applied on 
the main black-start source before the transformers are 
energised, so as to minimise inrush currents by keeping 
the operating point of the transformer within the linear 
part of the (current – magnetic flux) characteristic curve 
and avoiding the saturation zone.
»	Alternatively, where technically possible, progressive 
voltage restoration (also known as “soft-start”) 
is recommended to reduce transformer inrush 
phenomena. REN explained to the Expert Panel that 
it has increased the number of black-start facilities 
from two to four in Portugal. The two additional black-
start facilities are hydropower plants with soft-start 
possibilities.
»	The Expert Panel recommends that production and 
storage facilities involved in bottom-up restoration 
scenarios improve the accuracy of the measurements 
for key parameters, such as active power, reactive 
power, voltage and speed/frequency, to facilitate 
ex-post analysis.
–50
0
250
5
100
150
200
Centro Island
48.5
49.0
49.5
50.0
50.5
51.0
51.5
f [Hz]
P [MW] / Q [MVAr] / U [kV]
Centro Island – U (kV)
Sync. Centro with EU Island 
Centro Island – P (MV)
Centro Island – Q (MVar)
EU Island – f (Hz)
Centro Island – f (Hz)
16:11
16:21
16:31
16:41
16:51
17:01
17:11
17:21
17:31
17:41
17:51
18:01
18:11
18:21
18:31
18:41
18:51
19:01
19:11
19:21
19:31
19:41
19:51
20:01
20:11

===== PAGE 378 =====
378  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
5.4	
French local area restoration by RTE
At 12:35 on 28/4/2025, operators from the Nantes control room checked that every shunt reactor available was in 
operation and asked every generation unit available to absorb maximum reactive power.
»	At 12:38, three 400 kV overhead lines were opened to 
control voltage.
»	At 12:45, two more 400 kV overhead lines were opened 
to control voltage.
»	At 15:03, the HVDC unit at Baixas was energised.
»	At 15:15, the HVDC unit at Baixas was absorbing enough 
reactive power to clear the remaining high voltage 
constraints, marking the end of the voltage-limit 
violation on the RTE network.
Figure 5-41: Voltages at the Baixas substation on 28 April 2025, at both HVDC 1 and 2 connection points at the 400 kV AC side.
BAIXAS 400 kV HVDC convertor 1
BAIXAS 400 kV HVDC convertor 2
12:32
12:35
12:38
12:41
12:44
12:47
12:50
12:53
12:56
12:59
13:02
13:05
13:08
13:11
13:14
13:17
13:20
13:23
13:26
13:29
13:32
13:35
13:38
13:41
13:44
13:47
13:50
13:53
13:56
13:59
14:02
14:05
14:08
14:11
14:14
14:17
14:20
14:23
14:26
14:29
14:32
14:35
14:38
14:41
14:44
14:47
14:50
14:53
14:56
14:59
15:02
15:05
15:08
15:11
15:14
15:17
15:20
15:23
15:26
15:29
15:32
390
395
400
405
410
415
420
425
430
435
440
445
450
kV

===== PAGE 379 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  379 
Voltage evolution heat map 
»	12:30
Situation before the separation of the Iberian Peninsula from the rest 
of continental Europe.
»	12:35
After the tripping of the Golfech 1 power plant and the HVDC Baixas — 
Santa Llogaia, high voltages spread through all of southwest France. 
»	12:40
Seven minutes after the separation, and after several mitigation 
actions, the high-voltage episode was under control, except for close 
to the Spain — France border.
»	15:20
After the connection of the HVDC in voltage control, voltage was back 
within normal range.
Legend 
400 kV
225 kV
150 kV
90 kV
63 kV
396 < U ≤ 404
218 < U ≤ 227
147 < U ≤ 153
88 <U ≤ 91
62 < U ≤ 64
404 < U ≤ 412
227 < U ≤ 236
153 < U ≤ 159
91 < U ≤ 94
64 < U ≤ 66
412 < U ≤ 420
236 < U ≤ 245
159 < U ≤ 165
94 < U ≤ 97
66 < U ≤ 68
420 < U
245 < U
165 < U
97 < U
68 < U
Figure 5-42: Heat map of the voltage evolution in France
Power was available on the west part of the border 
via the 400 kV Argia — Hernani and 225 kV Argia — Arkale 
tie-lines. In coordination with Red Eléctrica, these 
tie-lines were brought into service at 12:43 and 12:54, 
respectively.
On the eastern part of the border, the 400 kV Baixas — Vic 
tie-line was energised at 13:35. 

===== PAGE 380 =====
380  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Restoration process timeline
»	At 13:27, a maximum transit of 950 MW on the border 
was agreed upon with Red Eléctrica.
»	At 14:41, a maximum transit of 1,200 MW on the border 
was allowed.
»	At 15:59, HVDC Baixas — Sta. Llogaia link 1 was put into 
operation, followed by link 2 at 21:58.
»	At 17:30, a maximum transit of 1,500 MW on the border 
was allowed.
»	At 18:19, a maximum transit of 2,000 MW on the border 
was allowed until 23:59.
»	At 22:33, an agreement was reached for a cross-border 
exchange from France to Spain of 1,400 MW, scheduled 
from 00:00 to 03:00.
»	At 07:00 on 29 April, the maximum transit on the border 
was raised to 1,500 MW for 08:00.
»	At 09:37, an agreement was reached to reduce the 
cross-border exchange from France to Spain to 800 MW 
from 10:00 to 11:00.
»	At 10:05, an agreement was reached to reduce the 
cross-border exchange from France to Spain to 0 MW 
as of 11:00. This value was maintained until 23:00.
»	At 22:00, an agreement was made to open the Spain-
to-France intraday allocation (XBID) at 23:00.
Figure 5-43: Physical flow from France to Spain (MW) in 10-minute average values
Physical ﬂow from France to Spain (MW) 10 minutes average values
12:00
12:20
12:40
13:00
13:20
13:40
14:00
14:20
14:40
15:00
15:20
15:40
16:00
16:20
16:40
17:00
17:20
17:40
18:00
18:20
18:40
19:00
19:20
19:40
20:00
20:20
20:40
21:00
21:20
21:40
22:00
22:20
22:40
23:00
23:20
23:40
– 1,500
– 1,000
– 500
0
500
1,000
1,500
2,000
2,500
Power (MW)

===== PAGE 381 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  381 
5.5	
Generation and load recovery
The restoration of electrical grids after a total blackout 
is a complex and demanding coordinated process. 
TSOs worked collaboratively to re-establish electricity 
supply through a mixture of top-down and bottom-up 
approaches. Generation and load recovery occurred 
simultaneously, as the grid was being restored. This 
sub-chapter describes the generation and load recovery 
once system balance had been achieved.
5.5.1	
Spain
The restoration of the Spanish transmission system from the Red Eléctrica side was concluded at 04:00 on 29 April. 
The restoration continued at the distribution system level, concluding at 07:00 on 29 April.
Evolution of generation and load during and after restoration
The restoration of the interrupted power supply began at 
12:43 on 28 April with the support received through the 
Spain — France interconnection. Additionally, as noted in 
the previous sections, in the minutes following the inci­
dent, islands were created from hydroelectric plants with 
autonomous start-up across different electrical zones.
At 13:04, support was established through the Spain — 
Morocco interconnection. Subsequently, starting at 
15:14, combined-cycle plants were progressively 
connected to contribute to the restoration of the power 
supply. 
Figure 5-44: Evolution of the generation and load in the Spanish system during the restoration phase – Red Eléctrica
HYDRO
MOROCCO IMP
WIND
FRANCE EXP
NUCLEAR
SOLAR PHOTOVOLTAIC
MOROCCO EXP
COMBINED CYCLE
THERMAL SOLAR
PORTUGAL EXP
COAL
PUMP GENERATION
PUMP CONSUMPTION
COGENERATION & WASTE
FRANCE IMP
BALEAR LINK
THERMAL RENEWABLE
PORTUGAL IMP
DEMAND
–10,000
–5,000
0
5,000
10,000
15,000
20,000
25,000
30,000
35,000
11:30
13:30
15:30
17:30
19:30
21:30
23:30
01:30
03:30
05:30
07:30

===== PAGE 382 =====
382  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 5-45: Evolution of the generation and load in the Spanish system through to the end of 29 April – Red Eléctrica
Evolution of renewable generation during restoration
Supervision and control of RCW in the Spanish electrical 
system is carried out by CECRE, which was commissioned 
in June 2006.
Under the Spanish regulation established in Royal 
Decree 413/2014, all single RCW facilities, or clusters 
sharing the same connection point with a total installed 
power greater than 1 MW, are required to send real-time 
telemetry of the active power they produce to CECRE. 
Additionally, all single RCW facilities, or clusters with a 
total installed capacity greater than 5 MW, receive active 
power setpoints from CECRE, with which they must 
comply.
CECRE, therefore, receives real-time telemetry from RCW 
facilities, and can issue real-time limits for maximum 
production in the RCW facilities connected to both the 
transmission and distribution network. 
This real-time information is collected from the plants 
by the Renewable Energy Control Centres (RESCCs) and 
channelled to CECRE via the ICCP links connecting these 
control centres. 
To minimise the number of points of contact with CECRE, 
the RESCCs serve as the sole real-time interface with the 
Spanish TSO. In other words, RESCCs act as intermediaries 
between CECRE and the RCW facilities. Each RCW facility 
is free to choose its preferred RESCC, regardless of the 
technology it uses or its connection point to the network. 
Generation control is managed by CECRE, which sets indi­
vidual limits for each facility through its corresponding 
RESCC. 
Therefore, on the one hand, RESCCs collect real-time 
information from RCW facilities and send this to CECRE 
(supervision), while on the other hand, they collect the 
setpoints established by CECRE and send these to the 
facilities (control).
After the incident, at 13:38, CECRE sent a setpoint of 0 MW 
to all RCW facilities.
HYDRO
MOROCCO IMP
WIND
FRANCE EXP
NUCLEAR
SOLAR PHOTOVOLTAIC
MOROCCO EXP
COMBINED CYCLE
THERMAL SOLAR
PORTUGAL EXP
COAL
PUMP GENERATION
PUMP CONSUMPTION
COGENERATION & WASTE
FRANCE IMP
BALEAR LINK
THERMAL RENEWABLE
PORTUGAL IMP
DEMAND
–10,000
–5,000
0
5,000
10,000
15,000
20,000
25,000
30,000
35,000
11:30
13:30
15:30
17:30
19:30
21:30
23:30
1:30
3:30
5:30
7:30
9:30
11:30
13:30
15:30
17:30
19:30
21:30
23:30

===== PAGE 383 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  383 
Once it was determined that RCW generation could be safely incorporated into the Spanish electrical system without 
affecting the restoration process, the setpoints were released as follows (it is important to note that the setpoints refer 
to the installed power of RCW generation):
Time
Setpoint for maximum production for RCW 
generation (MW)
% of total installed power
01:38
1,000
1.4
01:55
2,000
2.9
02:50
3,000
4.3
03:37
4,000
5.7
04:06
5,000
7.1
04:33
6,000
8.6
05:02
7,000
10
05:29
8,000
11.4
05:59
10,000
12.8
06:08
12,000
17.1
06:13
15,000
21.4
06:16
19,000
27.1
06:18
24,000
34.2
06:28
29,000
41.4
06:36
34,000
48.6
06:43
41,000
58.5
06:51
49,000
70.0
06:58
57,000
81.3
07:04
limitations released
100

===== PAGE 384 =====
384  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Description of the evolution of balancing compensations from neighbouring TSOs
Figure 5-46: Active power exchange on the Spain — Portugal interconnection
The numbered sequences below relate to the numbers 
indicated in figure 5-46: 
»	1.	 At 18:36, the L-220 kV Aldeadávila — Pocinho 1 
interconnection was switched on, sending voltage 
to the Portuguese electrical system for the first 
time during the restoration process. From this 
point onwards, REN received the continental 
European frequency.
»	2.	 At 19:57, the L-220 kV Saucelle — Pocinho 
interconnection was switched on.
»	3.	 At 19:58, the L-220 kV Aldeadávila — Pocinho 2 
interconnection was switched on.
»	4.	 At 20:47, the L-400 kV Aldeadávila — Lagoaça 
interconnection was switched on.
»	5.	 At 21:34, the L-400 kV Puebla de Guzman — Tavira 
interconnection was switched on.
»	6.	 At 21:37, the L-400 kV Cartelle — Lindoso 1 
interconnection was switched on.
»	7.	 At 22:33, the L-400 kV Cedillo — Falagueira 
interconnection was switched on.
»	8.	 At 02:37 (29 April), the L-400 kV Cartelle — Lindoso 2 
interconnection was switched on.
The interconnection between Spain and Portugal 
through the 400 kV Brovales — Alqueva line was unavail­
able due to maintenance work at the time of the inci­
dent. The return of the line was requested, ending the 
outage. This interconnection was switched on at 13:39 
on 29 April.
ES-PT  Interconnection
– 200
– 150
– 100
– 50
50
0
100
150
200
250
300
ES-PT (positive indicates power transfer from Spain to Portugal)
1
3
2
4
5
6
7
8
18:00
18:07
18:15
18:23
18:31
18:39
18:47
18:54
19:02
19:10
19:18
19:26
19:34
19:41
19:49
19:57
20:05
20:13
20:21
20:28
20:36
20:44
20:52
21:00
21:08
21:15
21:23
21:31
21:39
21:47
21:55
22:02
22:10
22:18
22:26
22:34
22:42
22:49
22:57
23:05
23:13
23:21
23:29
23:36
23:44
23:52
00:00
00:08
00:16
00:23
00:31
00:39
00:47
00:55
01:03
01:10
01:18
01:26
01:34
01:42
01:50
01:57
02:05
02:13
02:21
02:29
02:37
02:44
02:52
MW

===== PAGE 385 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  385 
Figure 5-47: Active power exchange on the Spain — Morocco interconnection
The numbered sequences below relate to the numbers 
indicated in figure 5-47: 
»	1.	 At 13:04 (April 28), support was received 
from Morocco through the L-400 kV Pto. de la 
Cruz — Mellousa 2 (ESMA 2) interconnection.
»	2.	 At 14:27, the interconnection with Morocco was 
disconnected due to an underfrequency relay trip, 
causing the disconnection of all the load supplied 
up to this moment.
»	3.	 At 14:34, voltage was resumed from Morocco 
through the L-400 kV Pto. de la Cruz — Mellousa 1 
(ESMA 1) interconnection.
»	4.	 At 15:14, the first TTP was connected in the 
Southern zone.
»	5.	 At 18:16, the L-400 kV Bienvenida — Almaraz was 
switched on, synchronising the Southern zone 
with the Centro electrical island.
»	6.	 At 20:59, the L-400 kV Pto. de la Cruz — Mellousa 2 
(ESMA 2) interconnection was switched on.
»	7.	 At 02:18, it was agreed with ONEE to discontinue 
emergency support from Morocco.
ES-MA Interconnection
– 1,000
– 800
– 600
– 400
0
– 200
200
400
600
800
1,000
ES-MA (negative indicates power transfer from Morocco to Spain)
1
3
2
4
5
6
7
12:00
12:13
12:26
12:39
12:52
13:05
13:19
13:32
13:45
13:58
14:11
14:24
14:38
14:51
15:04
15:17
15:30
15:43
15:57
16:10
16:23
16:36
16:49
17:02
17:16
17:29
17:42
17:55
18:08
18:21
18:35
18:48
19:01
19:14
19:27
19:40
19:54
20:07
20:20
20:33
20:46
20:59
21:13
21:26
21:39
21:52
22:05
22:18
22:32
22:45
22:58
23:11
23:24
23:37
23:51
00:04
00:17
00:30
00:43
00:56
01:10
01:23
01:36
01:49
02:02
02:15
02:29
02:42
02:55
MW

===== PAGE 386 =====
386  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
5.5.2	
Portugal 
Evolution of generation and load during and after restoration
As mentioned in the previous sections, the restoration of 
the supply began at 15:40 with the successful start-up 
of the first power plant in black-start mode. No support 
from the Spanish system was possible at that point.
At 18:36, support was established through the 220 kV 
Spain — Portugal interconnection to synchronise the two 
islands with the continental European power system. 
This significantly increased network stability, enabling 
accelerated restoration of the Portuguese system. No 
energy support was needed between the Spanish and 
Portuguese systems, and the interconnection capacity 
between Portugal and Spain was set at 0 MW in both the 
import and export direction.
Figure 5-48: Evolution of the generation and load in the Portuguese system during the restoration phase – REN
Figure 5-49: Evolution of the generation and load in the Portuguese system through to the end of 29 April – REN
The restoration of the Portuguese transmission system from the REN side was concluded at 00:22 on 29 April. At the 
distribution system level, the restoration continued, ending at 04:00 on 29 April.
0
1,000
2,000
4,000
3,000
5,000
6,000
7,000
8,000
9,000
Other renewables
Consumption
Consumption + Pumps
Wind
Solar
run-of-the-river
CCGT
Reservoirs
Import
MW
12:00
12:15
12:30
12:45
13:00
13:15
13:30
13:45
14:00
14:15
14:30
14:45
15:00
15:15
15:30
15:45
16:00
16:15
16:30
16:45
17:00
17:15
17:30
17:45
18:00
18:15
18:30
18:45
19:00
19:15
19:30
19:45
20:00
20:15
20:30
20:45
21:00
21:15
21:30
21:45
22:00
22:15
22:30
22:45
23:00
23:15
23:30
23:45
00:00
00:15
00:30
00:45
01:00
01:15
01:30
Hours
Other renewables
Consumption
Consumption + Pumps
Wind
Solar
run-of-the-river
CCGT
Reservoirs
Import
MW
0
1,000
2,000
4,000
3,000
5,000
6,000
7,000
8,000
9,000
12:00
12:30
13:00
13:30
14:00
14:30
15:00
15:30
16:00
16:30
17:00
17:30
18:00
18:30
19:00
19:30
20:00
20:30
21:00
21:30
22:00
22:30
23:00
23:30
00:00
00:30
01:00
01:30
02:00
02:30
03:00
03:30
04:00
04:30
05:00
05:30
06:00
06:30
07:00
07:30
08:00
08:30
09:00
09:30
10:00
10:30
11:00
11:30
12:00
12:30
13:00
13:30
14:00
14:30
15:00
15:30
16:00
16:30
17:00
17:30
18:00
18:30
19:00
19:30
20:00
20:30
21:00
21:30
22:00
22:30
23:00
23:30
Hours

===== PAGE 387 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  387 
Evolution of renewable generation (wind and solar) during restoration
According to the established Portuguese regulations, all 
single renewable power plants, or sets of power plants 
sharing the same connection point with a total installed 
power greater than 1 MW, should be observable and 
controllable (via setpoints) from REN’s National Control 
Centre. However, no setpoint was sent to limit renew­
able production during the restoration phase.
According to the National Service Restoration Plan, the 
connection points of the renewable power plants (solar 
and wind generation) connected to the transmission 
system were not energised during the restoration of the 
transmission system. After the restoration, they were 
energised by REN throughout the day on 29 April, and 
instructions for production permissions were provided 
by phone. 
For the wind generation connected to the transmission 
system (2,774 MW of installed capacity), production 
permissions were given from 16:00, while solar genera­
tion (1,767 MW of installed capacity) received permission 
from 21:00 on 29 April. 
The renewable power plants connected to the distri­
bution system began to be energised shortly before 
the end of the transmission system restoration, in coor­
dination between REN and E-REDES. For the wind and 
solar generation connected to the distribution system 
(2,634 MW and 2,620 MW of installed capacity, respec­
tively), production permissions were given from 23:00 
on 28 April. 
5.5.3	
France 
The D-1 commercial nomination on the Spain — France 
border for business day 28 August was scheduled from 
France to Spain (up to 1,688 MW) between 13:00 and 
15:00, and then from Spain to France between 16:00 and 
21:00 (1,800 MW from 16:00 to 18:00, then 3,000 MW).
As RTE supplied Red Eléctrica in the afternoon and 
evening of 28 April and in the morning of 29 April, RTE 
activated bids on the French balancing mechanism (up 
to 4,500 MW; total activated energy for 28 and 29 April: 
51.9 GWh) and sought support from other TSOs (up to 
500 MW, including 3,000 MWh from Swissgrid on 28 April 
and 8,850 MWh from Amprion on 28 and 29 April).

===== PAGE 388 =====
388  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
5.6	
Steps after system restoration
This section describes the steps taken to ensure system balance after the network restoration.
5.6.1	
Spain
The day-ahead market session for 29 April was 
conducted, but its results were not incorporated into 
system operations. The remaining electric market activ­
ities for 29 April in the Spanish system were suspended. 
They were re-established for 30 April. As the system 
restoration progressed, orders were given to synchro­
nise all available hydraulic and thermal generators in 
the system. As they were synchronised, instructions were 
given to each of these generators by phone to adjust 
their generation to demand.
The master aFRR controller was connected at 00:06 on 
29 April. The synchronised hydraulic and thermal gener­
ators with secondary regulation capacity were included 
in this system, thereby providing a significant volume of 
secondary regulation to manage variations in demand 
and generation.
From 01:38 to 07:00, the limitations on RCW generation 
were progressively removed to allow their inclusion in 
the system, as described in section 4.3.
Throughout 29 April, the synchronised hydraulic and 
thermal generators were instructed by phone to adjust 
their generation to demand and maintain adequate 
levels of secondary reserve. 
From 00:00 to 24:00 on 29 April, export capacities with 
France, Portugal, and Morocco were reduced to 0 MW to 
enable all system demand to be supplied with the avail­
able generation.
From 06:30 to 11:00, due to the insufficient availability 
of synchronised generation to supply the demand, a 
support import programme was requested from France 
(800 MW from 06:30 to 08:00 and from 10:00 to 10:30, 
1,500 MW from 08:00 to 10:00, and 400 MW from 10:30 
to 11:00).
In the last hours of 29 April, hydraulic and thermal gener­
ators were instructed to adjust their generation to their 
market programmes, starting from 00:00 on 30 April.
5.6.2	
Portugal
The day-ahead market session for 29 April was 
conducted, but the results were not incorporated into 
system operations. The remaining electric market 
activities for 29 April in the Portuguese system were 
suspended. They were re-established for 30 April.
As the system restoration progressed, HPPs and TPPs 
were given instructions by phone (non-market-based 
central dispatch). As they were synchronised, each of 
these generators received instructions by phone to adjust 
its generation to demand.
During the afternoon of 29 April, the production limi­
tations on renewable generation (wind and solar) 
connected to the transmission grid were progressively 
removed to allow their inclusion in the system, as 
described in section 4.3.
Throughout 29 April, instructions were issued by phone 
to the synchronised hydro and thermal generators 
to adjust their generation to demand and maintain 
adequate secondary reserves. The AGC was put into 
service at 20:25 on 28 April, following an interconnec­
tion schedule programme at 0 MW, as agreed with Red 
Eléctrica.

===== PAGE 389 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  389 
5.7	
Market restoration
This section describes the restoration of market activities in Spain and Portugal after the restoration and stabilisation 
of the systems.
5.7.1	
Spain
On the morning of 29 April, the Iberian NEMO was 
informed by phone of the forecast for the completion 
of the system restoration and the resumption of market 
activities, starting with the clearing of the daily market 
for energy delivery on April 30.
At 11:39 on 29 April, in coordination with the Iberian 
NEMO, the Spanish TSO published a statement in the 
System Operator Information System (ESIOS) to all actors 
indicating that the restoration state would last until 
23:59 that same day:
Following the incident in the peninsular electricity 
system that occurred at 12:33 p.m. yesterday, April 28, 
and until 11:59 p.m. today, April 29, market activities 
are suspended in accordance with Operating Procedure 
P.O.3.9. Therefore, no energy or capacity schedules or 
allocations made through market mechanisms for the 
periods within this time frame will be considered valid.
The energy settlement will be carried out in accordance 
with sections 5 and 6 of the aforementioned procedure.
The System Operator has already informed the NEMO that 
market activities will resume starting with the day-ahead 
market for energy delivery April 30.
This information was also published on the privileged 
information platform of the System Operator.
Due to the incident in the Spanish Peninsular electrical 
system at 12:33 PM on April 28th, market activities 
for delivery April 29th are suspended, following both 
Article 35 of Commission Regulation (EU) 2017/2196 and 
Spanish Operational Procedure 3.9. Market activities for 
delivery April 30th have been restored. 
The following milestones in particular are highlighted:
»	Participation in the single day-ahead coupling 
took place on 29 April at 12:00 for energy 
delivery on 30 April. For 30 April, the intercon­
nection capacity between Spain and France, 
as well as between Spain and Portugal, was 
limited. 
»	The intraday market for 30 April was enabled 
at 23:00 on 29 April.
»	Connection to the European platform for mFRR 
(MARI) at 00:15 on 30 April.
»	Connection to the European platform for RR 
(TERRE) at 00:26 on 30 April.
»	Connection to the imbalance netting platform 
(IGCC) at 11:55 on 30 April.

===== PAGE 390 =====
390  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
5.7.2	
Portugal
On 29 April at 14:43 (CEST), REN validated the results of 
the daily market for 30 April.
On 29 April at 16:23, REN published a statement and 
an urgent market message indicating that the resto­
ration and stabilisation of the system would last until 
23:59 that same day: 
Following the blackout situation that occurred on 28 April 
2025, in the Portuguese electrical system and the subse­
quent, ongoing process of restoration and stabilisation 
that is taking place on 29 April, it is reported that: 
»	The interconnection capacity between Portugal 
and Spain will be set on 30 April (CEST – Central 
European Summer Time), at 0 MW in the import 
and export direction. 
»	Transactions will resume in the day-ahead 
market, intraday market sessions, and the contin­
uous intraday market for the delivery periods 
relating to 30 April (CEST) 
»	Contracts will resume, inclusive from 30 April 
(CEST), in the various markets and processes 
managed by REN – Rede Eléctrica Nacional, S.A., 
namely the processes for resolving technical 
restrictions, the replacement reserve (RR) market, 
the frequency restoration reserve market with 
manual activation (mFRR) and the secondary 
regulation band market 
Additionally, on 29 April at 18:26, a notification was sent 
to all market players indicating that the restoration state 
would last until 23:59 that same day. 
REN reconnected to the balancing platforms as follows: 
»	IGCC: The reconnection occurred on 30 April at 
19:08. 
»	TERRE: REN began submitting its requirements 
for RR for the delivery periods between 03:00 
and 04:00 on 30 April. 
»	MARI: The reconnection occurred on 30 April for 
the quarter-hour from 19:30 to 19:45.
5.8	
Behaviour of distributed energy resources and load 
during restoration
The Expert Panel asked the DSOs if they had observed 
any disturbing behaviour in DERs or any unexpected 
load behaviour (EVs, BESS, heat pumps, etc.) after 
re-energisation.
The DSOs replied that generation units < 1 MW connected 
to the DSO network currently have no obligation to 
provide real-time information to the DSO. DSOs do not, 
therefore, have visibility over DERs, their status, or their 
electrical parameters, meaning that it would have been 
difficult to detect any unwanted effects if they did occur. 
One DSO explained that its choice of preferring urban 
areas at the start of the restoration was because this 
allowed the energised network to maintain a stable load 
with minimum impact from DERs.
Another DSO explained that the MV feeders that were 
switched on were selected before the blackout for 
having few DERs, ensuring a more stable load.
Prior to the initiation of the restoration process, all MV 
feeder switches were opened by the DSOs to ensure the 
complete disconnection of all loads and generators. 
Subsequently, a controlled reconnection sequence of 
loads and generation was carried out in coordination 
with the Spanish TSO.

===== PAGE 391 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  391 
5.9	
Voice communication and remote-control problems 
during restoration
The Expert Panel asked the DSOs if they had experienced 
any issues with voice communication systems during the 
first 24 hours after the blackout.
A first contact between Red Eléctrica and one particular 
DSO control centre in Spain could not be established until 
17:48, when it was made through the control centre of 
another DSO. Until that moment, there was no informa­
tion about the condition of that particular DSO network 
following the incident.
Around 16:00, the South Control Centre of a DSO in 
Portugal experienced a failure in its primary communi­
cation system with the TSO Control System. As a contin­
gency, satellite phones were used. By 18:00, the DSO had 
successfully implemented VOIP over the internal commu­
nications network, resolving the need for satellite phone 
use at the South Control Centre. The public earth-based 
and cell telecommunication networks failed. The DSO 
in Portugal resorted to private internal communication 
systems and satellite phones. The North Control Centre of 
that DSO can act as back-up for the South Control Centre 
to receive and execute instructions from the TSO.
A DSO in Galicia reported a clear degradation of its voice 
communication service during the first six hours after the 
start of the blackout, culminating in a complete service 
drop at 18:25. This was due to problems at the public 
telecom operator complicating the usual call routes. The 
DSO used redundant point-to-point lines and alternative 
communication centres to maintain communication with 
the TSO. The public operator’s service was fully restored 
at around 01:15 on 29 April. Coordination and opera­
tional continuity were maintained throughout, with 
critical service continuity being prioritised.
The TSO confirmed major difficulties in contacting this 
DSO due to this drop in the voice communication system, 
with a significant impact on the restoration processes 
in Galicia. From 17:17 to 20:45, the TSO was not able to 
contact this DSO through the usual call routes, except on 
one occasion at 18:17.
The TSO explained that from 21:10 to 22:04 and from 
22:27 to 00:02 the following day, it was unable to 
contact the DSO control centre in Sevilla due to commu­
nication issues at this DSO, although the TSO had no 
problems communicating by phone with other parties at 
that time. Several attempts were made to reach different 
phone numbers at their control centre, but none of these 
were successful. During these two periods, the restora­
tion process for the demand in Andalucia was paused. 
At 00:02 on 29 April, communication was finally estab­
lished using cloud-based communication software.
From 18:30 until 04:00 on 29 April, the TSO and a DSO 
control centre in Barcelona were only able to establish 
telephone communications occasionally due to commu­
nication issues at the DSO, although the TSO was able to 
communicate by phone with other parties without any 
problems at that time. This slowed down the restoration 
process in Cataluña, Galicia and León.
Another Spanish DSO reported that in all its DSO control 
centres, a priority phone line was available for commu­
nications with the TSO control centre, as requested in the 
applicable regulations. Nevertheless, between 18:00 
and 19:00, voice communication issues were recorded 
with the TSO control centre, and linked to the latter’s 
communication system. The TSO, however, rejects this 
hypothesis, as it was able to communicate by phone 
with other parties without any problems at that time, It 
reported that telephone calls made between the TSO and 
this DSO went through an automatic warning message 
that significantly delayed communications, since the call 
did not reach the DSO operator until the message had 
finished. In some cases, there were delays of more than 
2 minutes before the load restoration instructions could 
be transmitted.
The TSO reported that at 18:17, a DSO informed them 
that some time earlier, they had lost remote control of 
their facilities in the Galicia and Madrid zone. This caused 
a significant, hours-long delay in the restoration of the 
Galicia and Madrid zone.

===== PAGE 392 =====
392  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The TSO reported that one DSO informed them that from 
the start of the restoration process, they had neither 
remote control nor visualisation of many of their substa­
tions in the Andalucia distribution network. To supply 
demand from those substations as they received voltage 
from the transmission network, they had needed to 
dispatch personnel to the affected substations to recover 
remote control and telemetry signals. This situation 
delayed the restoration process. The DSO explained 
that some of these communication outages arose due 
to dependencies on the public telecommunications 
operators. Consequently, operational resources were 
deployed to the facilities in anticipation of a potential 
local intervention, and mobile power generators were 
placed on some communication repeaters. The public 
telecommunications operator’s network lost coverage 
due to the failure of the autonomous power supply 
systems at its communication repeaters and switching 
centres. This loss of coverage varied depending on the 
location of the communication infrastructure and the 
timing of re-energisation.
Multiple DSOs explained that in areas where communi­
cation via public operators was lost, satellite terminals 
were used, for example, to enable communication 
between control centres and field personnel. The 
Spanish TSO reported that some generation companies 
had reported problems in communicating with their 
combined cycle power plants. This caused delays in 
the process of energising the auxiliary services of those 
plants, and consequently in their synchronisation.
5.10	 Conclusion
The Expert Panel would like to recognise the dedication, 
commitment and good cooperation of the operators and 
employees of TSOs, DSOs, producers, renewable energy 
control centres, and other stakeholders. Their expertise 
and experience were instrumental in the successful 
restoration of the Spanish and Portuguese power 
systems following a blackout of unprecedented scope 
and magnitude.
The information gathered in the aftermath of the resto­
ration has enabled the Expert Panel to identify key 
challenges and develop recommendations for further 
improving future restoration processes in the event of 
any similar incidents.
Restoration efforts proceeded most smoothly in areas 
that could be re-energised “top-down” from stable 
neighbouring transmission systems, which provided 
essential voltage support and system stability. 
Regions farther away from healthy systems required 
parallel energisation from dedicated power plants – 
primarily hydropower facilities, but including one 
gas-fired plant serving Northern Portugal – equipped 
with black-start capabilities and following the estab­
lished restoration procedures. 
In Spain, renewable energy, cogen and waste facilities 
or clusters with an installed capacity greater than 5 MW 
were instructed to produce zero output during the first 
twelve hours of system restoration, to prevent uncon­
trolled energy injection. Once the system had stabilised, 
these production restrictions were gradually lifted, 
allowing these resources to be reintegrated. 
The investigation found that some local restoration 
scenarios encountered challenges that led to delays in 
load recovery. These issues highlight the complexity of 
rebuilding an “islanded” section of the grid from a single 
source without broader system support. Nevertheless, 
certain areas energised through local black-start sources 
were able to successfully synchronise with the larger 
system.

===== PAGE 393 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  393 
Technical difficulties identified include issues with: 
»	power and frequency control of multiple power plants 
in the same island, as encountered in Extremadura 1 
(section 5.2.2), Galicia (5.2.6), Cantabria (5.2.9), 
Extremadura 2 (5.2.10), and Norte island Portugal 
(5.3.2)
»	synchronisation of the islands, as happened between 
Duero 1 and Duero 2 (section 5.2.3)
»	machine protection settings, as encountered in the 
Centro island in Portugal (section 5.3.2) and the East 
Asturias island in Spain (5.2.5)
»	inappropriate voltage control in certain generators 
leading to limits in their reactive absorption capability, 
as encountered in Galicia (section 5.2.6) and Levante 
(5.2.7)
»	start-up and HV breaker closing with black-start plants, 
as encountered in Levante (section 5.2.7), Andalucía 
(5.2.13), Toledo (5.2.14) and both Portuguese black-
start islands (5.3.2 and 5.3.3)
»	impact from distributed energy resources, as encoun­
tered in Extremadura 1 (section 5.2.2)
The incident underscored the critical need for reliable 
and redundant (voice) communication among key 
restoration actors, especially when public telecommu­
nications are unavailable. In regions lacking such backup 
communication (Galicia, Sevilla, Barcelona and Madrid), 
load recovery was significantly delayed, as explained in 
section 5.9.
The Spanish system was fully restored within 16 hours, 
while the Portuguese system was back online within 
12 hours after the blackout. Looking at restoration expe­
riences following historic blackouts of similar magni­
tudes in other developed power systems, the restoration 
times in Spain and Portugal are within comparable limits, 
allowing for the specific complexities of grid restoration, 
and the limited interconnection of the Iberian Peninsula 
with Continental Europe, which reduced the possibilities 
for a top‑down restoration strategy. 
The restoration procedures and fallback strategies, 
combined with the full commitment of well-trained 
operators, enabled a rapid and effective restoration. 
Nevertheless, this experience highlights the ongoing 
importance of regular black start testing and joint oper­
ator training, frameworks for managing distributed 
energy resources during restoration, robust independent 
voice communication and remote control systems for 
DSOs and SGUs, and the value of high-resolution real-
time measurements across both the transmission and 
distribution networks for the effective analysis of any 
future incidents.
Key recommendations to further improve future restora­
tion processes in the event of similar incidents include:
»	Regular live black start testing involving all relevant 
parties.
»	Regular joint training sessions on restoration scenarios 
for all key stakeholders (TSOs, DSOs, producers).
»	Ensuring that renewable energy sources in the 
distribution grids do not disturb the delicate restoration 
process.
»	Ensuring that blackout-proof voice communication 
between key actors and critical remote control functions 
is available when public telecommunication networks 
are down.
»	Making available high-resolution measurement data 
from SGUs in the transmission and distribution grids, to 
allow better after-incident analysis.

===== PAGE 394 =====

===== PAGE 395 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  395 
6	
OPERATIONAL PLANNING
6.1	
Introduction
This chapter addresses operational planning activities 
relevant to the incident under analysis, covering both 
regional-level processes performed by the Regional 
Coordination Centres (RCCs) and national operational 
planning procedures implemented by Red Eléctrica de 
España (RE) in its role as the Spanish transmission system 
operator (TSO). The chapter provides a comprehensive 
overview of the operational planning activities coordi­
nated at the regional level and national levels.
With regard to regional coordination, the chapter 
presents the investigation and analysis performed by 
the RCCs in accordance with their responsibilities for 
Regional Incident Analysis and Reporting (RIAR). RIAR is a 
legally mandated task pursuant to Article 37 (i) of Regu­
lation (EU) 2019/943, requiring RCCs to carry out post-op­
eration and post-disturbance analysis and reporting 
activities. The RCC Post-Operation and Post-Disturbances 
Analysis and Reporting Methodology was approved by 
ACER through decision No. 04/2022 and entered into 
force on 1 April 2022. 
The RIAR task interfaces with the incident investiga­
tion process conducted by the ICS Expert Panel. In line 
with the applicable methodology, an RCC Investigation 
Subgroup is established within the ICS Expert Panel when 
the RCC investigation threshold is met. As confirmed in 
Chapter 8 of the Factual Report, this threshold has been 
met for the incident under consideration. Consequently, 
an RCC Investigation Subgroup was established and 
conducted a detailed investigation in accordance with 
Article 37 and Annex I of Regulation (EU) 2019/943. The 
conclusions of the RCC investigation are incorporated 
into this chapter of the ICS Final Report. This chapter 
also describes the national operational planning regu­
lation in force in Spain on 28 April 2025, applied by RE 
and Spanish electricity undertakings. The explanations 
of the underlying procedures were provided by RE and 
are included to allow for the assessment of the implica­
tions of the RE operational planning environment on the 
incident. Accordingly, the following sections detail the 
RCC investigation, as well as the relevant operational 
planning procedures implemented by RE.

===== PAGE 396 =====
396  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
6.1.1	
High-Level Description of RCC Tasks
In the given geographical area, RCC tasks are related to 
the coordinated operational planning phase and focus 
on steady state rather than dynamic stability analyses, 
which fall within the remit of the TSOs pursuant to 
Article 38 of the Commission Regulation 2017/1485.
Article 37.1 of the EU Regulation 2019/943 prescribes the 
following RCC tasks:
EU REGULATION 2019/943 
ARTICLE 37.1
TASK
a
Coordinated capacity calculation (CCC)
b
Coordinated security analysis (CSA)
c
Common grid model (CGM)
d
Consistency assessment of defence and restoration plans
e
Short-term adequacy (STA)
f
Outage planning coordination (OPC)
g
Training and certification of staff working for RCCs (TCI)
h
Supporting the coordination and optimisation of regional restoration as requested by TSOs
i
Carrying out post-operation and post-disturbances analyses and reporting
j
Regional sizing of reserve capacity
k
Facilitating the regional procurement of balancing capacity
l
Supporting TSOs, at their request, in optimising inter-TSO settlements
m
Performing tasks related to the identification of regional electricity crisis scenarios if and to the extent they are delegated to 
the RCCs
n
Performing tasks related to seasonal adequacy assessments if and to the extent they are delegated to the RCCs
o
Calculating the maximum entry capacity available for participation of foreign capacity in capacity mechanisms
p
Performing tasks to support TSOs in identifying needs for new transmission capacity, upgrades to existing transmission capacity, 
or alternative solutions
Table 6-1: List of mandated RCC tasks.
Of these tasks, those carried out for the South West Europe (SWE) region are listed in 6.1.2, and those identified by the 
RCCs as relevant for this incident are outlined in 6.2.
6.1.2	
Regional Coordination SWE
The SWE System Operation Region (SOR), established 
under Regulation (EU) 2019/943, comprises Portugal, 
Spain, and France. The RCC appointed for the region is 
Coreso.
The Portuguese and Spanish power systems are char­
acterised by a high penetration of renewable energy 
sources (RES), particularly wind and solar generation. 
As a result, regional power flows are highly dependent 
on wind and solar generation patterns and forecasts. 
Owing to the variability of these sources, intraday (ID) 
system conditions may differ from those anticipated in 
the day-ahead (D-1) market time frame, notably during 
periods of high wind and/or solar output combined 
with low demand, when renewable reduction through 
market mechanisms may be required.
Under such conditions, the Portuguese TSO (REN) may 
identify tight downward regulation margins. This infor­
mation is provided to the RCC for situational aware­
ness. The situation is not a comparable limitation in 
the Spanish system, where a large share of renewable 
generation participates in balancing services. Relevant 
forecasts and system conditions are communicated 
to the RCC within the SWE day-ahead security analysis 
(SA DA) process and during regular coordination calls 
between TSOs.

===== PAGE 397 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  397 
In Spain, additional operational constraints arise from 
the geographical separation between major generation 
areas and load centres. During low-load conditions, 
long 400 kV transmission lines may exhibit capacitive 
behaviour, leading to high voltage levels. To manage 
these conditions, TSOs identify and implement additional 
operational measures (topological remedial actions 
(RAs)), such as the temporary disconnection of transmis­
sion lines. Consequently, D-1 grid models often include 
a higher number of lines out of service compared to the 
models stemming from the week-ahead (W-1) outage 
planning coordination (OPC) process. This difference is 
consistent with the respective objectives of the plan­
ning processes: W-1 coordination focuses on identifying 
potential incompatibilities among long-term planned 
outages, whereas D-1 and ID security analyses assess 
system security under expected operational conditions 
and determine the need for additional operational 
measures.
From an interconnection capacity calculation perspec­
tive, Coreso assesses the Portugal–Spain and Spain–
France borders independently, as interactions between 
them remain limited due to the Spanish transmission 
network located between the two borders. Accordingly, 
capacity calculation in the SWE region is based on the net 
transfer capacity (NTC) methodology rather than a flow-
based approach.
6.1.3	
Geographical Scope of RCC SA in SWE
In line with the System Operation Guidelines (SO GL), 
RCC activities dealing with a representation of the grid 
focus on a defined subset of assets of the three TSOs’ 
grids, defined on the basis of their cross-border impact, 
pursuant to the relevant regional methodologies. These 
processes, together with their applicable methodolo­
gies, are:
»	Coordinated capacity calculation (CCC), in 
line with regional methodology pursuant to 
Article 21 of Capacity Allocation and Congestion 
Management (CACM), for the critical network 
elements (CNEs) and contingencies determined 
by applying the regional methodology and in 
line with Article 22 of CACM
»	Coordinated security analysis (CSA), described 
in Articles 75 and 76 of the System Opera­
tion Guideline (SO GL) and its corresponding 
pan-European (PE) methodology for coordi­
nating operational SA (CSAm) and regional 
methodology for regional operational secu­
rity coordination (ROSC), which applies to the 
assets determined pursuant to Article 14 of 
CSAm
»	OPC, described in Article 80 of the SO GL, which 
applies to the assets pursuant to the method­
ology for assessing the relevance of assets for 
outage coordination (RAOCm), implementing 
Article 84 of the SO GL
The RCC security assessment and coordination process 
applies to only a subset of elements of the national TSO 
network, assessed as cross-border relevant in line with 
the methodologies, and does not cover the entire control 
areas of the TSOs. In line with the SO GL, the network 
elements relevant for CSA and OPC tasks are defined as 
follows:
»	Relevant for the CSA, cross-border relevant 
network elements (XNEs), defined as those 
above the influence threshold determined in 
the SWE region in line with the ranges specified 
in Annex I of CSAm
»	For outage coordination, the relevant assets are 
defined as those above the influence threshold 
determined in the SWE region pursuant to 
RAOCm
The ROSC process that implements SWE regional 
mandated methodology pursuant to Article 26 of the 
SO GL is still under implementation (expected in Q3 
2027). Currently, an interim regional security assess­
ment is performed by Coreso as a coordinated approach 
agreed with REN, RE, and RTE. However, the current 
security assessment and outage coordination processes 
are supported by a legacy, non-automated optimisation 
tool that selects RAs in case a constraint or an outage 
incompatibility is detected. Coreso and the TSOs (RE, REN, 
and RTE) have agreed to limit the coordinated selection 
of RAs in the current SA and in OPC processes to cases 
where the simulated contingencies violate the limits 
of a subset of elements of cross-border relevance. This 
subset is referred to as the “Main area”, reflecting the 
need for close coordination between the affected TSOs as 
per their agreement. Constraints related to less relevant 
XNEs are addressed by the concerned TSOs at the national 
level, with the potential to initiate bilateral coordination 
where and when necessary.

===== PAGE 398 =====
398  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The Main area within Coreso’s geographical scope is 
therefore the area in which, for every constraint and 
outage planning incompatibility (OPI) associated with 
an element of cross-border relevance, Coreso proposes 
RAs foreseen in the capacity calculation methodologies 
agreed by the involved TSO(s) and ensures coordination 
between all involved parties.
The Extended area, by contrast, includes network 
elements for which any event or modification (e. g. 
preventive topology modifications, trippings) may have 
consequences for the Main area. 
36	
Impact with regards to considering these elements in OPC and SA task
Table 6-2 illustrates the number of substations included 
in the Main and Extended areas. Grid elements (namely 
lines and transformers) that connect to substations that 
belong to either area are considered part of that area as 
well. 
The prescribed methodologies for capacity calculation, 
OPC, and CSA establish a formalised calculation of the 
elements that must be monitored in the three coordi­
nated processes. Once ROSC is implemented, the Main 
and Extended areas are replaced by the formally recog­
nised “Monitoring area”.
 
Main area
Extended area 
 
400 kV Substations
220 kV Lines
400 kV Substations
220 kV Substations
220 kV Lines
RTE
8
7
11
16
0
RE
45 (*)
23
(All other 400 kV 
substations)(*)
0
2
REN
28
17
0
0
0
Impact 36 
Report constraints and find RAs when loading > 100 %
Report constraints when loading > 100 %. 
If loading is above 120 % for RTE or 115 % for RE, simulate the tripping, and if the 
cascading effect has consequences on the Main area, identify RAs
(*) The legally established monitored area for the capacity calculation, CSA, and OPC processes includes 54 400 kV substations, 45 of which are considered in the Main area and the others in the Extended area. 
Table 6-2: Number of assets included in the Main and Extended areas in the scope of SA and regional OPC.

===== PAGE 399 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  399 
6.2	
RCC Processes and Investigation 
For this investigation, this report will focus on the tasks 
that are relevant for the specific hour of the event, which 
occurred on 28 April 2025 at around 12:33. These tasks 
are listed in Table 3 and further detailed in Sections 
6.2.1– 6.2.6. In all processes, no issues were forecasted 
in the concerned SWE region. Figure 1 presents a scheme 
of the time horizons associated with the relevant RCC 
tasks listed.
Task
RCC 
Area
Time frame
Result
References to the 
chapters in this 
document
OPC
SeleneCC 
(SCC)
Europe
W-1
25.04.2025 13:00 
OK
6.2.1
Coreso
SWE (Regional)
W-1
25.04.2025 
11:30 
STA
Nordic RCC
(SCC)
Europe
W-1
(27.04.2025 09:50)
OK
6.2.2
CGM
Coreso, SCC
Europe, CGMES format
D-2, D-1, 
N/A 
Not OK, No impact
6.2.1.4
TSCNET, Baltic RCC
Europe, CGMES format
ID
28.04.2025
07:51 (Baltic)
11:12 (TSCNET) 
OK
6.2.1.4
Coreso
SWE, CGMES format
D-2, D-1
(26.04.2025 18:30, 
27.04.2025 18:00)
OK
6.2.3.1
Coreso
Continental Europe, UCTE 
DEF
D-1, ID
(27.04.2025 18:30, 
28.04.2025 03:30) 
OK
6.2.3.2
CCC
Coreso
SWE (Regional)
D-2, D-1
(27.04.2025 08:00, 
27.04.2025 22:00)
OK
6.2.4
CSA
Coreso
SWE (Regional)
D-1 
(27.04.2025 23:00)
OK
6.2.5
E & R
Coreso
SWE region
Every 5 years, completed 
in October 2024
OK
6.2.6.1
Crisis Scenarios
Coreso
SWE region
Every 4 years, completed 
in September 2024
OK
6.2.6.3
RIAR
All RCCs
Europe
On demand
N/A
6.2.6.2
Table 6-3: Overview of the status of RCC tasks (according to the rotational calendar).

===== PAGE 400 =====
400  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Figure 6-1: Relevant RCC tasks and their time horizons.
As shown above, RCCs perform two key PE tasks on a 
weekly basis following a rotational principle: OPC and 
short-term adequacy (STA). Coreso additionally performs 
the regional OPC service, which incorporates an SA, 
ensuring grid security through load-flow computations 
and SA.
6.2.1	
OPC
The OPC process is designed to support the planning of 
grid element outages while ensuring the operational 
security of the interconnected European power system. 
This is achieved through procedures carried out at both 
the PE and regional levels.
Building on the PE OPC process, RCCs also conduct 
regional OPC processes, commonly referred to as regional 
OPI assessments. These aim to evaluate whether the 
outage plans of European TSOs are feasible from a grid 
security perspective. If potential congestions are iden­
tified, the process involves proposing RAs, verifying the 
feasibility of the coordinated unavailability plan (UAP) 
with respect to security limits, and issuing recommenda­
tions to address any detected incompatibilities in outage 
planning.
6.2.1.1	
PE OPC Process
The PE OPC tool supports the coordination of outages 
by enabling the exchange of UAPs and maintaining a 
database of relevant assets. Relevant assets are grid 
elements that TSOs deem critical for regional coordina­
tion. A standardised procedure ensures data quality and 
consistency through the validation of planned statuses 
for cross-border lines managed by TSOs. All RCCs carry out 
the PE OPC process on a rotational basis. During the week 
of this incident, the RCC acting as the merge operator was 
SEleNe CC.
The W-1 OPC cycle covers Saturday to Friday, with TSOs 
required to submit preliminary disconnection plans by 
Wednesday at 12:00. After a series of validations and 
merges (first at 12:00, second at 16:00), RCCs perform 
security assessments. TSOs can adjust plans and request 
further analysis until Thursday at 16:00 (third merge). 
Final plans are reviewed in the weekly operational 
teleconference (WOPT) on Fridays at 10:25, for the CORE, 
Italy North (IN), and SWE regions, moderated by TSCNET. 
Final changes must be submitted by Friday at 13:00 
(fourth merge), which defines the official plan. Outages 
submitted after that are deemed unplanned. RCCs use 
CGMs to evaluate outage impacts and propose RAs or 
cancellations if operational security limits are at risk.
Every 
5 Y
Every 
4 Y
Year-ahead
Y-1
Month-ahead
M-1
Week-ahead
W-1
Two days ahead
D-2
Day-ahead
D-1
Intraday
ID
Upon
demand
E & R
E & R
CSA
CSA
RIAR
RIAR
OPC
OPC
CGM
CGM
STA
STA
Crisis 
Scenarios
Crisis 
Scenarios
Upon
demand
Upon
demand
CCC
CCC
Forecast
Accuracy

===== PAGE 401 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  401 
The W-1 merges for Business Week 18 (BW18), which 
includes Business Day (BD) 28/04/2025, were performed 
successfully as follows:
»	1st Merge:	 23 April 2025 12:00
»	2nd Merge:	 23 April 2025 16:00
»	3rd Merge:	 24 April 2025 16:00
»	4th Merge:	 25 April 2025 13:00
The latest UAP updates were submitted by RE, REN, 
and RTE on 25 April 2025 after the fourth merge was 
performed. The remaining tie-line inconsistencies (TLIs) 
were not related to the event, as outage inconsistencies 
were due to end after 28 April. 
The PE OPC tool currently considers only transmission 
assets in UAPs and not generation and demand assets. 
TSOs do not own these assets and therefore cannot 
submit outage details for them. In addition, further 
refining of the PE OPC tool would be required for them 
to be processed.
6.2.1.2	
Regional OPI Assessment for SWE
As explained in 6.2.1.1, the PE OPC process merges individual UAPs four times. Once the second merge UAP is available, 
the regional OPI assessment starts at Coreso for all relevant regions. 
The main steps performed by the OPC operator at Coreso include:
»	Building the single OPC scenario to be analysed 
in detail for all regions. This is based on two 
main factors: the level of exchanges from 
reference cases provided by TSCNET and the 
volume of simultaneous relevant planned 
outages from TSOs. The operator selects one 
time stamp (TS) that reflects the most critical 
scenario – typically with the highest exchanges 
and most outages.
»	Identifying any outage planning security 
constraints (OPSC) or OPIs at the regional 
level by running an SA using a contingency list 
supplied by TSOs (the same list used in the SA DA 
SWE). It should be noted that the SA considers 
static limits of power flows and voltages, rather 
than dynamic (transient) stability security 
limits. This approach is appropriate in the SWE 
case because:
–	 Steady-state limits are reached before 
dynamic security limits in a statistically over­
whelming majority of dispatching situations.
–	 The subsequent SA process performed by 
TSOs, using an up-to-date scenario, captures 
potential dynamic stability risk in the tran­
sient regime associated with contingencies.
»	Proposing solutions to TSOs when constraints 
are found, prioritising non-costly RAs (e. g. 
PST tap changes or outage rescheduling). 
Costly measures like generation redispatch or 
commercial exchange adjustments are consid­
ered only when necessary. The key distinction 
is that OPIs may involve costly measures and 
could even result in the cancellation of planned 
outages by the respective TSO.
»	Sharing results during the WOPT and coordi­
nating with other RCCs/TSOs when issues affect 
multiple regions, ensuring transparency and 
third-party awareness. 
»	Publishing Regional OPSC/OPI reports for each 
region. These reports summarise the analysed 
outages, cross-border physical flows, contin­
gency outcomes, and proposed solutions. They 
are also shared internally to support upcoming 
capacity calculation and SA processes, 
­especially for tracking postponed outages or 
agreed RAs.
The W-1 process is repeated weekly and remains flexible 
to accommodate last-minute changes, including urgent 
outage notifications requiring ad hoc analysis.
Focus on BD 28/04 TS 12:30
The W-1 Regional OPI assessment for Week 18 was 
carried out on Thursday and Friday, 24 – 25 April 2025. 
Results were distributed to all participating TSOs imme­
diately after completion.

===== PAGE 402 =====
402  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
For Week 18, the RCC identified Monday BD 28/04 at 
TS 12:30 as the single (most critical, see the first bullet 
point in the list above) scenario for the CORE, IN, and 
SWE regions. This was based on the level of exchanges 
(considering those of BD 21/04, TS 18:30) and the 
amount of relevant planned outages across all three 
regions. All important parameters were within limits. The 
exchanges in the SWE region used during the regional 
OPI assessment process are displayed in Table  6-4, 
including details of the actual physical cross-border 
flows in real time for comparison purposes. The location 
of relevant outages is illustrated in Figure 6-2 below.
OPC: commercial schedules (MW)
Real-Time physical flows (MW)
FR → ES
2,271 
−960
ES → PT
1,243 
2,453
Table 6- 4: Commercial exchanges in the SWE region in the grid model used 
during the OPC regional process. Real-time physical cross-border flows are 
displayed for comparison purposes. (Source: RTSN, BD 28/04 at TS 12:30)
Figure 6-2: Visualisation of planned outages in the SWE region for BD 28/04. The lines are coloured based on their voltage level (red for 400 kV, green for 220 kV, 
yellow for voltages under 220 kV) and planned outages are signalled with a cross. (Source: PE OPC Tool)
The W-1 Regional OPI SA revealed no major violations arising from the planned outages requiring costly RAs, so the 
OPC report for the SWE region recorded no OPI.

===== PAGE 403 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  403 
6.2.1.3	
Conclusion
The PE and regional OPC processes for Week 18 were 
executed in accordance with the defined procedures 
and timelines. All required W-1 merges were completed, 
relevant UAPs were exchanged, and the PE and regional 
security assessments were carried out as prescribed. 
The identification of BD 28/04 at TS 12:30 as the single 
scenario for detailed regional OPI assessment was based 
on the level of exchanges and the concentration of 
relevant planned outages across the CORE, IN, and SWE 
regions.
The regional OPI assessment for the SWE region did not 
identify any OPI requiring costly RAs or outage cancella­
tions. One OPSC was detected and addressed through a 
non-costly RA (PST tap change), reducing the overload 
to within acceptable limits. Consequently, based on 
the planned transmission asset unavailabilities and the 
commercial exchanges used in the OPC grid model, the 
system was assessed as secure for the analysed scenario. 
Nevertheless, the underlying SAs assess power flows 
under steady-state conditions and do not cover dynamic 
or voltage-related operational security limits.
As the OPC was performed the week before, some struc­
tural limitations must be noted, such as the differences 
between the commercial exchanges considered and 
the actual real-time cross-border flows. In addition, the 
scope of the OPC process does not include generation or 
demand asset unavailabilities.
Accordingly, the OPC process, as designed and applied, 
was not intended to identify or prevent events arising 
from real-time operational conditions outside the scope 
of planned transmission outages. Within its defined 
remit, the OPC task was performed correctly and in line 
with existing procedures.
6.2.2	
Short-Term Adequacy
The purpose of the STA service is to investigate whether 
the reliable available expected production capacity can 
meet the expected consumption using both upward and 
downward regulation at the regional level, pursuant to 
Article 81 of the SO GL. The calculation takes place daily, 
and the time horizon of the process is D-7 to D-1. The 
STA process is complementary to the adequacy analysis 
locally performed by TSOs pursuant to Article 104-107 of 
the SO GL. Although this incident was not related to any 
adequacy issues, a summary of the STA data and results 
is available in the following sections. 
All SWE TSOs (RTE, RE, and REN) and RCCs participate in the 
PE (also known as cross-regional) STA process. 
For the daily process, all TSOs are required to submit input 
data for the calculations. The process is then executed 
automatically and monitored by the main or backup RCC. 
The regional STA process can also be triggered if the 
results of the deterministic calculation indicate inade­
quacy for a time horizon of D-3 or shorter. This situation 
rarely occurs. The Nordic RCC was the main adequacy 
assessment agent (AAA) for the PE process in the week 
when the incident occurred. No regional process was 
triggered on the days preceding the incident, and the 
focus of the analysis will be the process of the previous 
day. The process did not detect any adequacy issues for 
the day of the incident.
6.2.2.1	
Input Data
All required input data (NTC files, W-1 generation, and 
W-1 load files) relevant for all affected and neigh­
bouring TSOs were received before the STA calculations 
were performed on 27 April 2025 (the day before the 
incident). These files successfully passed validation and 
were used in the calculation. 
The first file uploaded by RE for the W-1 generation was 
rejected, as it lacked information on installed generation 
for biomass, oil, pumped storage, water reservoir, other 
renewables, and waste. RE automatically sends two sets 
of input files for demand and generation forecasts. 
The files are sent at 3 am and 8 am to cover the possibility 
of failure of the first set of files. During the day on 27 
April, the second set of generation input files was auto­
matically correctly uploaded. 
To assess the accuracy of some of the input data provided 
by the affected TSOs, a comparison was made between 
the STA input data (forecast values) and the realised 
values (obtained from the ENTSO-E Transparency Plat­
form (TP)) for solar and wind generation. 

===== PAGE 404 =====
404  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The comparison results for the affected regions are 
presented in Figure 6-3. The yellow area represents the 
forecasted probability range, where:
»	The lower bound corresponds to the P05 value 
(5 % probability that the real value will be 
below this threshold)
»	The higher bound corresponds to the P95 value 
(95 % probability that the actual value will be 
below this threshold)
»	The centre line corresponds to the P50 (median 
forecast; 50 % probability of being above or 
below).
The forecasted values are used as input for the PE STA tool 
and form the basis for STA calculations. The observed/
realised values (blue line) are based on data retrieved 
from the ENTSO-E TP and represent average power values 
for each corresponding hour, already including following 
markets and RAs. Due to Portugal’s data being reported 
on an hourly basis, the final data point shown at 12:30 
reflects the average for 12:00 – 13:00, which already 
includes the time frame during which the blackout 
occurred.
In general, the forecasted values for solar generation 
display narrow confidence ranges, indicating high 
certainty in the predictions that are not verified. In 
contrast, wind generation forecasts for Spain and France 
show broader confidence intervals, suggesting greater 
uncertainty. Across all TSOs and both forecast types, there 
is a discrepancy between observed/realised values and 
forecasted ranges.
Figure 6-3: Graphs comparing the forecasted STA input data with the realised values, according to the ENTSO-E TP, for solar and wind generation for the affected 
regions (FR–PT–ES).
A 1‑hour temporal offset is clearly visible in the RE input 
forecast results, particularly in the solar ramp profile 
between 07:30 and 10:00, where the forecasted ramp 
is systematically shifted. This deviation was detected 
after the CET‑to‑CEST time transition on 30 March. The 
issue was treated as an active case under investigation 
throughout April, with full correction implemented in 
May.
Besides this effect on the forecast, during the time frame 
10:30 – 12:30, it can be observed that the solar values in 
Spain remain in the low part of the confidence range. 
STA files are sent at 8:00 on D-1. Therefore, the forecasts 
cannot account for possible RES limitations that are 
imposed later, after the STA process has been completed. 
Area P05 – P95 (Input data)
P50 (Input data)
Observed
0
500
1,000
1,500
2,000
2,500
00:30
01:30
02:30
03:30
04:30
05:30
06:30
07:30
08:30
09:30
10:30
11:30
12:30
Time [hour]
0
5,000
10,000
15,000
20,000
25,000
00:30
01:30
02:30
03:30
04:30
05:30
06:30
07:30
08:30
09:30
10:30
11:30
12:30
Time [hour]
0
8,000
6,000
4,000
2,000
10,000
12,000
14,000
16,000
00:30
01:30
02:30
03:30
04:30
05:30
06:30
07:30
08:30
09:30
10:30
11:30
12:30
Time [hour]
0
500
1,000
1,500
2,500
2,000
3,500
3,000
00:30
01:30
02:30
03:30
04:30
05:30
06:30
07:30
08:30
09:30
10:30
11:30
12:30
Time [hour]
0
2,000
4,000
6,000
8,000
10,000
00:30
01:30
02:30
03:30
04:30
05:30
06:30
07:30
08:30
09:30
10:30
11:30
12:30
Time [hour]
0
3,000
2,500
2,000
1,000
500
1,500
3,500
4,000
4,500
5,000
00:30
01:30
02:30
03:30
04:30
05:30
06:30
07:30
08:30
09:30
10:30
11:30
12:30
Time [hour]
Portugal
Solar Generation
Solar Generation
Spain
France
Power [MW]
Power [MW]
Solar Generation
Power [MW]
Wind Generation
Wind Generation
Power [MW]
Power [MW]
Wind Generation
Power [MW]

===== PAGE 405 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  405 
6.2.2.2	
Calculation Results
STA calculation was completed within the standard 
time frame typical for the daily STA process. The auto­
matic deterministic and probabilistic calculations 
were triggered at 09:00, finishing at 09:05 and 09:20, 
respectively. 
The entire STA process was completed successfully, with 
no system failures or issues reported through the STA 
tool’s ticketing system. The deterministic results for the 
period did not reveal any adequacy issues in affected 
and/or neighbouring TSOs after the STA calculation. Final 
exchanges between the affected TSOs and the remaining 
capacities (RCs) after the calculation are presented in 
Figure 6-4. As part of the daily procedures, the Nordic RCC 
operator on duty reviewed the deterministic results and 
emailed the rest of the RCCs along with the TSOs facing 
adequacy issues. RE, REN, and RTE were not among the 
countries identified with adequacy concerns.
Regarding the probabilistic calculations from the PE tool, 
no inadequacy was identified in the SWE region during 
the relevant time frame. 
Furthermore, the results for all the SWE TSOs showed 
considerably high RCs, as shown in Figure 6-4. RC repre­
sents each TSO’s ability to meet its load using available 
generation. These results indicate no adequacy issues 
and no reliance on imports from neighbouring areas. 
Figure 6-4: RC statistic – final state per BDZ in SWE for the period 28/04/25 to 03/05/25.
A recently developed feature in the STA process allows 
the assessment of potential curtailment at the bidding 
zone level. This assessment is optional for TSOs, and only 
some currently use it. This analysis depends on input data 
classified as inflexible generation – generation that must 
run. The calculations then evaluate whether curtailment 
may be necessary and identify any surplus inflexible 
generation that cannot be consumed, while also consid­
ering the capacity to export this excess.
The must-run calculation results from RTE indicated no 
need for curtailment, as inflexible generation remained 
below the expected load. In the case of REN, the tool 
encountered a calculation error, so no meaningful results 
were available. For RE, no relevant data were provided 
for this feature; therefore, no calculation results are 
available. RE has already planned for the IT development 
to implement this capability in the STA process, with 
delivery planned in 2026.
ES
FR
PT
Min
11,583
4,387
4,068
Q10
17,856
6,542
4,431
Mean
22,377
12,347
6,238
Q90
26,678
20,382
8,327
Max
30,559
24,873
9,431
X
X
X
X
RC (MW)
3,500
11,500
19,500
34,000
X Min
X Max
10% quantile
90% quantile
Mean
X
X
X
X

===== PAGE 406 =====
406  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
6.2.2.3	
Analysis
The outcomes of the STA calculation are dependent on 
the quality of the input data received from the TSOs. This 
data is crucial for defining the deterministic scenarios 
with the expected cross-border flows and serves as the 
basis for the probabilistic scenarios. Unrealistic input 
data could result in incorrect adequacy predictions or 
failure to identify inadequacies.
To determine whether the difference in forecast accuracy 
was an isolated event occurring only before the incident 
or a more systematic discrepancy, the scope of the anal­
ysis was extended to the entire month of April 2025. 
Several metrics were then used to evaluate the forecast 
quality, including accuracy and coverage of probable 
events.
The accuracy was evaluated by the difference between 
the realised values (from TP) and the forecasted input 
data (from TSOs) for all MTUs. The results, displayed in 
Table 6-5, show that there is no significant difference 
between the incident day and the observed values 
throughout the month. The difference is even smaller on 
the incident day, except for the wind forecast in Portugal. 
It can also be observed that the magnitude of the differ­
ence values is significantly reduced compared with the 
installed capacity of the generation, shown in Table 6-6.
Period
STA input data and TP realised values, 
averaged difference (MW)
PT
ES
FR
April 2025
Solar
126
2,244
490
Wind onshore
400
1,012
1,106
Incident 
day
Solar
80
1,576
325
Wind onshore
719
699
326
Table 6-5: Average difference between STA input data vs TP realised values.
Installed capacity (MW)
PT
ES
FR
Solar
2,589
34,255
21,238
Wind onshore
5,366
30,932
24,606
Table 6-6: Spain, France, and Portugal installed capacities.
The coverage results, which evaluate the forecast inter­
vals and are presented in Figure 6-5, show that the real­
ised values are not usually between the forecast inter­
vals, except for the wind onshore forecast for Spain and 
France, which displays more accurate results. Coverage 
analysis also shows that realised values frequently fall 
outside the 90 % forecast interval, particularly for solar, 
where RES limitations applied after D‑1 08:00 cannot 
be captured. Wind forecasts for Spain and France show 
better alignment, though Portugal often exceeds the 
upper range, while France tends to fall below it.
Figure 6-5: Probability range of the observed values compared with input data.
0
0
20
40
60
80
100
0
20
40
60
80
100
0
20
40
60
80
100
0
20
40
60
80
100
0
20
40
60
80
100
0
20
40
60
80
100
25
50
75
100
125
150
175
200
Probability
0
100
50
150
200
250
300
0
100
50
150
200
250
Probability
0
20
40
60
80
100
Probability
Probability
0
20
10
30
40
50
60
Probability
0
50
40
30
10
60
70
80
90
Probability
Observed data
Portugal
Histogram – Solar
Histogram – Solar
Spain
France
Frequency
Histogram – Solar
Frequency
Histogram – Wind Onshore
Histogram – Wind Onshore
Frequency
Frequency
Frequency
Histogram – Wind Onshore
Frequency

===== PAGE 407 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  407 
The most frequently observed values fall outside the 
90 % probability range, indicating a significant deviation 
from the forecast. This is evident for the solar forecast, as 
the timing of the forecast prevents the inclusion of RES 
limitations. The wind forecast shows accurate alignment. 
There is also a high frequency of wind forecasts in the 
upper range for Portugal, showing that actual values 
often exceed predictions, while the opposite trend is 
observed for France.
The analysis of input data quality reveals significant 
discrepancies between the forecasted values provided 
by the TSOs and the actual observations, particularly for 
solar forecasts. Nevertheless, the results of the process 
would remain unchanged, without any adequacy issues.
It is worth mentioning that, given the timing for the fore­
cast, limitations that affect RES (primarily solar in Spain) 
cannot be considered for the inputs to STA.
The second part of the analysis assesses the impact of 
those differences and forecast uncertainty on STA results, 
specifically whether the output would change if the 
input data were more accurate. A study was performed 
to assess the impact of input data on the results, where 
the forecast input data from the TSOs was replaced with 
the observed values for the day of the incident. The 
results indicate that cross-border flows are distinct, but 
the overall output of the STA process remains unchanged, 
with no issues in terms of adequacy and minimal impact 
on available capacity to meet demand.
6.2.2.4	
Conclusion
The STA process for the period preceding the incident 
was performed in accordance with its defined method­
ology, scope, and timelines as set out in Article 81 of the 
SO GL. All required input data were received prior to the 
execution of the D-1 calculations, successfully passed 
validation checks, and were used in the STA assess­
ment. The deterministic and probabilistic calculations 
were completed within the standard operational time 
frame, and no technical issues were reported during the 
process. The results were reviewed by the designated 
RCC operator, and no adequacy concerns were identified 
for the SWE region or the affected TSOs.
The STA results indicated sufficient RC for all relevant 
bidding zones, with no reliance on imports, and no 
identified risk to adequacy for the day of the incident. 
No regional STA process was triggered, and the outcome 
of the assessment was consistent with the absence of 
adequacy issues in real-time operation. Accordingly, the 
STA task was performed correctly and delivered results in 
line with its intended objective of assessing the balance 
between expected load and available generation 
capacity.
Regarding the incident under investigation, the STA 
process was not designed to identify or prevent events 
arising from operational security phenomena unrelated 
to adequacy. The STA process, within its defined scope, 
would not have been expected to identify or avert the 
incident. 
Nevertheless, the investigation identified limitations 
related to the quality and representativeness of input 
data, particularly for solar generation forecasts. Differ­
ences between forecasted and realised values were 
observed, and the coverage of probabilistic forecast 
ranges was found to be limited. These limitations did 
not affect the final conclusions for the incident day; even 
when the STA input data was retrospectively replaced 
with realised generation values, the overall outcome of 
the adequacy assessment remained unchanged, with 
no inadequacy detected. Nevertheless, they highlight 
areas where the robustness of the STA process could be 
enhanced, particularly in data quality monitoring. The 
monitoring of STA process performance is a continuous 
activity, undertaken jointly by RCCs and TSOs in dedicated 
ENTSO-E Task Teams. Work is ongoing to improve data 
quality monitoring, forecast accuracy, and methodolog­
ical alignment, in line with Articles 42 and 43 of the ACER 
decision on the amendment of the CSAm (13 May 2024).
Overall, the STA process fulfilled its intended function and 
was executed correctly. The results were reviewed, and 
no adequacy concerns were identified for the SWE region 
or the affected TSOs. While improvements in input data 
quality and forecast representativeness could further 
strengthen the accuracy of the assessment, they would 
not have altered the outcome of the STA assessment, nor 
enabled the identification or prevention of the incident 
under investigation.

===== PAGE 408 =====
408  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
6.2.3	
Common Grid Model
37	
UCTE DEF: Union for the Co-ordination of Transmission of Electricity Data Exchange Format.
38	
CGMES: Common Grid Model Exchange Specification.
As outlined in Table 6-3, the creation of common grid 
models (CGMs) is a responsibility assigned to RCCs under 
EU Regulation 2019/943, Article 37 (c). This task must 
be carried out in accordance with the methodologies 
and procedures established under the SO GL, developed 
pursuant to Regulation (EC) No 714/2009, as well as 
CACM and forward capacity allocation (FCA). CGMs serve 
as the foundation for regional and PE processes such as 
CSA, OPC, and CCC, and are produced by merging the indi­
vidual grid models (IGMs) provided by TSOs.
An IGM is a detailed model of a TSO’s control area, 
containing information on network topology, load, 
generation, and relevant operational data. Each TSO is 
responsible for creating and maintaining its own IGM 
using a standardised format to ensure compatibility with 
other TSOs’ models. Currently used standards include the 
Union for the Co-ordination of Transmission of Electricity 
Data Exchange Format (UCTE DEF)37 and Common Grid 
Model Exchange Specification (CGMES).38 UCTE DEF is 
a legacy standard created by the UCTE, which was the 
predecessor organisation to ENTSO-E. CGMES is an IEC 
(International Electrotechnical Commission) technical 
specification based on the IEC CIM (Common Information 
Model) family of standards.
In sum, a CGM is a consolidated network model produced 
by merging multiple IGMs from different TSOs. This 
provides a representation of a larger, interconnected 
portion of the power system, which is then utilised for 
system-wide processes. The CGM merging processes for 
different time horizons and regions are described in the 
following subsections.
6.2.3.1	
PE CGM in CGMES
The PE CGM is created by merging the IGMs of European 
TSOs while considering reference data programmes (PEVF 
or CGMA files) and boundary sets (BDSs). It is created for 
four different time horizons: ID, D-1, Two-Day-Ahead 
(D-2), and Year-Ahead (YA).
In accordance with SOC Decision Number 11 dated 
4 December 2019, the CGM is developed based on a 
rotational principle. Under this approach, CGM creation 
responsibilities are divided into groups based on time 
frames: Group 1 handles the D-1 and D-2 time frames, 
Group 2 is responsible for the ID time frame, and Group 
3 manages the YA time frame. Each group operates with 
two roles: main and backup.
At any given time, one RCC assumes one role within a 
specific group and carries out the CGM creation accord­
ingly. The rotation among RCCs occurs every four weeks – 
except for the YA time frame, which rotates annually – 
following a predefined schedule. The use of both main 
and backup roles ensures redundancy, as two RCCs work 
in parallel on the same time frame, ensuring that at least 
one CGM will always be available, even if the main RCC 
encounters technical or operational issues. 
The merging process using the CGMES format during 
the period when the disturbance occurred was facing 
challenges. Convergence issues are often encountered, 
and certain CGMs are not published. During the devel­
opment phase, one tactic used to identify problematic 
input files was to exclude them. This allowed the quality 
of the process to be assessed using the remaining files. To 
comply with the CGM methodology, RCCs jointly decided 
to discontinue this practice in the production environ­
ments as of Q3 2024. The end of this pre-emptive exclu­
sion practice led to lower publication rates for CGMES 
CGMs. However, the published CGMs fully considered all 
available input data and were in line with the European 
Merging Function (EMF) requirements.
According to the CGMM and following the adopted 
timings in the CGM building process (implemented on 21 
April 2025), the D-1 CGMES process begins at 18:00 – by 
which time all IGMs should be submitted – and concludes 
by 18:30, when validated CGMs for the relevant scenario 
become available via OPDE. Similarly, the D2CF CGMES 
process starts at 19:50 and ends at 20:00, with vali­
dated CGMs also made available through OPDE. For both 
processes, according to the rotation calendar, Coreso 
acted as the main RCC responsible for the merging, while 
SCC served as the backup RCC.

===== PAGE 409 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  409 
The intraday congestion forecast (IDCF) process operates 
on an hourly basis, with validated CGMs released every 
hour via OPDE. TSCNET served as the main RCC for the IDCF 
CGMES process, and Baltic RCC acted as the backup. 
For BD 28/04/25, all three SWE TSOs submitted valid 
D-2 and D-1 IGMs on time. However,11 TSOs from other 
regions did not provide D-2 IGMs, and five TSOs did not 
provide D-1 IGMs. Coreso’s D-1 merge was successful for 
eight out of 24 TSs, while the remaining 16 – including 
the 12:30 TS – were non-convergent. The backup D-1 
model from SCC for 12:30 was also non-convergent. 
For the D-2 process, neither Coreso’s nor SCC’s models 
converged for any TS.
For the ID merge, RTE delivered three batches (on 27 April 
2025 at 20:41 UTC and 28 April 2025 at 04:40 and 12:40 
UTC), REN delivered once, with 24 IGMs (on 27 April 2025 
at 21:27 UTC), and RE delivered four batches (27 April 
2025 at 20:47 and 23:08 UTC, and 28 April 2025 at 04:52 
and 12:51 UTC). The transition to more frequent ID IGMS 
of these TSOs is pending. Seven other TSOs did not deliver 
any valid ID IGMs for this business day. TSCNET, as the 
main merge operator, performed hourly merges for the 
business day, which were all non-convergent. The latest 
merge before the incident took place at 11:12. For this 
latest merge, the IGMs from all but two TSOs were more 
than one hour old. As the backup merge operator, Baltic 
RCC was able to create a convergent model at 07:51 by 
substituting models based on additional validation rules 
not yet harmonised at the European level. This was the 
latest convergent PE CGM in CGMES before the incident.
Overall, the merging process in the CGMES format is still 
undergoing improvements, and the resulting models 
were of only limited use. Since all regional and cross-re­
gional assessments are still based either on the legacy 
UCTE DEF merge or a regional CGMES merge, this had no 
impact on the incident under investigation. All security 
assessments regionally coordinated by Coreso, such as 
contingency assessments carried out within the capacity 
calculation process or the D-1 security assessment 
(legacy process), are performed using other models. The 
missing input data from other regions had no relevant 
impact on SWE.
In conclusion, while there were no available PE D-1 and 
D-2 CGMs in CGMES format at the time of the incident – 
only regional models for SWE, as explained below – this 
would not have made a difference.
6.2.3.2	
Regional CGMES CGM
In addition to the PE CGMs, Coreso carries out a regional 
merge of the D-2 and D-1 CGMES IGMs from REN, RE, and 
RTE on a daily basis, producing CGMs that are manda­
tory inputs for the D-1 and ID capacity calculations, 
respectively. 
For capacity calculation, the TSOs in SWE deliver: 
»	In D-2 (approximately 15:15 UCT), 24 models 
representing each hour of the day “D”, used for 
capacity calculation in D-2
»	In D-1 (approximately 15:30 UCT), 24 models 
representing each hour of the day “D”, used for 
capacity calculation in the first IDCC.
For both capacity calculation processes, CGMs are 
produced each evening for six TSs (02:30, 05:30, 09:30, 
12:30, 15:30, and 19:30) and shared with the TSOs as 
part of the process outputs. 
The latest regional SWE CGMES merge was completed 
before 19:30 on Sunday. All required input data was 
valid and delivered on time. The merge and load flow 
simulations were successfully executed for both time 
horizons.
6.2.3.3	
Continental Europe CGM in UCTE DEF
UCTE DEF is currently used for data exchange in various 
operational processes, including SA for SWE and other 
regions, and CCC in other regions. UCTE DEF is currently 
being replaced by CGMES. One major difference between 
UCTE DEF and the CGMES-based PE CGM implementation 
lies in the modelling approach: in UCTE DEF, models 
are built for all of Continental Europe, and each RCC 
additionally generates CGMs specifically for their own 
region. For example, for the day-ahead congestion 
forecast (DACF), Coreso produces a D-1 CGM for the SWE 
region (including applied model improvements), while 
SEleNe CC creates CGMs for southeast Europe. In this way, 
each RCC is responsible for developing CGMs tailored to 
its specific region.

===== PAGE 410 =====
410  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The process of submitting and merging these individual 
models includes data validation. Detected issues are 
categorised by severity, which impacts the data’s suita­
bility for analysis:
»	Informational: Indicates minor data conditions 
or deviations that do not prevent the use of the 
model.
»	Warning: Signifies data inconsistencies or 
potential inaccuracies. Models with warnings 
may be used, but the associated data should 
be treated with caution.
»	Fatal Error: Denotes a data issue that makes 
the model unusable for its intended purpose. 
Processing is typically halted until the error is 
rectified.
Currently, UCTE DEF-based IGMs are merged per synchro­
nous area; in other words, the UCTE DEF CGM containing 
Spain, Portugal, and France will not include the Nordics.39 
In this subsection, the availability and validation of the 
affected TSO IGMs and the merge for the Continental 
Europe CGM in UCTE DEF are presented.
Since the IGMs are the starting point, the delivery of IGMs 
for the different time horizons is shown in Table 9. Each 
process has a different expected frequency of IGM crea­
tion. For D-1 and real-time snapshots (RTSN), one IGM 
per TS is expected, whereas for ID, it can go up to hourly 
delivery of IGMs before real time, e. g. after 12:30, new ID 
IGMs for 12:30 are not expected. 
As shown in Table 6-7, most of the IGMs were valid, 
meaning they contained no fatal errors. The missing 
values are due to REN not providing ID or RTSN IGMs, and 
RE not providing RTSN IGMs. The provision of RTSN files in 
UCTE DEF is not mandatory, and both REN and RE already 
provide ID IGMs in CGMES format – one batch for REN and 
four for RE – for the timings referenced in 6.2.3.1. The 
valid UCTE DEF IGMs include informational and warning 
messages. The only invalid IGM is for the ID time horizon 
and was submitted by RE one hour before real time. The 
model for TS 12:30 was generated at 11:16, which was 
the last ID IGM submitted for TS 12:30, since RE does not 
provide IGM every hour. Concerning RTSN, REN and RE 
provided RTSN models generated on demand for the 
incident investigation.
39	
Although Baltic synchronisation took place in February 2025, Baltic TSOs do not provide IGM in UCTE DEF.
40	
According to TSCNET merging.
TSO
D-1
ID
RTSN
REN
1/1
–
–
RE
1/1
4/5
–
RTE
1/1
19/19
1/1
Table 6-7: Delivery of valid IGMs for D-1, ID, and RT time horizons for BD 
28/04/2025, TS 12:30, during the processes.
It is important to clarify that, for the SWE CCR, only D-1 
UCTE CGMs are used by Coreso as input for the security 
assessment. A regular ID security assessment based on 
UCTE CGM merged models is not requested from Coreso 
by SWE TSOs. The Spanish and Portuguese IGMs are sent 
as part of the ID UCTE DEF-based merging process to 
facilitate data for security assessments by other TSOs or 
regions within the current legacy process (not the formal 
mandated ROSC process).
The RE ID IGM created at 11:16 for the 12:30 TS did not 
fulfil the quality check rules. RE ID IGM did not achieve 
convergence in RE’s legacy power system analysis tool, 
and consequently also in the UCTE DEF IGM model, due 
to a malfunction in RE’s tool responsible for modelling 
the status of reactors. High voltage shifts were provided, 
such as a 400 kV busbar operating at 280 kV. A substitution 
mechanism was applied to build up the corresponding 
ID UCTE CGM. Similar problems were observed on three 
separate days within the month: 4 April (one ID IGM), 
14 April (two ID IGMs), and 28 April (five ID IGMs). On 28 
April, out of the five affected models, four corresponded 
to the 10:30 TS and one to the 12:30 TS. The non-conver­
gence of the ES IGM in RE’s legacy power system analysis 
tool was not caused by grid conditions at that time, but 
rather by a bug in RE’s reactor management script.
Concerning CGMs, the DA IGMs are utilised for the DACF 
process. Coreso is the RCC performing the SA for the SWE 
region, which is further described in 6.2.5. During the 
DACF process, four CGM versions were created: at 18:00, 
18:27, 19:57, and 20:10. 
Based on all the provided ID IGMs, CGMs were created. All 
CGMs created that day for the TS 12:30 were convergent. 
It should be noted that invalid IGMs were not included; 
instead, the latest provided IGM was used. For example, 
for the last ID CGM40 created at 12:15, the ES IGM gener­
ated at 10:16 was utilised.

===== PAGE 411 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  411 
The substitution mechanism applied to the non-con­
verged IGM model delivered at 11:16 enabled the neces­
sary load flow and ID security assessment processes for 
the regions and TSOs using UCTE CGM. In any case, the 
non-convergence of the UCTE IGM RE model delivered at 
11:16 had no impact on the incident. 
6.2.3.4	
Conclusion
The CGM-related tasks relevant to the SWE region were 
performed in accordance with the applicable method­
ologies and operational practices, and any limitations 
observed in the PE CGMES processes did not affect system 
security or contribute to the incident under investigation.
Although convergent PE CGMES CGMs were not avail­
able for the D-1, D-2, and ID time horizons, this situa­
tion resulted from known and documented challenges 
in data completeness and model convergence at the 
European level. In line with the CGM methodology, the 
discontinuation of pre-emptive IGM exclusion ensured 
methodological compliance, even at the cost of lower 
publication rates. These constraints were external to the 
SWE region and did not compromise regional opera­
tional processes.
For SWE, all CGM inputs required for operational 
decision-making were available and fit for purpose. 
Regional grid models in CGMES format for D-1 and D-2 
were successfully created by Coreso using complete and 
timely IGMs from REN, RE, and RTE, and were effectively 
used in the capacity calculation processes. In addition, 
D-1 security assessments relied on legacy UCTE DEF CGMs, 
which were fully convergent and produced in accordance 
with established procedures. Isolated issues affecting 
individual ID IGMs, notably the non-convergent RE 
model at 11:16, were appropriately managed through 
substitution mechanisms and did not affect the validity 
of the resulting CGMs used by other regions, other than 
SWE, for the ID operational security assessment. It seems 
of interest to clarify that the resulting CGM mentioned 
previously, where a substitution strategy was applied 
for the non-converging RE IGM, is not used as input for 
security assessment in SWE. 
Consequently, the CGM creation tasks applicable to SWE 
were executed as intended, and the unavailability or 
limited usability of PE CGMES CGMs had no operational 
impact on SWE security assessments and no causal or 
contributory role in the incident.
6.2.4	
Coordinated Capacity Calculation
The capacity calculation process described in this section 
refers to the regulated task that follows the CACM Guide­
line EU 1222/2015. As explained in 6.1.2, the SWE region 
has some specificities that define how cross-border 
capacities are calculated. Coreso performs the NTC-based 
capacity calculation using a coordinated methodology 
developed by SWE TSOs (REN, RE, and RTE) and approved 
by ACER and the NRAs. This task is currently performed for 
the following time frames:
»	CCC Long-Term (LT) SWE: Currently performed 
on the TSO side. Under development at Coreso.
»	CCC DA SWE: Performed two days ahead and 
calculates total transfer capacities (TTC) for six 
TSs for the DA market.
»	CCC ID SWE: Two different runs apply:
–	 1st run: Performed one day ahead and calcu­
lates TTC for six TSs for the ID market.
–	 2nd run: Performed on the same day and 
calculates TTC for three TSs in the afternoon 
for the remaining ID market gates. This task 
is live as of 22 October 2025. 
Based on a set of inputs from SWE TSOs (namely IGMs, 
GSKs, and CRACs, all in CGMES format), Coreso calculates 
TTC for a limited number of TSs (02:30, 05:30, 09:30, 
12:30, 15:30, and 19:30) and for each border and direc­
tion independently. The calculated TTCs are sent as a 
proposal to the TSOs, who validate the proposal and allo­
cate capacities for the 24-hour period by extrapolation. 
As part of the CCC DA SWE process, Coreso shall ensure 
that the proposed NTC fulfils the minimum capacity 
requirements according to Article 16 (8) of the Electricity 
Regulation.
To achieve this, a threshold is defined over the maximum 
rating of the most limiting CNEC. Using calculated PTDFs 
and NTCs, the margin available for cross-zonal trade on 
the most limiting CNEC is assessed. If this margin is lower 
than 70 % of the rating, an additional NTC (ANTC) is added 
to the calculated NTC to obtain the proposed NTC. This 
virtual capacity is considered non-secure capacity and 
may be limited by a maximum available countertrading 
stated by TSOs within operational and security limits. 
Coreso then processes the TSOs’ feedback to determine 
the final TTC for each border and direction. 

===== PAGE 412 =====
412  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
To calculate the final output sent to markets, NTC, the 
following formula and parameters are applied:
»	NTC = TTC – transmission reliability margin (TRM)
»	TRM is 7.5 % of TTC for the Spain–France border, 
with a minimum of 200 MW.
»	TRM is 1 0 % of TTC for the Portugal–Spain 
border, with a minimum of 100 MW.
Fallback values may be applied either if the TTC cannot be 
calculated or if the calculated TTC values are lower than 
the TRM values listed above. In such cases, the following 
fallback values are applied per process: 
»	For the CCC DA SWE process, the fallback values 
applied are TTC from the CCC LT SWE process. 
»	For CCC ID SWE processes, the fallback values 
applied are the available TTC from previous 
time frames. In the case of BD 28/04/2025, the 
fallback for CCC ID SWE (first run) is to use the TTC 
values from the CCC DA SWE process.
Although the task is well-established in the SWE region, a 
significant milestone was reached in February 2025 with 
the introduction of a new tool for the CCC D-1 process, 
replacing the previous technology. 
In contrast, for the CCC ID process, the new tool was 
launched in March 2025. 
6.2.4.1	
Focus on BD 28/04, TS 12:30
Table 6-8 provides an overview of the proposed capacities for the market directions observed on 28 April. 
Process
Direction
Calculated TTC (MW)
CNEC
Proposed TTC (MW) and reason
CCC DA
ES → FR
0
N-1 Braud — Preguillac 1 led to divergence
2,500 (LT TTC values applied)
CCC DA
ES → PT
3,900
N-2 contingency overloads 
3,900
CCC ID 
ES → FR
100
N-1 Braud — Preguillac 1 overloads
Braud — Preguillac 2
2,500 (D2 TTC values applied due to TTC < TRM)
CCC ID
ES → PT
4,050
N-2 contingency overloads 
4,050 
Table 6-8: Overview of proposed TTC (MW) per process and direction. Only the real-time market directions are depicted. For all calculated capacities, refer to 6.2.4.2 
and 6.2.4.3.
6.2.4.2	
Long-term Capacity Calculation (CCC LT SWE)
The long-term capacity calculation process for yearly, 
quarterly, and monthly time frames is currently being 
developed. At the time of reporting, the go-live of this 
process is expected in Q3 2026.
Until then, the long-term values used as backup for the 
CCC DA SWE process are based on inputs received from RE 
through a bilateral monthly process among SWE TSOs (RE 
and REN for the ES–PT border; RE and RTE for the ES–FR 
border). Table 6-9 shows the values provided by RE for 
this BD for 12:30.
ES → FR
2,300 MW
ES → PT
3,500 MW
FR → ES
2,400 MW
PT → ES
2,200 MW
Table 6-9: Long-term NTC values provided for 28/04 TS 12:30. Source: RE
6.2.4.3	
D-1 Capacity Calculation (CCC DA SWE)
The D-1 capacity calculation for BD 28/04 was performed 
on the evening of 26 April and concluded on 27 April at 
08:00 and validated by TSOs. The results are shown in 
Table 6-10. 
TTC (MW)
Type of limitation
PT → ES
3,785
Voltage phase angle constraint
ES → PT
3,900
Thermal limit
FR → ES
2,500
Thermal limit
ES → FR
2,500
Divergent calculation LT TTC values 
applied
Table 6-10: Proposed TTC for TS 12:30 after the CCC DA SWE calculation for BD 
28/04, with limiting reason.

===== PAGE 413 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  413 
Further analysis was conducted to examine the final 
direction of exchanges observed in real time on 28 April 
at 12:30. Regarding the ES → FR direction with 0 MW 
exchange, there was a violation in the model after N-1 
Braud–Preguillac 1. Therefore, no TTC was computed, 
and the long-term TTC value (2,500 MW) was applied for 
this direction and TS by following the relation between 
NTC and TTC, as explained in 6.2.4. During the validation 
phase, TSOs did not decrease the proposed value, so it 
was confirmed as the final TTC value.
In the ES → PT direction, following the prescriptive N-2 
contingency, the TTC was calculated to be 3,900 MW. 
During the validation phase, TSOs did not decrease the 
proposed value, so it was confirmed as the final TTC 
value.
Focusing on the capacities provided in the directions 
relevant to the ID market and to provide context, the 
final TTCs issued during CCC DA SWE were within normal 
values relative to those provided during 2025 so far, as 
illustrated in the figures below. In the Spain-to-France 
direction, the provided 2,500 MW belongs to the 16th 
percentile (see Figure 6-5), while for the Spain-to-Por­
tugal direction, the provided 3,900 MW belongs to the 
22th percentile (see Figure 6-6) of this year’s distribution.
Figure 6-5: Proposed TTC values for the DA process and ES → FR direction since January 2025, sorted from lowest to highest.
Figure 6-6: Proposed TTC values for the DA process and ES → PT direction since January 2025, sorted from lowest to highest.
0
500
1,000
1,500
2,000
2,500
3,000
3,500
4,000
4,500
0
12
24
36
48
60
72
84
96
Percentile
ES → FR
TTC (MW)
0
1,000
2,000
3,000
4,000
5,000
6,000
7,000
0
12
24
36
48
60
72
84
96
Percentile
ES → PT
TTC (MW)

===== PAGE 414 =====
414  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
6.2.4.4	
Intraday Capacity Calculation (CCC ID SWE), First Run
The ID capacity calculation is performed in D-1, so for BD 
28/04, the calculation was performed on the evening 
of 27 April, providing results by 22:00. The results are 
shown in Table 11.
TTC (MW)
Limiting reason
PT → ES
3,050
Voltage phase angle constraint
ES → PT
4,050
Thermal limit
FR → ES
2,600
Thermal limit
ES → FR
2,500 (D2 TTC values 
applied due to TTC < TRM)
Base case divergent scenario
D-2 TTC values applied
Table 6-11: Proposed TTC after CCC ID SWE calculation for BD 28/04, with 
limiting reason.
In the ES → FR direction, the computed TTC was 100 MW 
(i. e. lower than TRM) due to N-1 Braud–Preguillac 1 
overloading Braud–Preguillac 2. Therefore, DA TTC values 
(2,500 MW) were applied. During the validation phase, 
TSOs did not decrease the proposed value, so it was 
confirmed as the final TTC value. 
In the ES → PT direction, the prescriptive N-2 contingency 
resulted in a TTC value of 4,050 MW. During the validation 
phase, TSOs did not decrease the proposed value, so it 
was confirmed as the final TTC value.
6.2.4.5	
 Conclusion 
The CCC task for the SWE region was performed in accord­
ance with the approved methodologies and within the 
defined operational timelines for the relevant long-term, 
D-1, and ID time frames. All required inputs from the SWE 
TSOs were received, validated, and processed, and the 
CCC D-1 and ID calculations for BD 28/04 were completed 
successfully. Where TTC values could not be computed or 
fell below the applicable TRM, the predefined fallback 
procedures were correctly applied, and long-term or D-1 
TTC values were used in line with the approved meth­
odology. The proposed capacities were validated by the 
TSOs and confirmed as final values without adjustment.
For the directions relevant to the real-time exchanges 
observed at BD 28/04, TS 12:30, the TTC and resulting 
NTC values provided to the market were within the range 
of values observed historically in 2025. The application 
of fallback values, including for the ES → FR direction in 
both the D-1 and ID processes, followed the established 
rules and did not result in atypical capacity levels when 
compared to the distribution of past outcomes. No proce­
dural deviations, calculation failures, or validation issues 
were identified in the execution of the CCC task.
With respect to the incident under investigation, the CCC 
process is designed to determine cross-border market 
capacities in compliance with operational security 
constraints, rather than to anticipate or prevent real-time 
system events. The capacities provided to the market 
were based on the contingency analyses and network 
conditions considered within the CCC framework and 
were confirmed by the TSOs during the validation phases. 
Accordingly, the CCC task, as designed and applied, would 
not have been expected to identify or avert the incident.
The investigation did not identify deficiencies in the 
execution of the CCC process. 
Overall, the CCC task was executed correctly and in line 
with the approved methodology. Within its defined 
scope and objectives, it fulfilled its intended function and 
did not contribute to, nor was it capable of preventing, 
the incident under investigation.
The underlying SAs performed by Coreso assess the limits 
associated with power flows and voltage (permanent 
limits and voltage phase angle) related to operational 
security limits. 

===== PAGE 415 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  415 
6.2.5	
Coordinated Security Analysis
The implementation of the CSA methodology via the 
ROSC process, which will eventually replace the current 
SA service, is still under development, with an expected 
go-live of Q1 2027 for the SWE region. SA for the SWE 
region is conducted by Coreso daily using the DACF grid 
models in the D-1 time frame. This analysis is based on 
coordinated procedures and relies on the Continental 
Europe CGM in UCTE-DEF, as described in 6.2.3. Since 
the SA is performed on steady-state grid models, it only 
considers power flows and not dynamic security limits, 
while voltage limits are not assessed regularly due 
to data format and modelling limitations. Regarding 
its scope, SAs are run for the whole day, while RAs are 
proposed by Coreso operators for the worst TS for each 
constraint, in close coordination with the SWE TSOs. 
Currently, SAs in the ID time frame are not operational 
for the SWE region. 
The SA DA process for the CORE, IN, and SWE regions 
unfolds in a tightly coordinated sequence beginning the 
day before16:00 and concluding by midnight. 
It starts with the delivery of IGMs from the TSOs and 
the availability of market results, which serve as the 
foundational inputs for the process. By 18:00, the first 
version of the CGM (CGM V1) is generated. This version 
is then refined through several targeted improvements 
per region. For the SWE region, for example, Coreso 
adapts the tap position of the PSTs on the FR–ES border 
based on N-state loading and TSO operational guide­
lines to ensure the base case reflects a realistic scenario. 
At 18:15, a second, enhanced version of the CGM (CGM 
V2) is produced, incorporating these improvements. 
The process continues at around 18:30 – 18:45 with 
the launch of the SA for all regions and 24 TS, where 
the system’s robustness is assessed against potential 
contingencies. Once the SA results are available, the 
operator interprets them and identifies the most rele­
vant constraints within the Main and Extended area for 
the SWE region, as detailed in 6.1.2. Once selected, the 
worst-case TS for each constraint is analysed, addressing 
N-1 violations through the implementation of RAs. The 
applicability of these proposed actions is then verified 
through direct communication with the relevant TSOs. If 
confirmed, the actions are documented in the report; if 
not, the Coreso operator seeks and proposes alternative 
solutions.
By 21:00, Coreso, in collaboration with the TSOs, evalu­
ates and coordinates RAs to address any identified issues. 
At 21:00, the Daily Operational Planning Teleconference 
(DOPT) is used to exchange and consolidate relevant 
cross-border data. The process then moves into the 
impact and deviation assessment phase at 22:00, which 
includes a specific study for the Central Eastern Europe 
(CEE) region. 
A combined DACF CGM is built with the CGMs of Coreso 
and TSCNET, including all agreed preventive RAs from the 
study. At 22:30, the proposed RAs are confirmed with the 
TSOs, ensuring alignment and readiness. Finally, before 
midnight, the comprehensive D-1 Report (summarising 
the entire SA, including all assessments and confirmed 
actions) is published, marking the conclusion of the SA 
DA process.
As mentioned earlier, for the SWE region, no SA ID 
process is operational on the RCC side: instead, it is 
performed solely on the TSO side. This process is used 
to reassess the security situation with updated inputs, 
enabling more accurate results and solutions. Coreso 
provides SA ID services for the CORE and IN regions and 
supports TSOs from these regions during the close-to-
real-time time frame as part of continuous monitoring 
and when requested. However, these services, which 
are voluntarily contracted by TSOs in other regions, are 
not provided for the SWE region, as the respective TSOs 
have not identified them as necessary or beneficial for 
this region. 
For the 12:30 TS on 28 April 2025, the DA CGM used was 
the last one created around 18:00 on the previous day, 
following the standard procedure for SA DA activities. 
The study reveals that TS 12:30 was a non-stressed TS, 
meaning that no need for coordination of RA was fore­
casted in the D-1 time frame. 

===== PAGE 416 =====
416  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
6.2.5.1	
Overview of the Study for BD 28/04
The study concluded that critical constraints were 
detected on the France–Spain (FR–ES) border, requiring 
countertrading of up to 300 MW at 05:30, along with 
extreme curative tap positions in the Arkale PST to resolve 
the issue. Additional constraints were identified on the 
Spain–Portugal (ES–PT) border and within the internal 
Spanish grid. These were manageable through the usual 
topological RAs and internal redispatch.
Additional relevant information used during the SA DA 
SWE included the planned outage of interconnection 
tie-lines and the tight downwards generation margin 
announced by REN. There was no specific request to 
study N-2 contingencies, as the weather forecast was 
favourable. 
TSO
Generation margins 
Peak load (MW) and time
RE
Sufficient
30,800 at 21:30
REN
Tight — Downward
6,820 at 21:30
RTE
Sufficient
48,800 at 13:00
Table 6-12: Load and generation margin forecast declared by SWE TSOs at the 
start of the SA DA SWE process.
Day-Ahead Commercial Exchanges Overview
Figure 6-7: Commercial exchanges in the D-1 time frame for BD 28/04 (MW).
On 28 April, the commercial exchanges in D-1 showed 
Spain mostly exporting to France, except around midday, 
when it briefly imported up to 2,300 MW. Portugal 
exported to Spain overnight, but flows reversed in the 
morning, with Spain exporting up to 3,531 MW during 
the afternoon before Portugal resumed exports in the 
evening.
Some deviations between D-1 commercial flows and 
physical cross-border flows in the DA CGM were fore­
seen, particularly during the midday hours. On the 
Portugal–Spain border, Cedillo–Falagueira and Puebla 
de Guzman–Tavira were expected to have large flows 
around midday in the exporting direction to Portugal, 
while Aldeadavila–Lagoaca and Cartelle–Alto Lindoso 
were forecasted to handle the bulk of the export flows 
from Portugal during the night and early morning.
Table 6-13: N-state overview for the Arkale PST, showing details for tap (top row), active power in MW (middle row), and loading in % (bottom row). Positive values 
of active power indicate flow from FR to ES. Yellow cells indicate loading over 50 %.
00:30 01:30 02:30 03:30 04:30 05:30 06:30 07:30 08:30 09:30 10:30 11:30 12:30 13:30 14:30 15:30 16:30 17:30 18:30 19:30 20:30 21:30 22:30 23:30
ARKALE 
PST
[1–33]
17
17
17
17
17
17
17
17
17
17
17
17
17
17
17
17
17
17
17
17
16
17
17
17
–316
–309
–306
–301
–306
–319
–174
–180
–175
–132
–68
–66
50
220
214
–24
–161
–179
–262
–302
–265
–116
–284
–308
56.2
54.9
53.8
53.1
54.1
56.6
34.3
34.5
33.6
27.9
20.7
20.4
14.1
37.3
36.5
14.9
30.2
33.6
47.5
54.5
48.9
28.9
52.8
55.7
−4,000
−3,000
−2,000
−1,000
0
1,000
2,000
3,000
4,000
00:30 01:30 02:30 03:30 04:30 05:30 06:30 07:30 08:30 09:30 10:30 11:30 12:30 13:30 14:30 15:30 16:30 17:30 18:30 19:30 20:30 21:30 22:30 23:30
ES → MA
ES → PT
FR → ES

===== PAGE 417 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  417 
N-state Physical Flows
As explained earlier, the SWE region consists of two 
borders with a lower degree of interaction than in other 
regions, such as CORE. The main consequence is that, in 
general, the difference between commercial and phys­
ical flows is smaller. Consistent with the previous section, 
the highest N-state flows observed on the main corridors 
of the Spain–France border are all in the Spain-to-France 
direction, either in the early morning or evening. Since 
the capacity calculation process accounted for planned 
outages, the reported capacities did not require signifi­
cant tap adaptation to manage flows.
The Spain–Portugal border has a high level of transfer 
capacity due to the nine tie-lines in operation. However, 
their distribution along the border is not balanced, with 
greater meshing in the north than in the south. 
The lower meshing in the south part of the border means 
that the planned outages in the south impact both the 
N-state and N-1 loadings of tie-lines nearby. Addition­
ally, it is worth mentioning the apparent loop in phys­
ical flows in the northern portion of the Spain–Portugal 
border in the morning, where some tie-lines export 
while others import. This behaviour is quite common in 
this part of the border due to the high level of meshing. 
Since none of the high-loading values occurred near 
12:30, the main conclusion is that this period was indeed 
less constrained in the D-1 time frame.
SA DA Study Results
Constraints were detected either in the morning or 
evening hours, mainly on the FR-ES border (Argia–
Hernani, Arkale–Hernani, Hernani–Itxaso) and ES–PT 
border (Falagueira–Cedillo, Aldeadavila–Lagoaca). 
They were resolved using 300 MW countertrading (FR↑, 
ES↓), PST tap changes at Arkale (from 17 to 1 in steps), 
transformer disconnections at Argia, and internal redis­
patch by RE (400 MW) and REN (800 MW). 
Coreso proposed RAs to bring all N-1 loadings below the 
100 % threshold for each of the detected contingency 
constraints for BD 28/04.
6.2.5.2	
Further Analysis
The CSA process relies on input data provided by TSOs. 
The list of contingencies specifies the cases to be simu­
lated, while the list of monitored elements defines the 
elements to be monitored during the process. If a certain 
contingency is not simulated, the state of the grid under 
that scenario is not assessed. Similarly, if a monitored 
element is not included in the list, potential violations 
may go undetected.
Articles 76 and 77 of the SO Regulation constitute the 
legal basis for the regional proposal of CSA (ROSC meth­
odology) and define several specific requirements that 
the methodology proposal should consider. SWE TSOs 
made a proposal in 2019 with an explanatory note.
On 3 December 2020, the SWE NRAs issued a decision, in 
which they agreed on 10 July 2020 to request amend­
ments to the proposed methodology regarding:
»	The definition of the relevant XNE
»	The coordination between TSOs and the RCC to 
select a new set of RAs when a recommended 
RA is no longer needed
»	The “on-request coordinated operational 
security assessment” process and updates to 
the TSOs’ IGMs
»	The implementation timeline
For the contingency scenarios:
According to Article 13 of the SWE ROSC methodology, 
which implements Article 76 of the SO Regulation and 
was approved by SWE NRAs in December 2020, SWE TSOs 
are required to send their contingency list, including 
both ordinary and exceptional contingencies, with each 
clearly classified.

===== PAGE 418 =====
418  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Even under the same article and in accordance with 
the SO Regulation, contingencies that do not comply 
with the not comply with the N-1 criterion may be 
excluded, provided that such exclusions are properly 
communicated.
Limitations of the current SA DA SWE process:
The current SA DA process in the SWE region is imple­
mented in line with the processes agreed between TSOs 
and Coreso. The geographical scope of the SA DA SWE is 
defined by network elements identified as cross-border 
relevant under the regional methodologies, ensuring a 
focused and proportionate assessment at the regional 
level. Internal network elements outside this scope are 
addressed through national processes.
The SA DA process is currently performed in the D-1 
time frame and does not include an IDCF reassessment 
following ID market trading, such as changes in dispatch 
or voltage management actions. The assessment relies 
on predefined contingency lists and a defined set of 
assessed elements. For cross-border critical outages, 
one target scenario is assessed, and RAs are evaluated 
through established coordination procedures. 
The current SA process performed by RCC is expected 
to evolve with the implementation of ROSC. ROSC will 
extend the temporal scope of CSAs to the ID time frame 
and support more frequent reassessments reflecting 
updated system conditions. It will also enable a broader 
and more systematic coverage of network elements for 
which RAs would be proposed, enhanced contingency 
assessment capabilities, and improved coordination of 
RAs, including voltage-related aspects, thereby strength­
ening the overall robustness and consistency of regional 
SA. The transition from UCTE DEF to CGMES will also enable 
appropriate consideration of voltage limits.
6.2.5.3	
Conclusion
The UCTE DEF-based CSA in the D-1 time frame, currently 
implemented in the SWE region through the SA DA 
process, was performed in accordance with the agreed 
and coordinated operational procedures, not yet in 
line with the applicable regional methodology (ROSC 
methodology pursuant to Article 76 of SO GL). The SA 
DA process for BD 28/04 was executed using the latest 
available CGM generated on the previous day, following 
the standard timeline and incorporating validated TSOs’ 
inputs, market results, planned outages, and declared 
generation margins. SAs were conducted for the full day, 
relevant contingencies were assessed, and preventive 
and curative RAs were proposed and coordinated with 
the concerned TSOs through established processes.
For BD 28/04 at TS 12:30, the SA DA identified this TS as 
non-stressed, with no forecasted need for coordinated 
RAs. Constraints detected in the SA DA process were 
limited to morning and evening periods and were 
addressed through countertrading, PST tap changes, 
transformer switching, and internal redispatch. None of 
the identified constraints or RAs was associated with the 
midday period corresponding to the incident. The CSA 
process, as currently implemented in the SWE region, is 
limited to the D-1 time frame and relies on predefined 
contingency lists, monitored elements, and the available 
information at that stage. 
ID CSA is not operational at the RCC level for the SWE 
region and remains the responsibility of TSOs at the 
national level. The CSA framework is not designed to 
capture real-time operational dynamics or unforesee­
able, rapidly evolving conditions occurring after the D-1 
assessment. Accordingly, the CSA process, as designed 
and applied, would not have been expected to identify 
or prevent the incident under investigation. The SWE 
network is characterised by limited cross-border power 
flow interdependencies, enabling TSOs to adequately 
assess their networks, from a contingency assessment 
point of view, within their observability areas based on 
schedule information and to bilaterally coordinate any 
necessary RAs. Consequently, the added value of closer 
regional coordination performed by an RCC is more 
limited in the SWE region compared to other regions 
with higher structural interdependencies.
The UCTE DEF-based CSA performed by the RCC did not 
foresee the voltage collapse because it is not designed 
to, as elaborated in the previous section.

===== PAGE 419 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  419 
6.2.6	
Other RCC Tasks
6.2.6.1	
Emergency and Restoration Plans Consistency Check (NC ER)
In accordance with Article 6 of the NC ER, TSOs shall review 
their defence and restoration plans at least every five 
years, with a subsequent consistency assessment. RCCs 
are responsible for evaluating the coherence of specific 
measures, including inter-TSO assistance, frequency 
management, active power support, and top-down 
re-energisation. Following this consultation, the relevant 
RCC will prepare a technical report assessing the consist­
ency of the measures implemented by the TSOs.
This task was last performed and completed in 2024, 
the second time since it was established. Coreso eval­
uated the defence and restoration plans for the SWE 
region and verified the existence of the necessary 
agreements outlining the procedures to be applied 
during emergency, blackout, or restoration states by 
RE, REN, and RTE. TSOs provided Coreso with references 
to the most recent versions of these documents, and 
no inconsistencies were identified between RTE and 
RE, or between RE and REN.
6.2.6.2	
Regional Incident Analysis and Reporting
RIAR is the RCC task based on the requirement outlined 
in Article 37 (1) (i) of EU Regulation 2019/943 and ACER 
decision 04/2022. In this task, all RCCs jointly investigate 
the role of RCC tasks connected with incidents above a 
specific threshold. Since the establishment of the RCCs in 
2022, the only incident before April 2025 that was above 
the threshold was the Scale 3 incident (blackout) in 
South-East Europe (SEE) on 21 June 2024. The system split 
on 24 July 2021 occurred before RCCs were established.
The investigation into the SEE blackout was completed 
on 25 February 2025 with the publication of the final 
report. With this report, the RCCs issued two recommen­
dations for all ENTSO-E TSOs connected to the RCC tasks: 
one aiming at a more frequent update of the ID IGMs, 
the other addressing the voltage accuracy of the grid 
models. Both recommendations are also applicable to 
SWE, but are expected only in mid-2026. As of 28 April 
2025, they were still pending, in line with the recom­
mended timeline. 
The TSOs included an additional recommendation 
concerning RCC tasks, aimed at resolving the tie-line 
rating inconsistencies in the SEE area. Generally, such 
inconsistencies are not limited to SEE but are also 
present in SWE. However, the recommendation only 
addressed the affected TSOs and did not include other 
TSOs. In contrast to the system split on 4 November 
2006 in Germany, the tie-line rating inconsistencies did 
not contribute to the incident in SEE. Since RCCs gener­
ally consider the lower limits in regional processes, 
the impact of such inconsistencies is limited to local 
processes and not considered critical for RCC processes.
In addition to the mandatory RCC task of RIAR, Coreso 
provides a voluntary service to its shareholders: a “post-
event analysis” service, which offers a basic investigation 
of incidents below the threshold. This may also involve 
the use of post-operational data, such as RTSN. 
6.2.6.3	
Crisis Scenarios 
RCCs play a defined role in ENTSO-E’s process of identi­
fying regional crisis scenarios. This role is described in 
the risk preparedness regulation and further elabo­
rated in the methodology for identifying regional elec­
tricity crisis scenarios, which was amended by ENTSO-E 
and RCCs in 2023 and submitted to ACER. The amended 
methodology, which addresses the role of RCCs at the 
different stages of the process for updating the regional 
crisis scenarios, was approved by ACER on 8 March 2024. ​
The methodology describes four stages of updating the 
regional electricity crisis scenarios: ​
»	Establishing a list of regional electricity crisis 
scenario candidates, starting with the previous 
list and providing updates
»	Compiling a list of regional electricity crisis 
scenarios for evaluation
»	Evaluation and ranking of electricity crisis 
scenarios
»	Reporting on the most relevant regional elec­
tricity crisis scenarios

===== PAGE 420 =====
420  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
In all stages, the RCCs are supporting ENTSO-E, and TSOs 
are consulted or informed. ENTSO-E has the final respon­
sibility for the report and the different process steps. 
This process delivers the most severe regional electrical 
crisis scenarios every fourth year. The TSOs are required 
to evaluate the inclusion of the regional electrical crisis 
scenarios in their risk preparedness plans.​
In 2024, the regional electrical crisis scenarios were 
updated. This process resulted in the analysis of 23 
scenarios, which can have different root causes, such 
as natural events (e. g. weather, earthquakes), anthro­
pogenic causes (e. g. physical attacks), or other factors. 
So far, the investigation has identified no correlation 
between the incidents listed in the regional electricity 
crisis scenarios and the incident under investigation.
6.2.7	
Outcome of the RCC Investigation
The RCC investigation reviewed the coordinated tasks 
applicable to the SWE region in relation to the event of 
BD 28/04. The review considered the objectives, scope, 
and execution of each task, considering the conditions 
observed before the incident.
Across all assessed tasks, the investigation found that the 
coordinated processes were carried out in line with the 
applicable methodologies, timelines, and roles defined 
at the regional level. The analyses performed did not 
identify abnormal conditions or elevated risks for the 
time frame corresponding to the event, and the outputs 
of the different tasks were mutually consistent within 
their respective horizons and assumptions. These anal­
yses primarily focus on steady-state power flows and 
do not assess dynamic or voltage-related operational 
security limits.
The review also highlights that each coordinated task 
addresses specific aspects of system planning and oper­
ation, using forecasted inputs, predefined contingency 
sets, and fixed assessment horizons. As such, the RCC 
tasks provide a structured and forward-looking view 
of system conditions, but they are not designed to fully 
represent real-time operational dynamics or to antici­
pate rare, multifactorial events evolving over short time 
horizons.
In the context of the SWE region, the limited level of 
interdependence in terms of flows between borders 
means that many operational situations can be effec­
tively managed at the national level, with regional 
coordination providing additional support where cross-
border impacts are expected. This characteristic influ­
ences both the scope of RCC tasks and the extent to which 
regional coordination contributes to the management of 
events such as the one observed on BD 28/04.
During the incident under investigation, discussions 
highlighted several areas where the effectiveness 
and robustness of coordinated tasks could be further 
strengthened over time. These include improvements 
in data quality and forecast representativeness, closer 
continuity between planning and operational assess­
ments, improvements in the modelling in the CGM used 
in CSA to assess voltage limits, and the extension of CSA 
into the ID time frame through the forthcoming imple­
mentation of ROSC. These developments are already 
underway within the existing regulatory framework and 
reflect the ongoing evolution of regional coordination.
Overall, the investigation concludes that the RCC tasks 
provided an appropriate assessment of system condi­
tions within their defined scope, considering current 
modelling and process limitations. While the event of 
BD 28/04 unfolded outside the temporal and analytical 
reach of the coordinated tasks in place at the time, the 
findings of this investigation are in line with ongoing 
improvements in regional coordination and operational 
security arrangements.

===== PAGE 421 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  421 
6.3	
Operational Planning in Spain 
This section describes:
41	
BOE-A-2013-13645 Ley 24/2013, de 26 de diciembre, del Sector Eléctrico.
42	
The list of all up-to-date P.O. in force can be found at https://www.ree.es/es/conocenos/marco-regulatorio/procedimientos-de-operacion.
»	The main regulatory framework relevant for 
the operational planning of the Spanish power 
system (6.3.1 to 6.3.5)
»	As provided by RE upon request of the “Opera­
tional Planning” topic group established under 
the Expert Panel:
–	 Technical solutions developed by RE to 
assess, plan, and operate the system in line 
with such regulatory framework (6.3.6 and 
6.3.8)
–	 A high-level explanation of the operational 
planning activity on 28 April 2025 (6.3.8) 
When developing this description, the document seeks 
to answer specific questions raised by the Task Forces 
supporting the Expert Panel established to investigate 
the incident of 28 April 2025.
6.3.1	
Spanish Regulation 
The operational planning of the Spanish power system is 
highly regulated: the tasks of RE, as the system operator 
(SO), as well as the requirements for electricity under­
takings, are described in detail in the following national 
regulations: 
»	Law 24/2013 (Ley 24/2013 del Sector Eléctrico)41 
and its amendments, complemented by its 
developments – e. g. RD 413/2014 (on matters 
relating to renewable generation, cogenera­
tion, and waste) – establish the structure and 
responsibility for the electricity market.
»	Methodologies, requirements, and procedures 
are adopted in line with national competences 
through Ministerial Orders, Resolutions of the 
Secretary of State of Energy, or CNMC Circu­
lars, and are published in the national official 
gazette (B.O.E.). 
»	Operational Procedures/Procedimientos de 
Operación (P.O.) are a set of technical codes 
(about 4042) describing the roles, responsibil­
ities, requirements, and criteria conditions for 
different processes, applied by RE as the SO of 
the Spanish power system and by other elec­
tricity undertakings, like system users, market 
participants, or network operators.
»	Particularly relevant P.O.s for operational plan­
ning processes are:
–	 P.O. 1.1 and P.O. 1.4: Security criteria and 
conditions for operating the transmission 
network
–	 P.O. 3.1: General description of the opera­
tional planning process in Spain
–	 P.O. 3.2: Establishes the technical restric­
tions process that addresses power system 
constraints in D-1, ID, and up to real time
–	 P.O. 7.4: Specifics for voltage control in the 
transmission network

===== PAGE 422 =====
422  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
6.3.2	
	Operational Limits and Security Criteria in the Spanish Transmission 
Network 
43	
The overvoltage limits are in line with Article 27 (2) of the SO GL. Voltage limits in P.O. 1.1 have been in force since 1998
44	
Under normal operating conditions, the voltage at the 400 kV level at the connection nodes will be between 390 and 420 kV. At the 220 kV level, the voltage will 
be between 205 and 245 kV. Eventually, maximum values of up to 435 kV and minimum values of up to 375 kV may occur at the 400 kV level. At the 220 kV level, 
voltages may eventually drop to 200 kV. Any installation directly connected to the transmission network must be able to withstand the above values without 
damage or disconnection.
45	
Reference values in force on 28 April 2025 were 405 – 410 kV for assets connected at 400 kV and 220 – 225 kV for assets connected at 200 kV.
46	
 The one described here, which was in force on 28 April, was slightly modified in June 2025 to introduce new voltage control requirements (in line with the new 
voltage control operational procedure described in P.O. 7.4) and also in October, to integrate further temporary measures.
P.O. 1.1 sets the security criteria that are considered in 
the operational SA carried out by the SO. In particular, it 
establishes:
»	The operational security limits to be respected 
in the normal state, in the “N situation” (base 
case), or under contingency conditions
»	The set of ordinary and exceptional contingen­
cies that shall be considered in the contingency 
analysis
The specific security limits set for the Spanish transmis­
sion system, in line with Article 25 of the SO GL, as well 
as the operational criteria applied by RE in the base case 
and under contingency, are summarised respectively in 
Table 6-14 and Table 6-15. 
Security Limits 43 
N situation
Voltages: 380 – 435 kV44 (400 kV), 205 – 245 kV 
(220 kV)
Contingency (N-1) 
(line, trafo, PGM, 
reactance)
No permanent overload in lines (transitory ≤ 15 % for 
no more than 20 min)
Transformers: Overload admitted up to 10 % in Winter 
(November–March), 0 % the rest of the year
Voltages: 380 – 435 kV (400 kV), 205 – 245 kV (220 kV)
N-2 in specific conditions 
(double circuits, circuit + 
group)
Maximum overload in lines and transformers: 20 % 
in winter, 10 % in summer, 15 % in the rest 
Voltages: 375 – 435 kV (400 kV), 200 – 245 kV (220 kV)
Table 6-14: Security limits in the base case and under contingency in P.O. 1.1.
Operational Criteria
N situation
Frequency and voltages within reference values45 
and prescribed limits
No overloads
Contingency (N-1) 
(line, trafo, PGM, 
reactance)
No supply discontinuity
N-2 in specific conditions 
(double circuits, circuit + 
group)
No supply discontinuity
No risk of voltage collapse
Table 6-15: Operational criteria in the base case and under contingency in 
P.O. 1.1.
In line with the requirements in P.O. 1.4, the SO aims to 
operate the network so as not to reach 420 kV. P.O. 1.1 
sets the withstand capacity at 435 kV. This represents a 
deviation from the general rule allowed in Article 27 (2) 
of the SO GL and constitutes a specific requirement for 
the Spanish system, which has long transmission axes 
and high variability in flows and line loading, and there­
fore covers the risk of voltages exceeding 420 kV under 
certain operational conditions. 
6.3.3	
Operational Planning Process
The Spanish operational planning process is primarily 
described in P.O.3.1.46 
P.O.3.1, which was in force on 28 April, states the require­
ments for data exchange between RE as SO and market 
participants and introduces the processes (resolution of 
technical constraints, voltage control, balancing, etc.) 
that ensure that commercial trade schedules (internal 
and external) are compatible with operational security 
requirements, which are further regulated in other P.O.s 
(3.2, 7.4, and others). 
The operational planning processes in P.O. 3.1 are 
summarised below and in Figure 6-15:
Before the D-1 market, RE publishes information 
related to the use of cross-border capacity as well as 
load and renewable generation forecasts and network 
unavailabilities.

===== PAGE 423 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  423 
»	At 13:00 of D-1 (the day before the day, D, 
of the energy delivery), the SO receives from 
OMIE (the NEMO for the Iberian Peninsula) 
the D-1 market results. Additionally, market 
participants deliver to the SO the disaggre­
gation of their bids by physical units and the 
programme nominations. RE publishes a “daily 
basic programme” that is used as input in the 
D-1 technical constraints process (described in 
detail in P.O. 3.2). 
»	As a result of applying the D-1 technical 
constraints process in P.O.3.2, a “daily feasible 
programme” (PDVP) is published before 14h45 
D-1. On some occasions, due to the complexity 
of SA in D-1 and the short time between the 
closure of D-1 market results and the first ID 
market auction (IDA1),47 RE has had to inform 
NEMO that the TSO was not able to finish the 
technical constraints assessment before the 
IDA1. This was not the case on 28 April 2025. 
»	Market participants shall respect, when 
participating in ID auctions and in continuous 
ID markets, the limitations or restrictions 
requested in the previous technical constraints 
processes.
47	
Introduced pursuant to the implementation of Articles 37 (5) and 55 of Regulation 2015/1222 or CACM GL, following ACER decision 01/2019.
48	
Note that the timings in the flowchart were modified in June 2025 to introduce improvements for the reactive capacity market. 
»	ID market auctions are conducted in accordance 
with the EU-harmonised framework at 15:00 
and 22:00 on D-1 and at 10:00 on D. For each 
auction, RE receives scheduling information 
from market participants from OMIE (NEMO), 
similar to the D-1 market, and publishes the 
“hourly programme” (PHC), 40 minutes after 
each auction. 
»	After each closure session of the ID continuous 
market, RE receives updated market schedules 
from OMIE, as well as generation unit unavail­
abilities and deviations communicated by 
market participants at the moment they occur, 
and also publishes an updated ID programme 
(PHFC). 
»	The continuous security assessment after the ID 
and continuous market takes place as part of 
what P.O. 3.2 describes as the “real-time tech­
nical constraints process”. This process delivers 
a continuously updated feasible programme, 
called P48, that integrates, for the rest of the 
hours/MTUs of operational day (D) and all 
the hours/MTUs of the later day (assessment 
conducted in D-1 for the later D), the techni­
cally feasible schedule of all programming and 
physical units, including possible redispatches, 
limitations, and balancing. 
Figure 6-8: Flowchart summarising data exchanges and operational planning processes.48
MARKET OPERATOR (OMIE)
MARKET OPERATOR (OMIE)
SYSTEM OPERATOR
SYSTEM OPERATOR
Day-Ahead Market
Day-Ahead Market
Intra-day Market 
(Opening 15:00 h)
IDAs
D-1 @ 15:00 (for 24hD)
D-1 @ 22:00 (for 24hD)
D @ 10:00 (for last 12hD)
Intraday Continuous Market
Intra-day Market 
(Opening 15:00 h)
IDAs
D-1 @ 15:00 (for 24hD)
D-1 @ 22:00 (for 24hD)
D @ 10:00 (for last 12hD)
Intraday Continuous Market
Bilateral Contracts Nomination 
Disaggregation in Physical Units
Bilateral Contracts Nomination 
Disaggregation in Physical Units
DA Solution of Technical Constraints
DA Solution of Technical Constraints
Disaggregation in Physical Units
Disaggregation in Physical Units
aFRR contracted reserves market (PICASSO)
aFRR contracted reserves market (PICASSO)
Unavailabilities and deviations
Unavailabilities and deviations
Balancing contracted
Balancing contracted
Real time Solution of Technical 
Constraints
Real time Solution of Technical 
Constraints
Market Results
Market Results
Daily Base Schedule (PDBF)
Daily Base Schedule (PDBF)
Daily Feasible Schedule (PDVP)
Daily Feasible Schedule (PDVP)
Market Results
Market Results
Hourly Final Schedule (PHF/PHFC)
Hourly Final Schedule (PHF/PHFC)
Market Results
Market Results
P48
P48
DA Previous Information
DA Previous Information
DA Previous Information
DA Previous Information
H-1
“Operative” Schedule
(continuously 
updated for the 
remainig hours of D-1 
and for D) 
“Operative” Schedule
(continuously 
updated for the 
remainig hours of D-1 
and for D) 
≤ 13.00 h D-1
≤ 13.30 h D-1
≤ 14.45 h D-1
≤ 16.30 h D-1
Real Time

===== PAGE 424 =====
424  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
6.3.4	
Technical Constraints Process
49	
It was modified in October 2025.
50	
The Spanish technical constraints market is a local market that provides solutions for technical constraints in the distribution network when it involves the 
redispatch of generation units above 1 MW. 
The technical constraints process of the Spanish power 
system is described in P.O.3.2. The one in force on 
28 April49 is described here. 
In line with P.O. 3.2, a technical constraint is defined as 
“any circumstance or incident in the electrical system 
that, because of its impact on the electricity supply secu­
rity, quality and reliability in line with the applicable 
P.O.s, require, pursuant to the SO technical assessment, 
the modification of the energy programs. In particular, 
Technical Constraints can be identified because of:
a) Non-compliance of the security conditions in steady-
state or after contingency, as defined in the P.O. that 
establish the criteria for the operation and security of 
the power system.
b) Insufficient secondary and/or tertiary reserve.
c) Insufficient reserve capacity to ensure generation-­
demand adequacy.
d) Insufficient reserve capacity to control voltages in the 
transmission network.
e) Insufficient reserve capacity for system restoration.”
The constraints solution process is applied to:
»	The constraints in the transmission grid, which 
are assessed with respect to the requirements 
of Article 34 of the SO GL, and
»	The constraints in the distribution grid,50 
communicated to RE by the distribution SOs. 
As a result, RAs are ordered as needed, considering the 
activation time required.
6.3.5	
Voltage Consideration Within the Technical Constraints Process 
(P.O. 7.4) 
TSO operational security assessments monitor, for each 
element, overloads, short-circuit currents, angular differ­
ences, and voltage values, both in the base case and 
under contingency conditions. 
Load flow calculations are performed as part of the 
operational planning processes described in Title 6.3.4, 
on D-1, ID, and continuously (at least every 10 minutes). 
These calculations verify that the thermal and voltage 
limits specified in P.O. 1.4 are respected for contingencies 
listed in Article 4.3.2 of P.O. 1.1, in line with Article 33 of 
the SO GL.
In accordance with Article 29 (3) of the SO GL, to manage 
voltage variations inherent to the network evolution and 
dispatch conditions, measures are implemented already 
in the base case pursuant to P.O. 3.2 and P.O. 7.4, in force 
on 28 April 2025, requiring the dispatch of conventional 
generation units capable of providing real-time voltage 
control. 
Resources to ensure voltage control are described in 
section 4.1.

===== PAGE 425 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  425 
6.3.6	
Criteria, Tools, and Data in the SAs Within the Technical 
Constraint Process 
The volume of dispatched units is established by consid­
ering the programmed operational scenarios, which 
are characterised by network status parameters at both 
the global and zonal levels and informed by historical 
cases with similar network conditions and schedules. 
Consequently, units with real-time voltage control capa­
bility that are deemed necessary are programmed for 
scenarios typically characterised by:
»	A low number of scheduled conventional 
power units in one or more regions (based on 
market schedules) and
»	Low transmission network load (based on 
international schedules and renewable gener­
ation forecasts).
Additionally, assessments are regularly performed in the 
control room to check limits in contingency cases. When 
simulated contingencies show a case with voltages out 
of range, an evaluation is conducted and RAs are sched­
uled, including: 
»	Modification of line status (open/close)
»	Shunt reactors switching/disconnection
»	Dispatch of additional conventional power 
units to maintain voltage or to ensure it 
remains within acceptable limits in the event 
of contingencies
The input data and tools used to perform the security 
assessments in operational planning and real time, as 
referred to in the previous paragraph, are: 
»	Forecast cases (PSS/E format) built every hour 
at hh:15 using the GENES tool, covering each 
of the remaining hours of the current day and 
the 24 hours of the following day, with the 
following information:
–	 International schedules (e.SIOS)
–	 Production and storage unit schedules (avail­
able on the e.SIOS platform), including to 
disaggregation of programming units into 
physical units
–	 Grid and production unit unavailabilities 
(DESC and e.SIOS databases) 
–	 TSO forecasts for demand, solar, and wind 
generation (Delfos forecast modules)
»	Real-time (state estimation) cases built at 
least every 10 minutes. Data for the analysis 
are retrieved from SCADA, and load flow calcu­
lations are performed by the state estimator. 
Load flow values and contingency assessment 
results are available in the PCs of control room 
operators responsible for network assessment 
(transmission network operators and network 
operators in regional desks) in the different 
electrical regions. The information is presented:
–	 In predesigned charts and screens tailored 
for each electrical region of the Spanish 
transmission network, allowing continuous 
monitoring of actual and historical voltage 
values at pilot nodes. Additional graphs and 
tables enable tracking of trends and other 
relevant variables.
–	 In tables showing constrained element 
(thermal limits, voltage magnitudes, voltage 
phase angles, and short-circuit currents). 
–	 Real time/state estimation cases manually 
adjusted by the operator, for situations 
deemed necessary when electrical parame­
ters indicate a potential risk of limit violation. 
In such cases, the operator can trigger an ad 
hoc manual contingency assessment. 
Forecast scenarios (GENES) are used for the technical 
constraints process, which runs on D-1 and after the 
first ID auction. They are also used by operators when 
significant changes – like major outages, unavailabilities 
of generation units, or deviations from programming 
units – are communicated by market participants. 
It is current practice for operators to continuously monitor 
the system and trigger specific assessments based on 
their network experience and judgement. This involves 
adjusting real-time cases from the state estimator with 
the forecast information when operators detect poten­
tially risky trends in their regular monitoring of regional 
screens and graphs.
It is important to clarify that the simulations based on 
forecast scenarios, as well as the close-to-real-time 
security assessment performed by the TSO, must comply 
with regulations, consider contingencies in the contin­
gency list, and account for voltage control capabilities 
in line with legally established requirements. Assess­
ments are therefore performed using models and data 
delivered by system users for offline studies and SCADA 
representation. 

===== PAGE 426 =====
426  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
6.3.7	
Overview of the Security Assessment and Actions for BD 28/04
On 28 April 2025, none of security assessments 
performed by the SO detected the risk of the cascading 
overvoltage that occurred after 12:30. 
The power system parameters were very different at 
12:30 from those assessed in previous operational plan­
ning time frames. Nevertheless, the contingency assess­
ment for the scenario around 12:30, based on structural 
data in line with operational procedures used by the TSO 
, indicated fulfilment of N-1 static security criteria. The 
cascading problem , as described in chapters 3 and 4 was 
unforeseeable by the applied security analysis.Below is 
an explanation of the most relevant decision timings and 
assessments, as well as the conditions considered on BD 
28/04. They can be summarised as follows:
»	At around 14:45 on 27 April 2025, D-1 technical 
restrictions were applied, with dispatching 
orders accounting for differences of approxi­
mately 2 GW in cross-border flows, as well as 
the typical uncertainty and variability of fore­
casts made many hours before real time.
»	At around 22:30 on 27 April 2025, after the 
unavailability of Thermal Unit 4 was declared, 
IDAs 1 and 2 and the continuous market 
showed smaller variations in cross-border 
flows, while still representing 1.6 GW and 
assessing the night period as the most sensible 
from a voltage control perspective.
»	At 9:00 on 28 April 2025, during the decision 
on whether to extend the limitation of Thermal 
Unit 5, a clear and increasing Spanish export 
tendency was observed, along with higher 
certainty in renewables programmes.
»	At 10:17 on 28 April 2025, after a sustained 
tendency towards import reduction, the ID 
market schedules indicated a net exporting 
situation across all periods, with a downward 
trend in gradients. 
»	Schedules following IDA  3 confirm the 
exporting programmes.
A) Day-Ahead Studies: 27 April between 13:30 and 14:45
With regard to units providing voltage support in real 
time, in line with P.O. 7.4 in force, a total of 10 thermal 
units were initially scheduled as a result of the D-1 
market and technical restrictions. These units were 
assessed as sufficient to provide the necessary voltage 
support. 
In particular, in the South zone, one nuclear power plant 
had been scheduled in the market, and two additional 
thermal units were redispatched by the TSO,to support 
voltage variations associated with variability in internal 
and external schedules. 
Those two units were selected in accordance with the 
technical and economic requirements and criteria set out 
in P.O. 3.2, as explained in 6.3.1.
It is relevant to detail the forecasted conditions at the 
time the needs were assessed during the D-1 technical 
restriction process, as well as their evolution in later ID 
assessments. 
On 27 April during the D-1 technical restrictions process, 
the following conditions were observed:
»	Strong gradients of photovoltaic production 
from 8:00 to 9:00 and 19:00 to 21:00.
»	Changes in cross-border programmes: Spain 
exports most hours but imports from Portugal 
at night and from France from 13:00 to 16:00, 
resulting in gradient changes between 2:00 
and 3:00 am and variability from 6:00 am until 
nearly the end of the day. 
»	Market prices (OMIE) – source of uncertainty in 
the production variation in Spain – decreasing 
from around 30 €/MWh to very low values 
(around 0 €/MWh) at 9:00 am, and then 
increasing from very low values at 20:00.
The Table 6-16 is an ex-post graphic representation of the 
Day Ahead assessment visualising the most challenging 
hours (hourly blocks in colours), from a voltage control 
perspective, associated with variations of renewable, 
importing/low transmission scenario and price changes.

===== PAGE 427 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  427 
00-01 01-02 02-03 03-04 04-05 05-06 06-07 07-08 08-09 09-10 10-11 11-12 12-13 13-14 14-15 15-16 16-17 17-18 18-19 19-20 20-21 21-22 22-23 23-24
Renewable
X-border 
exch. 
Price change
Table 6-16: Visualisation of the time periods requiring dynamic voltage control on 27 April around 15:00.
B) 27 April, ID Assessment After Unavailability Declared at 20:36 
51	
This figure, like the previous one, is an ex-post graphic representation designed to illustrate the difference in the conditions assessed in D-1 (when Thermal Unit 
5 was programmed for the later D day, 28 April) and those on D day around 9:00, at the time the decision was made whether to extend the dispatching order for 
Thermal Unit 5.
Around 20:00 on 27 April, the Thermal 4 generation unit 
scheduled through the D-1 technical restrictions process 
declared unavailability through 22:00 on 27 April. This 
was subsequently updated to the entire scheduling 
period for which it had been initially programmed 
(through 30 April). 
At the time the unavailability was declared, the 
dispatching programme included other units that had 
been scheduled after the D-1 technical constraints 
process due to reserve requirements. These units also 
had the capability to provide real-time voltage control. In 
particular, in the South zone, Thermal Unit 5 (comprising 
a steam turbine and two gas turbines) had been 
dispatched until 0:00, and later from 16:45 on 28 April. 
Based on the unavailability of Thermal 4, a decision was 
made to extend the dispatch order of Thermal 5 until 9:00 
to cover the voltage risk associated with the low-load 
night period. The assessment of a possible extension for 
the later period (9:00 – 16:45) was postponed so that the 
decision could be made more efficiently using updated 
(less uncertain) information on market schedules and 
renewable production. During the night, as part of the 
real-time process (at 1:00), and taking into account the 
stability of cross-border programmes and the observed 
voltage profiles, operators adjusted the dispatch order 
for Thermal 5, shutting off one of the two gas turbines 
between 2:00 and 7:00. 
C) 28 April, 8:30 – 9:00 through 12:00
Based on the available information on internal and 
international schedules for the period 9:00 to 17:00, 
and with reduced uncertainty regarding schedule 
changes compared to the D-1 situation, a re-evaluation 
performed close to 9:00 concluded that the dispatching 
programme from 09:00 to 16:45 was safe and efficient 
without extending the dispatch order of Thermal 5 
between 9:00 and 16:45.
The trend in internal and external schedules was main­
tained during the subsequent hours (9:00 – 12:00), with 
no indication of a risk of voltage slope due to schedule 
variations.
A few minutes after the third IDA, which closed at 10:30, 
the scenarios for 28 April from 12:00 onward were 
assessed, concluding that no new dispatch orders were 
required. 
With Portugal, higher exports from Spain were observed, 
with no change in the flow direction (import/export). 
Around 11:00, stable cross-border exchange and renew­
able production were expected for the 12:00 – 13:00 
scenarios.
For visual comparison with the conditions shown in Table 
6-16, Table 6-17 illustrates the hours requiring real-time 
voltage control at the time when the decision to extend 
or schedule additional units for voltage control was 
made. The decision, made at around 9:00, was made 
based on updated (more accurate and less variable) 
information. 
00-01 01-02 02-03 03-04 04-05 05-06 06-07 07-08 08-09 09-10 10-11 11-12 12-13 13-14 14-15 15-16 16-17 17-18 18-19 19-20 20-21 21-22 22-23 23-24
Renewable
Exchanges 
Prices
Table 6-17: Visualisation of the time periods requiring more real-time voltage control on 28 April at 9:00.51

===== PAGE 428 =====
428  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
The security assessments associated with the tech­
nical constraints process in D-1, Intraday and real-time 
showed no violations of the operational security limits.
RE decisions in real time to solve oscillatory behaviour 
resulted in operational conditions significantly different 
from scenarios assessed in the operational planning.
D) 28 April, After 12:00
Presented below, and in Figure 6-9 and Figure 6-10 
(depicting voltage in pilot nodes and topology actions 
in the period 12:00 – 12:32, is a summarised list of 
the events observed in the system and the real-time 
actions undertaken by operators to mitigate oscillatory 
phenomena and voltage issues: 
»	12:03: 0.6 Hz oscillation → voltage variations > 
30 kV, undervoltage risk
–	 Oscillation solved in < 5 minutes. Low 
damping observed until approximately 12:15
–	 Actions associated with the oscillation and 
the resulting low damping situation: reduc­
tion (800 MW) of ES → FR exchange; pmode1 
in HVDC, closing six circuits; switching off 
four REAs
»	12:16: 0.6 Hz oscillation (low intensity and 
short time) → undervoltage risk
–	 Action: switch off another REA
»	12:19: Oscillation 0.2 → voltage variations > 
20 kV, undervoltage risk
–	 Oscillation solved in < 3.5 minutes
–	 Actions: new reduction (500 MW) ES → FR 
exchange; closing an additional two circuits; 
switching off another REA
»	12:23: Low damping, undervoltage in 400 kV 
SS of Almaraz and Carmona
–	 Closing two circuits
–	 Programming Thermal Unit 5 to reduce oscil­
latory risk (response time until 14h00)
–	 Switch off two REAs
»	12:26: Overvoltages
–	 Action: connecting five REAs and changing 
the voltage setpoint of Baixas–Sta. Llogaia
»	12:30: Voltage within allowed limits
»	12:32: Voltages increase (approximately 15 kV 
in less than 1 minute)
–	 An approximate reduction of 1 GW in the ES → 
FR exchange was observed, which, in isola­
tion, was not considered sufficient to warrant 
a sharp 15 kV increase 
»	12:32:55 – 12:33:18: Trip of approximately 2 GW

===== PAGE 429 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  429 
STABILITY
STABILITY
VOLTAGE CONTROL
VOLTAGE CONTROL
420
410
400
390
380
370
12:07:00
RE reduce E › F
exchange from 
2.300 to 1.500 MW
Countertrading 
of 800 MW was 
generated.
12:07:00
RE reduce E › F
exchange from 
2.300 to 1.500 MW
Countertrading 
of 800 MW was 
generated.
12:07:12
ON
L-400kV
P. Guzmán–Guillena
12:07:12
ON
L-400kV
P. Guzmán–Guillena
12:07:39
ON
L-400kV
Palmar–Carril.
12:07:39
ON
L-400kV
Palmar–Carril.
12:07:46
ON 
L-400 kV
Grijota–Villarino
12:07:46
ON 
L-400 kV
Grijota–Villarino
12:08:43
ON 
L-400 kV
Palmar–Rocamora
12:08:43
ON 
L-400 kV
Palmar–Rocamora
12:04:01
OFF
Guadame
REA
12:04:01
OFF
Guadame
REA
12:04:04
OFF
Villaviciosa
REA
12:04:04
OFF
Villaviciosa
REA
12:04:12
HVDC S.Llogaia-Baixas
setpoint is raised
(from 406 kV)
to 412 kV
12:04:12
HVDC S.Llogaia-Baixas
setpoint is raised
(from 406 kV)
to 412 kV
12:05:56
OFF
Rueda
REA
12:05:56
OFF
Rueda
REA
12:07:13
OFF
Aragón
REA
12:07:13
OFF
Aragón
REA
12:10:30 RE modiﬁed
HVDC-320
Sta. Llogaia-Baixas
from Pmode 3 to
Pmode 1 Pref= –1000 MW 
(Flow E › F)
12:10:30 RE modiﬁed
HVDC-320
Sta. Llogaia-Baixas
from Pmode 3 to
Pmode 1 Pref= –1000 MW 
(Flow E › F)
TREF = 4/28/2025
12:08:52
ON 
L-400 kV
Robla–Mudarra
12:08:52
ON 
L-400 kV
Robla–Mudarra
12:04:00
12:05:40
12:07:20
12:09:00
12:10:40
1: Almaraz
6:Catadau
1:Carmona
1:Hernani
1:Xove
6:Rubi
1:La_Cereal
1:Vic
1: Almaraz
6:Catadau
1:Carmona
1:Hernani
1:Xove
6:Rubi
1:La_Cereal
1:Vic
12:15:40
12:19:00
12:22:20
12:25:40
12:29:00
12:32:20
430
420
410
390
400
380
12:24:39
OFF
Palos
REA
12:24:39
OFF
Palos
REA
12:24:30
OFF
Morata
REA
12:24:30
OFF
Morata
REA
12:26:54  
ON
Vitoria 
REA
12:26:54  
ON
Vitoria 
REA
12:27:41
ON
 Guadame
REA3
12:27:41
ON
 Guadame
REA3
12:27:52
ON
 Guadame
REA2
12:27:52
ON
 Guadame
REA2
12:28:01
ON
Morata
REA
12:28:01
ON
Morata
REA
12:31:32
HVDC S. Llogaia-Baixas
setpoint is lowered
(from 412 kV) to 409 kV
12:31:32
HVDC S. Llogaia-Baixas
setpoint is lowered
(from 412 kV) to 409 kV
TREF = 4/28/2025
12:15:06
ON
 L-400 kV 
Morata–Villaviciosa
12:15:06
ON
 L-400 kV 
Morata–Villaviciosa
12:20:00
RE reduce E › F
exchange from 1.500 
to 1.000 MW.
Countertrading of 
500 MW was 
generated.
12:20:00
RE reduce E › F
exchange from 1.500 
to 1.000 MW.
Countertrading of 
500 MW was 
generated.
12:21:27 
ON 
L-400 kV
Pinilla–Romica
12:21:27 
ON 
L-400 kV
Pinilla–Romica
12:22:10
ON 
L-400 kV
Pinilla–Rocamora
12:22:10
ON 
L-400 kV
Pinilla–Rocamora
12:25:23 
ON
L-400 kV
Guadame–Cabra.
12:25:23 
ON
L-400 kV
Guadame–Cabra.
12:26:01
ON 
L-400 kV
Tordesillas–Galapagar
12:26:01
ON 
L-400 kV
Tordesillas–Galapagar
12:30:00
RE reduce E › P
exchange from 
2.259 to 2.000 MW.
Countertrading of 
259 MW was 
generated.
12:30:00
RE reduce E › P
exchange from 
2.259 to 2.000 MW.
Countertrading of 
259 MW was 
generated.
12:27:10
ON
Peñaﬂor
REA  
12:27:10
ON
Peñaﬂor
REA  
12:17:01
OFF
Cabra
REA
12:17:01
OFF
Cabra
REA
12:21:21
OFF
Penaﬂor
REA
12:21:21
OFF
Penaﬂor
REA
1: Almaraz
6:Catadau
1:Carmona
1:Hernani
1:Xove
6:Rubi
1:La_Cereal
1:Vic
1: Almaraz
6:Catadau
1:Carmona
1:Hernani
1:Xove
6:Rubi
1:La_Cereal
1:Vic
STABILITY
STABILITY
VOLTAGE CONTROL
VOLTAGE CONTROL
Figure 6-9 and Figure 6-10: Voltage in pilot nodes and topology actions in the period 12:00 – 12:32.

===== PAGE 430 =====
430  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
6.3.8	
Dynamic Stability Assessments
This section describes how Article 38 of the SO Regulation is currently implemented in Spain. 
6.3.8.1	
Offline Dynamic Stability Studies
Prospectively, as part of the analysis conducted to assess 
network development needs and the connection of 
new assets to the transmission network, offline dynamic 
stability studies are performed to assess the acceptability 
of dynamic conditions, in particular the maximum access 
capacity for generation per node and the fault clearing 
times These off-line dynamic stability assessments do 
consider transient thermal limits, voltage amplitude, 
rotor angle stability as well as frequency stability. In 
particular off-line dynamic voltage stability is assessed, 
under the perimeter of expected operational scenarios, 
to recommend a number of must-run of synchronous 
generation units, to assess the interest of dynamic 
voltage control network equipment capabilities, or to 
test the technical requirements to certain system users. 
Also, dynamic stability assessments are yearly conducted 
by Red Eléctrica to set the maximum value of the gener­
ation capacity that can be activated by the control room 
operator via the Active Power Reduction System (SRAP). 
Specific projects require ad hoc dynamic studies in close 
coordination with other TSOs, such as the new HVDC 
interconnection with France (Biscay Gulf) or the DSA 
performed in coordination with the neighbouring TSO 
(RTE) to assess the security of future higher cross-border 
exchange scenarios (8 GW). 
Additionally, at the synchronous area level, dynamic 
frequency stability assessments are regularly performed 
using jointly developed dynamic grid models. These 
assessments are coordinated, including, for example, 
discussions on the adjustment of power system stabi­
lisers (PSS) to mitigate inter-area oscillations. 
6.3.8.2	
DSA in Operation 
The DSA tool available in the control centre performs 
stability assessments close to real time every 15 minutes. 
It simulates the dynamics for approximately 20 s, with a 
minimum calculation step of 1 ms, for 35 critical contin­
gencies. Dynamic stability is evaluated with respect 
to frequency, voltage amplitude, phase angles, and 
thermal limits. Results are presented in the form of a 
semaphore indicating the main expected trends and risk 
probabilities. 
The tool is undergoing improvements, with several 
parameters being refined to improve result accuracy. 
On the day of the incident, the tool outputs were not 
integrated with the operative process/alarming system. 
Ex-post verificationretrieval of the DSA tool results 
show that the tool did not indicate any stability risks for 
timestamps 11:50 and 12:25 (just before and after the 
oscillations).

===== PAGE 431 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  431 
6.4	
Perspectives in forecasting oscillatory phenomena
52	
The importance for the TSOs to act quick and avoid the high risk associated to oscillations is also explained and stated in several reports: 
	
–	Spanish oscillation 2016 https://eepublicdownloads.entsoe.eu/clean-documents/SOC%20documents/Regional_Groups_Continental_Europe/2017/
CE_inter-area_oscillations_Dec_1st_2016_PUBLIC_V7.pdf, 
	
–	Italian oscillation 2017 https://www.entsoe.eu/Documents/SOC%20documents/Regional_Groups_Continental_Europe/OSCILLATION_REPORT_SPD.pdf
The prediction of inter-area or forced oscillations in an 
electric power system is a challenging topic still under 
discussion in the technical literature and in the world of 
operation and planning.
The approach to the problem must inevitably consider 
uncertainty factors. First and foremost, the dynamic 
network models needed to correctly represent oscil­
latory phenomena. The process of building detailed 
supranational dynamic models for planning purposes 
is still ongoing and needs to be further improved and 
accelerated, as also suggested in the recommendations 
section of the report.
In addition to a thorough understanding of mathemat­
ical modeling, validation and measurement tools such as 
WAMS and on-site recordings and tests at the generators 
are required.
Having achieved correct system modeling, it is possible 
to evaluate the preventive measures: Power System 
Stabilisers, STATCOMs, Synchronous Condensers, critical 
grid configurations (i. e. lines opening for maintenance, 
generators displacements, …), advanced system stabili­
zation techniques (i. e. Wide Area Control Systems).
The planning and projecting stage can also define correc­
tive interventions, such as Special Protection Schemes, 
advanced on line voltage control systems or Defence 
Plans improvements.
The availability of a correct modelling of the system 
jointly with a comparison with historical series of online 
monitoring of the system (i. e. WAMS) can help to deduce 
correlations between the triggering of oscillatory 
phenomena and particular grid topoligies or scenarios.
Some international research projects provide method­
ologies to forecast in advance with statistical approach 
the arising of an oscillation, but the level of uncertainty 
in the models (further complicated by the variability 
of renewables sources) illustrated thus far makes this 
stream still immature for systematic use, and real-time 
monitoring of the phenomena is more convenient in the 
immediate future.
Forecasting becomes even more challenging if, instead 
of predicting characteristic grid oscillations (e. g., inter-
area), one wishes to predict phenomena related to 
interactions between inverters or between inverters and 
conventional generators. The degree of non-linearity 
and stochastic sequence of events that drive the gener­
ators to amplify an oscillation is really difficult to be 
intercepted in advance. In other words, the operational 
experience shows that in several situations theoretically 
prone to trigger oscillations, the phenomenon does not 
appear and, in some other cases, apparently stable, the 
oscillations arise.
That said, currently real-time modeling and monitoring 
remain the most effective tools available for stud­
ying and defining oscillations control strategies. The 
predictive approach, taking into account the limitations 
described and the efforts required to improve the tools, 
could be a valuable support for operations in the future.
It is important to explain that solving oscillations, more­
over those of high amplitude, is an urgent priority 52 
because of the high risk they entail for the power system. 
The rapidity of the actions is key. Actions shall be taken, 
of course, paying attention to the actual parameters of 
the system. The control room operators’ sensitivity of 
the possible kV variations associated to the topological 
action is key (e. g. the operator is aware of the voltage 
levels in real time and of the few kV that the voltage 
would raise when closing a certain line). Additionally, 
operators have information on certain assets whose 
manoeuvre shall be prevented/limited. 

===== PAGE 432 =====

===== PAGE 433 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  433 
7	
COMMUNICATION OF 
­SYNCHRONOUS AREA MONITORS 
AND BETWEEN TS0s
This chapter outlines the key communications between synchronous area monitors 
(SAMs) and the affected Transmission System Operators (TSOs) during the incident, 
highlighting the exchanges that supported situational awareness and operational 
coordination. In addition to these interactions, it also includes messages exchanged 
via the ENTSO-E Awareness System (EAS) platform, as well as email correspondence 
between SAMs and the TSOs related to this event. 
To maintain conciseness, the focus is on communications between TSOs; however, 
communications with significant grid users were also reviewed and considered 
during the analysis, despite not being detailed in this section.
7.1	
Communication between TSOs
Within the Continental Europe Synchronous Area, control 
actions and reserves are organised in a hierarchical 
structure with scheduling areas, monitoring areas, 
load-frequency control (LFC) areas, LFC blocks, and the 
synchronous area with two coordination centres. The 
coordination centres facilitate communication and 
cooperation among TSOs, helping solve inter-TSO issues, 
and coordinate responses to potential disruptions or 
changes in power demand and generation. The coordi­
nation centres’ role is carried out simultaneously by the 
TSOs Swissgrid and Amprion, with each responsible for 
a specific geographic portion of the synchronous area, 
ensuring that each TSO communicates with only one 
coordination centre. The TSOs affected by the incident on 
28 April 2025 are all serviced by Swissgrid.
In the Continental Europe Synchronous Area, coordi­
nation centres also fulfil SAM obligations according to 
Article 133 of the System Operation Guidelines (SO GL). In 
this role, they monitor the synchronous area’s frequency 
and other parameters and initiate international coordi­
nation, if needed. The SAM role is performed by Swissgrid 
in even-numbered months and by Amprion in odd-num­
bered months; therefore, Swissgrid was the active SAM 
during the event.
In the following, calls shown in blue are those with the 
SAMs designated for the Continental Europe Synchro­
nous Area, namely Swissgrid or Amprion. 
»	28 April, 09:08: 
RTE informed Swissgrid of notable frequency fluctu­
ations observed in their network prior to the hourly 
change. No alarms were triggered at Swissgrid’s 
control centre, and the oscillations were not clearly 
communicated by RTE, resulting in no immediate 
action.
»	28 April, 12:05: 
RE asked RTE to reduce cross-border exchange due 
to oscillations. Net transfer capacity (NTC) was set to 
1,500 MW until 13:00.
»	28 April, 12:08: 
RE asked RTE to switch the HVDC interconnection 
Baixas (RTE) — Santa Llogaia (RE) system from PMode3 
[ed. emulating an AC line] to PMode1 [ed. constant 
power set point] due to oscillations. RTE accepted.

===== PAGE 434 =====
434  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	28 April, 12:08: 
RE and REN coordinated on managing voltage oscil­
lations and cross-border power flows. Initially, RE 
requested countertrading between 13:00 and 15:00 
to reduce Portuguese imports, which REN accepted.
»	28 April, 12:11 – 12:13:
RE contacted REN to request the cancellation 
of the previously agreed countertrading. Both 
parties agreed that REN would operate in TERRE 
(Trans European Replacement Reserves Exchange) 
while maintaining current import levels. REN then 
requested and received approval from RE to place 
700 MW of replacement reserve needs in TERRE for 
the 13:00 – 14:00 period.
»	28 April, 12:14: 
RTE called RE to confirm the NTC value of 1,500 MW, 
which had not been updated via the tools.
»	28 April, 12:17:
RE called REN to reinstate a countertrading request 
from 13:00 to 14:00 to reduce imports and alle­
viate power flows in Spain’s 400 kV corridors. REN 
accepted.
»	28 April, 12:19: 
RE requested that RTE reduce NTC from 1,500 MW to 
1,000 MW due to newly observed oscillations, with 
the reduction to remain in effect until 14:00. RTE 
accepted.
»	28 April, 12:20 – 12:27: 
RE requested that REN bring forward the coun­
tertrading originally scheduled for 13:00 – 14:00 
[ed. final values activated were 13:00 – 13:15 with 
507 MW, 13:15 – 13:30 with 590 MW, 13:30 – 13:45 
with 531 MW, 13:45 – 14:00 with 538 MW] by adding 
quarter-hourly countertrading for the periods 
12:30 – 12:45 with 247 MW and 12:45 – 13:00 with 
88 MW to reduce Portuguese imports and alle­
viate power flows in Spain’s 400 kV corridors. REN 
accepted both requests.
»	28 April, 12:34: 
RE informed RTE of a total blackout in the Iberian 
Peninsula and the initiation of system restoration. 
RE requested a gradual supply of 400 MW, which 
RTE agreed to, and both parties decided to set cross-
border exchanges to 0 MW temporarily.
»	28 April, 12:34: 
Amprion reported a system split to Swissgrid and 
initiated discussions on coordinating with RE and 
REN, who were initially unable to communicate 
due to the blackout. It was noted that Swissgrid had 
attempted to reach the affected TSOs.
»	28 April, 12:34 – 12:36: 
RE called REN to confirm that both systems were in 
a blackout situation. RE and REN agreed to set cross-
border exchange schedules to 0 MW and initiate 
restoration with black-start units and the assistance 
of the French system.
»	28 April, 12:37:
RE requested RTE to energise the 400 kV TIE Baixas 
(RTE) — Vic (RE). RTE Toulouse was required to consult 
RTE Paris.
»	28 April, 12:39 – 12:40: 
RE requested RTE to restore voltage at the Hernani 
substation from the Argia substations. RTE success­
fully put the 400 kV TIE Argia (RTE) — Hernani (RE) into 
service.
»	28 April, 12:39: 
Amprion confirmed to Swissgrid that they, as SAM, 
would also issue the RG CE system split announce­
ment within the EAS according to the system split 
procedure.
»	28 April, 12:41: 
Swissgrid contacted RTE for updates on the blackout; 
RTE confirmed plans to supply up to 400 MW to RE.

===== PAGE 435 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  435 
»	28 April, 12:41: 
RE asked RTE to initiate the agreed 400 MW ex­change 
from France to Spain via AC, and both parties 
committed to expediting the process.
»	28 April, 12:47: 
TERNA called RTE to offer help.
»	28 April, 12:47:
RE contacted ONEE and agreed to receive up to 
100 MW of power from Morocco via one of the 
submarine cables connecting the two systems.
»	28 April, 12:47: 
RE informed Swissgrid of a blackout situation and 
shared initial restoration plans. No additional 
support was needed at that time.
»	28 April, 12:49: 
RE requested RTE to close the 400 kV TIE Baixas 
(RTE) — Vic (RE), but RTE clarified that the operation 
fell under the responsibility of their Paris control 
centre and not the control centre of Toulouse, which 
was called.
»	28 April, 12:49 – 12:54: 
Swissgrid and Amprion confirmed the blackout in 
Spain and Portugal. They defined RE as the frequency 
leader for the Iberian Peninsula, Swissgrid for the 
rest of the Continental Europe Synchronous Area, and 
RTE as the resynchronisation leader according to the 
role definitions of the system split procedure.
»	28 April, 12:51: 
RTE informed RE that staff were being dispatched to 
Baixas to restore the HVDC interconnection Baixas 
(RTE) — Santa Llogaia (RE), which could not be 
restarted automatically due to protection system 
constraints.
»	28 April, 12:57: 
Swissgrid confirmed to RTE the role assignments and 
that LFC controllers would remain unchanged.
»	28 April, 13:20: 
RE asked RTE about any issues or incidents on the 
tie-lines. RTE confirmed that no anomalies or inci­
dents were observed. RE suggested that RTE send 
staff to close these tie-lines in case of remote-control 
failure.
»	28 April, 13:24: 
RTE informed Swissgrid that it had received too little 
information from Spain to assess the extent of the 
blackout. RTE reported Iberian frequencies around 
50.3 – 50.4 Hz. It was still unclear to the RTE operator 
whether the French supply of power would be via 
AC or DC lines.
»	28 April, 13:27: 
RE asked RTE about the issue related to the lack 
of voltage transmission on the 400 kV TIE Baixas 
(RTE) — Vic (RE). RTE was seeing high voltages. It was 
agreed to energise the line. RE would adjust a load 
of 100 MW to help reduce the voltage. Additionally, it 
was agreed to increase NTC to 950 MW.
»	28 April, 13:36: 
RE provided an updated assessment, confirming a 
total blackout across the Iberian Peninsula, with all 
regions affected. The cause remained unknown.
»	28 April, 13:40: 
RTE contacted Swissgrid to request information on 
available capacity to support their system.
»	28 April, 13:40: 
RTE reported to RE that the HVDC interconnection 
Baixas (RTE) — Santa Llogaia (RE) could be started and 
voltage regulated, requesting a switch to PMode3 
[ed. emulating an AC line]. However, RE indicated 
that the mode change was not feasible due to the 
network’s weakened condition.

===== PAGE 436 =====
436  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	28 April, 13:41: 
REN enquired if RTE had already started the Spanish 
grid restoration. RTE confirmed that it was in 
progress.
»	28 April, 13:45: 
REN informed Swissgrid that Portugal was experi­
encing a nationwide blackout. REN attempted grid 
restoration using two black-start units, with no 
immediate support from Spain. One unit had failed 
multiple times. The cause of the blackout was still 
unknown.
»	28 April, 13:50: 
Swissgrid informed Amprion that RE was energised 
by RTE and REN was restoring bottom-up.
»	28 April, 14:02 – 14:04: 
RE informed RTE of their ability to regulate voltage 
via the HVDC interconnection Baixas (RTE) — Santa 
Llogaia (RE) at Baixas and planned to activate the 
STATCOM function at Santa Llogaia. To support this, 
RE requested switching Link-2 from “Standby” to 
“Decoupled”, which RTE approved.
»	28 April, 14:14: 
Swissgrid asked RTE about the grid situation in 
France, Spain, and Portugal. RTE reported a 600 MW 
exchange with Spain, with two interconnections 
[ed. 400 kV TIE Argia (RTE) — Hernani (RE) and 400 kV 
TIE Baixas (RTE) — Vic (RE)] already in service, and a 
third line expected to follow. RTE wanted to send 
400 additional MW through the HVDC line.
»	28 April, 14:17: 
RTE asked RE if the 220 kV TIE Biescas 2 (RE) — Prag­
neres (RTE) could be put into service. RE answered 
that it would try to find out and then inform RTE.
»	28 April, 14:20: 
RE informed RTE about the closing of a switch at 
the converter and notified them of the move to 
“Stopped” and then “Decoupled” mode to regulate 
voltage as STATCOM.
»	28 April, 14:34: 
In response to the request made at 14:17, RE 
informed RTE that it was not possible to put the 
220 kV TIE Biescas 2 (RE) — Pragneres (RTE) into service 
due to ongoing work.
»	28 April, 14:35: 
RE contacted ONEE and requested renewed voltage 
from the Moroccan electrical system.
»	28 April, 14:41: 
RE requested RTE to increase the cross-border 
exchange from 950 to 1,200 MW. RTE agreed with a 
1,200 MW NTC.
»	28 April, 14:54: 
RE informed RTE that they could move Link-2 
to “Stopped”, which required a coordinated 
manoeuvre. RTE performed the manoeuvre first, 
followed by RE. RE and RTE then agreed to change to 
“Decoupled” mode without needing to coordinate 
operation in “STATCOM” mode.
»	28 April, 15:00: 
TERNA asked RTE about the situation at the Spanish 
border.
»	28 April, 15:01: 
RE asked if REN already had generation in service. 
REN reported that black-start capacity power plants 
were experiencing issues and that it was waiting for 
these power plants to be successfully started up and 
connected to the grid.
»	28 April, 15:06:
Swissgrid informed Amprion that two tie-lines 
between France and Spain were back in opera­
tion and 600 MW were being exchanged. Amprion 
informed Swissgrid in its role as frequency leader 
that the Temelin power plant tripped in the Czech 
Republic, but that this was probably not linked to 
the blackout.

===== PAGE 437 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  437 
»	28 April, 15:13: 
Swissgrid enquired with RTE about a missing file 
with the scheduled exchange. There were misunder­
standings between SG and RTE during the call. RTE 
confirmed that it would send the missing file. 
»	28 April, 15:20: 
RTE reported to RE an exchange of 1,391 MW with an 
NTC of 1,200 MW. RE suggested increasing the cross-
border exchange to 1,400 MW and NTC to 1,500 MW 
until 17:00.
»	28 April, 15:31: 
RTE informed RE that the 400 kV TIE Argia (RTE) — 
Hernani (RE) N-1 was causing an overload on the 
220 kV TIE Argia (RTE) — Arkale (RE) due to the 220 kV 
PST Arkale (RE) being out of service.
»	28 April, 15:32: 
RE requested RTE to connect Link-1 from HVDC inter­
connection Baixas (RTE) — Santa Llogaia (RE) for 
power transmission. Coordination was confirmed.
»	28 April, 15:35: 
RE informed RTE that the 220 kV PST Arkale (RE) 
[ed. and the 220 kV TIE Argia (RTE) — Arkale (RE)] 
would be put into service, establishing tap 17.
»	28 April, 15:37: 
REN reported issues with starting black-start plants 
to RE. RE could not assist REN at the time.
»	28 April, 15:39: 
RE informed RTE that they had found issues with 
docking the 220 kV PST Arkale (RE) and indicated that 
it may be necessary to open the line [ed. 220 kV TIE 
Argia (RTE) — Arkale (RE)].
»	28 April, 15:43: 
Swissgrid informed Amprion that three tie-lines 
between France and Spain [ed. 220 kV TIE Argia 
(RTE) — Arkale (RE), 400 kV TIE Baixas (RTE) — Vic (RE) 
and 400 kV TIE Argia (RTE) — Hernani (RE)] were back 
in operation.
»	28 April, 15:50: 
Amprion questioned RTE about a 2,500 MW demand 
on PICASSO. RTE mentioned a negative price and said 
that 500 MW would be coming back online soon. 
RTE noted that there would be an excess of power 
after 16:00. Amprion asked RTE about the situation 
in Spain, but RTE had no further information.
»	28 April, 15:52: 
RE requested power from RTE via the HVDC intercon­
nection Baixas (RTE) — Santa Llogaia (RE) Link-1 in 
PMode3 [ed. the line was switched back to PMode1 
after 1 min]. RE took the master control to make the 
changes.
»	28 April, 15:56: 
RE informed RTE that the 220 kV TIE Argia (RTE) — Arkale 
(RE) had to be decoupled to connect the PST.
»	28 April, 16:02: 
RTE reported to RE that the flow through Santa 
Llogaia was moving from Spain to France.
»	28 April, 16:04: 
RE informed RTE of the intention to change the 
flow direction at the HVDC interconnection Baixas 
(RTE) — Santa Llogaia (RE). RTE confirmed and agreed 
to open the 220 kV TIE Argia (RTE) — Arkale (RE).
»	28 April, 16:09: 
Swissgrid asked RTE about the current grid situation 
and offered support. France did not require assis­
tance at that time.
»	28 April, 16:13: 
RE informed RTE that the 220 kV TIE Argia (RTE) — 
Arkale (RE) and 220 kV PST Arkale (RE) were now 
operational. RE reported that power transmission 
had stopped due to an angular difference issue.

===== PAGE 438 =====
438  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	28 April, 16:13: 
Swissgrid asked RE about the current status of the 
system reposition and whether all transmission 
interconnection lines with France had been recon­
nected. RE confirmed that restoration efforts were 
ongoing and all interconnection lines with France 
were operational. The network was radial, and 
efforts were being made to create a mesh config­
uration. The exchange capacity stood at 1,500 MW. 
Swissgrid further enquired if any black-start power 
plants were in operation. RE said that one unit was 
active in the southern region, and more groups were 
expected to start up shortly. RE reported that an area 
had been connected to Morocco. Swissgrid asked 
about the situation at the border with Portugal, and 
RE conveyed that REN had reported issues with black-
start plants. RE had several isolated zones, and once 
these were connected, RE would be able to provide 
voltage support to REN.
»	28 April, 16:39:
Swissgrid enquired with RTE regarding the current 
grid situation, and there was no news to report.
»	28 April, 16:55: 
Swissgrid provided Amprion with clarification 
regarding the current grid situation for the restora­
tion of the Iberian Peninsula.
»	28 April, 16:56: 
ONEE called RE and offered to provide up to 200 MW 
of support from its system. The offer was accepted on 
the same call.
»	28 April, 16:58: 
RTE informed RE their intention to couple busbars in 
ARGIA 220 kV. Approval was given.
»	28 April, 17:30: 
RTE informed RE that from 20:00, the cross-border 
exchange would proceed as scheduled before the 
incident, with 3,000 MW. RTE suggested informing its 
balance team to extend the 1,500 MW until midnight.
»	28 April, 17:35: 
Swissgrid provided Amprion with clarification 
regarding the current grid situation for the restora­
tion of the Iberian Peninsula.
»	28 April, 18:06: 
RTE informed Swissgrid that as of 19:00, they would 
no longer be able to balance themselves due to a 
lack of energy from Spain and requested a counter­
trade of 500 MW.
»	28 April, 18:07: 
ONEE contacted RE to ask if the Spanish electricity 
system was divided into several electrical zones or 
if all electrical zones were connected. RE explained 
that it was divided, with the northern zone of the 
Spanish system connected to the European grid via 
the French grid, and the southern zone connected to 
the Moroccan grid.
»	28 April, 18:09: 
RTE reported a flow of 1,900 MW instead of 1,500 MW 
to RE. RE would regulate it.
»	28 April, 18:11: 
RTE informed RE that 1,700 MW was available until 
midnight.
»	28 April, 18:19: 
RTE reported to RE that the flow was 2,000 MW. RE 
would adjust it. RTE proposed increasing NTC to 
2,000 MW.

===== PAGE 439 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  439 
»	28 April, 18:23: 
Swissgrid provided Amprion with clarification 
regarding the current grid situation for the restora­
tion of the Iberian Peninsula. 
»	28 April, 18:34:
RE called REN and offered to energise the 220 kV TIE 
Aldeadávila I (RE) — Pocinho (REN), providing voltage 
support from its system (up to 20 MW of power 
support). The offer was accepted on the same call.
»	28 April, 19:08: 
ONEE contacted RE to request that no more load be 
taken from Morocco via ESMA1 due to low frequency. 
RE asked ONEE if it could continue taking 300 MW, 
and ONEE agreed, but instructed them not to exceed 
300 MW.
»	28 April, 19:21: 
ONEE contacted RE to enquire about the progress 
of the restoration of the Spanish electricity system, 
specifically whether generation had been restored 
and whether the load on ESMA 1 would rise above 
370 MW. RE advised that generation was gradually 
being restored and that the load on ESMA 1 was not 
expected to exceed that value.
»	28 April, 19:22:
Swissgrid enquired with REN about the current grid 
situation. REN reported that there were three resto­
ration areas, one of which was being supported by 
RE. At that time, 170 MW of load was being supplied.
»	28 April, 19:45: 
Swissgrid provided Amprion with clarification 
regarding the current grid situation for the restora­
tion of the Iberian Peninsula.
»	28 April, 19:49: 
REN requested that RE reconnect the 220 kV tie-lines, 
specifically the 220 kV TIE Aldeadávila II (RE) — Pocinho 
(REN) or the 220 kV TIE Pocinho (REN) — Saucelle 1 
(RE), with a preference for including both if feasible. 
RE suggested the reconnection of the 400 kV TIE 
Cedillo (RE) — Falagueira (REN). REN indicated 
that the reconnection of the 400 kV TIE Cedillo 
(RE) — Falagueira (REN) would occur at a later stage, 
and that they preferred to connect the 220 kV lines at 
that time. RE accepted.
»	28 April, 20:00 – 20:11:
RTE requested emergency reserves from Amprion. 
It was agreed to deliver 400 MW from Germany to 
France from 21:00 until midnight.
»	28 April, 20:23: 
RE requested that RTE change the state of Link-2 
from “Decoupled” to “Coupled” to enable power 
transmission. RE indicated a preference for receiving 
power through the HVDC interconnection Baixas 
(RTE) — Santa Llogaia (RE) rather than charging the 
400 kV TIE Baixas (RTE) — Vic (RE). RTE agreed. 
»	28 April, 20:31: 
RE reported to RTE that they had changed the power 
setpoint (PSP) from 600 MW to 300 MW for the HVDC 
interconnection Baixas (RTE) — Santa Llogaia (RE) 
Link-1. RE confirmed no exchange variation, only 
the recovery of Link-2. RTE noted a 1,300 MW devi­
ation [ed. Between the 2,000 MW schedule and the 
700 MW physical flow] that may affect frequency.
»	28 April, 20:35: 
RE requested RTE to adjust the cross-border exchange 
to 800 MW from that moment on due to the existing 
deviation to maintain frequency stability. RTE 
approved the change.

===== PAGE 440 =====
440  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	28 April, 20:49: 
RE requested RTE to adjust the cross-border exchange 
to 1,400 MW due to the reduced imbalance. RTE 
approved.
»	28 April, 20:53: 
RE requested ONEE to reduce the cross-border 
exchange to the 300 MW agreed in the initial 
program. ONEE reported frequency issues as the 
reason for the higher flow and agreed to reduce 
generation.
»	28 April, 21:01: 
RE requested ONEE to close the second Spain — 
Morocco tie-line. RE energised the line and 
ONEE closed the line, reducing load on the other 
interconnection.
»	28 April, 21:02: 
Swissgrid provided Amprion with clarification 
regarding the current grid situation for the restora­
tion of the Iberian Peninsula.
»	28 April, 21:08: 
ONEE informed RE that 900 MW was too much for 
their system and it was experiencing overloads.
»	28 April, 21:11: 
RE requested RTE to change the HVDC interconnection 
Baixas (RTE) — Santa Llogaia (RE) from “Decoupled” to 
“Stopped”, waiting for 20 minutes, and then moving 
it to “Coupled” to put it into service. The manoeuvre 
was completed.
»	28 April, 21:13: 
ONEE asked RE about the interconnection between 
Spain and France. RE requested ONEE to regulate the 
300 MW cross-border exchange, while ONEE asked RE 
to reduce production.
»	28 April, 21:14: 
Swissgrid contacted RTE for an assessment of the 
current situation. RTE reported that the frequency 
was stable and the situation at the border with Spain 
was under control. It confirmed that activation of the 
remaining power from Spain could continue.
»	28 April, 21:18: 
RTE informed RE that they planned to set the sched­
uled exchange to zero to regulate imbalances. They 
noted that increasing cross-border exchange could 
cause overloads when connecting two zones in a 
loop. RTE asked for cross-border exchange values for 
29 April, suggesting 2,000 MW from France to Spain 
and 0 MW from Spain to France. RE confirmed these 
values.
»	28 April, 21:19: 
Swissgrid provided Amprion with clarification 
regarding the current grid situation for the restora­
tion of the Iberian Peninsula.
»	28 April, 21:25: 
REN requested RE to connect the 400 kV TIE Puebla 
de Guzman (RE) — Tavira (REN) to begin supplying 
consumption in the Algarve (southern region of 
Portugal). RE accepted.
»	28 April, 21:26: 
ONEE asked RE about the deviation in the 300 MW 
exchange. 
»	28 April, 21:31: 
RTE reported to Swissgrid that they had set the 
scheduled export value to Spain to 0 MW to better 
regulate with secondary control because otherwise, 
the scheduled cross-border values would change 
too frequently. The original scheduled exchange 
(without incident) with Spain was 3,000 MW from 
Spain to France, but with Spain now importing about 
1,000 MW, RTE was buying 4,000 MW from Germany 
and Switzerland. Amprion and Swissgrid remained 
available to assist with any balancing issues.

===== PAGE 441 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  441 
»	28 April, 21:41: 
Swissgrid asked RE about nuclear plant issues or 
safe mode status. RE confirmed they were all in 
safe mode. Regarding the exchange with France, RE 
reported 1,400 MW. Swissgrid asked if RE was still in 
restoration mode and if assistance was needed. RE 
answered that the restoration was still ongoing and 
that no assistance was needed.
»	28 April, 21:41: 
RE requested RTE for information regarding the 
Link-2 manoeuvre. The waiting period had elapsed, 
and ready status could be applied. The manoeuvres 
were executed, and power transmission began. 
HVDC interconnection Baixas (RTE) — Santa Llogaia 
(RE) was normalised in PMode3 [ed. emulating an 
AC line], but PODP (power oscillation damping P) 
remained disabled.
»	28 April, 21:43: 
Swissgrid provided Amprion with clarification 
regarding the current grid situation for the restora­
tion of the Iberian Peninsula.
»	28 April, 21:47: 
Swissgrid asked REN to confirm the existence of a 
synchronous connection from FR to PT.
»	28 April, 21:48: 
RE requested Coreso to validate the value provided 
by RTE, with an export of 0 MW and an import of 
2,000 MW. Coreso confirmed. 
»	28 April, 21:49: 
Swissgrid asked RE to verify if Portugal was 
connected to France through Spain and if Portugal 
was operating at the European frequency. The 
affected TSOs confirmed the existence of a synchro­
nous connection from France to Portugal.
»	28 April, 21:50: 
Swissgrid provided Amprion with clarification 
regarding the current grid situation for the restora­
tion of the Iberian Peninsula.
»	28 April, 21:52: 
ONEE asked RE about the need for additional energy. 
RE responded that no further energy was currently 
required.
»	28 April, 22:03: 
ONEE asked RE about the connection between Spain 
and France. Information was provided, along with 
frequency measurements.
»	28 April, 22:10: 
REN informed RE that grid conditions were fulfilled 
for the connection of the 400 kV TIE Cedillo (RE) — 
Falagueira (REN) and requested the connection. 
RE accepted. 
»	28 April, 22:28: 
RE informed REN that they would change their LFC to 
peninsular mode. REN agreed.
»	28 April, 22:33: 
RTE enquired with RE about cross-border exchange 
capacities for 29 April. RE confirmed that the capacity 
from Spain to France was 0 MW and reported 
readiness to reconnect secondary regulation. RTE 
requested information about the schedule to 
achieve balance. Both parties agreed on a 1,400 MW 
exchange from France to Spain between 00:00 and 
03:00.
»	28 April, 22:34:
RTE requested Amprion to extend and increase emer­
gency power. It was agreed to continue with 400 MW 
from 00:00 until 01:00 on 29 April and then 650 MW 
from 01:00 to 10:00.
»	28 April, 22:50: 
RTE informed Swissgrid that the Spanish load 
frequency controller would soon be operational. 
Subsequently, the exchange program from France to 
Spain would be increased from 0 MW to 1,400 MW. 
However, RTE noted that the exchange program 
would remain unchanged for the next few hours to 
allow for better frequency regulation.

===== PAGE 442 =====
442  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
»	28 April, 22:55:
RTE thanked Amprion for their support. RTE received 
a schedule and entered it into their system.
»	28 April, 23:14: 
Amprion confirmed to Swissgrid the delivery from 
Amprion to RTE for the next hours: 400 MW from 
00:00 to 01:00 and 650 MW from 01:00 to 10:00.
»	28 April, 23:27: 
ONEE enquired with RE about the restoration process. 
RE stated that it was ongoing and could not provide 
a status update.
»	28 April, 23:41: 
RE informed RTE that the LFC would be recon­
nected with a 100 MW schedule and then revert to 
1,400 MW. RTE required one hour’s notice to adjust its 
system and did not support changes before 00:30. A 
0 MW schedule from 0:00 was agreed, allowing the 
connection of the LFC.
»	28 April, 23:52: 
ONEE enquired with RE about the situation, and RE 
explained about the connections with other TSOs 
and noted that the restoration process had not yet 
been completed.
»	28 April, 23:55: 
REN and RE agreed to change their LFC mode to 
power and frequency control, with scheduled 
programs on the PT — ES border at 0 MW.
»	29 April, 00:03: 
RTE expressed concerns to Swissgrid about its ability 
to maintain balancing at the border with Spain. 
Swissgrid offered RTE the option of activating power 
via the Stage 2 frequency procedure in an emer­
gency. RTE would respond promptly if necessary.
»	29 April, 00:08: 
RE informed RTE that the LFC in Spain has been 
successfully activated. RTE confirmed that frequency 
regulation in Spain was now being managed by the 
Spanish system. RE reported that it had recovered 
70 % of the load. No information was available about 
the REN restoration.
»	29 April, 00:11: 
RTE announced to Swissgrid that the grid controller 
in Spain was in operation. The initial exchange 
program [ed. schedule agreed before the blackout] 
indicated 0 MW from Spain to France and 3,000 MW 
from France to Spain. RTE had no information about 
the LFC in Portugal.
»	29 April, 00:17: 
Swissgrid provided Amprion with clarification 
regarding the current grid situation for the restora­
tion of the Iberian Peninsula.
»	29 April, 00:47: 
REN asked RE to establish contact between the NCC 
management teams of REN and RE using the phone 
consoles in the control rooms. REN confirmed that it 
was already supplying all transmission substations 
with consumption and provided a summary of the 
generation profile (solar and wind connected to the 
transmission grid with restrictions). REN reported 
their intention to change the EAS state to emergency 
(red).
»	29 April, 01:54: 
REN informed RE that they were performing LFC regu­
lation at 0 MW (schedule program) and asked for the 
match confirmation of the cross-border exchange 
schedule. RE confirmed that they would keep the 
scheduled programs (Spain to Portugal) at 0 MW on 
29 April. RE reported that they would impose an NTC 
at 0 MW (Spain to Portugal) for 30 April. REN reported 
that they would continue limiting renewable (wind 
and solar) production connected to the transmission 
grid for better regulation. REN suggested changing 
the EAS status from the restoration to the emergency 
state, maintaining the suspension of energy markets. 
RE reported that they would remain in the restora­
tion state for the time being.

===== PAGE 443 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  443 
»	29 April, 02:05: 
RE requested confirmation from REN regarding the 
scheduled exchanges from Portugal to Spain for 29 
April. REN confirmed that the scheduled program 
would be 0 MW.
»	29 April, 02:16: 
RE informed ONEE that the supporting cross-border 
exchange was no longer required, and it was agreed 
to set it to 0 MW.
»	29 April, 02:19: 
Swissgrid asked REN for confirmation concerning the 
end of the restoration state of the Portuguese system. 
REN confirmed and reported that all transmission 
substations with consumptions were supplied.
»	29 April, 02:20: 
REN and RE called about an EAS malfunction. RE was 
seeing the Portuguese system in normal state when 
REN had switched to emergency state.
»	29 April, 02:22: 
Swissgrid informed RE that Portugal has updated 
the status in EAS to alert and confirmed that all loads 
were connected to the grid. Swissgrid requested 
information regarding the restoration process status 
in Spain. RE indicated that the restoration process 
was in its final stages. However, certain loads had 
not yet been recovered due to issues encountered 
by some DSOs when doing so. RE anticipated that all 
loads would likely be connected shortly.
»	29 April, 02:23: 
REN and RE called again about the EAS malfunction. 
RE was seeing the Portuguese system in normal state 
when REN had switched to emergency state.
»	29 April, 02:24: 
Swissgrid asked RTE for a general update. RTE 
confirmed ongoing stable border exchanges 
between Spain and France.
»	29 April, 02:25: 
REN and RE called again about an EAS malfunction. 
RE was viewing normal state of the Portuguese 
system when REN had changed to emergency.
»	29 April, 02:29: 
RTE asked RE about the status of the network resto­
ration. RE reported that the transmission grid resto­
ration was completed, and they were waiting for 
the restoration of loads at lower voltage levels. RE 
reported uncertainty about generation volume. 
»	29 April, 02:29: 
REN and RE called again about the EAS malfunction. 
REN confirmed the end of the restoration state in the 
Portuguese system, switching to emergency state. 
REN confirmed that all transmission substations with 
consumptions were supplied.
»	29 April, 02:30: 
RE confirmed to REN that they were seeing the Portu­
guese system in emergency state in the EAS.
»	29 April, 02:44: 
Swissgrid provided Amprion with clarification 
regarding the current grid situation for the restora­
tion of the Iberian Peninsula.
»	29 April, 03:11: 
Swissgrid asked RE about the EAS emergency status. 
RE confirmed all loads were connected, gener­
ation was stable, and there were no incidents. 
However, markets in the Iberian Peninsula remained 
suspended as a precaution. Swissgrid asked about 
next steps for balancing and exchange schedules. 
RE stated that the market was currently halted but 
expected normalisation by 30 April.

===== PAGE 444 =====
444  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
7.2	
ENTSO-E Awareness System (EAS)
The EAS is activated in response to critical incidents, facilitating a coordinated and timely response among multiple 
TSOs within the ENTSO-E framework. This mechanism not only supports operational collaboration but also ensures 
effective communication of status assessments across Europe, enhancing situational awareness and enabling 
informed decision-making. Below is a detailed overview of the changes in system states as well as the information 
communicated through EAS for each affected TSO during the sequence of events.
»	28 April, 12:40: 
REN – Normal state to blackout state 
»	28 April, 12:40: 
RE – Normal state to blackout state
»	28 April, 12:49: 
Swissgrid (as CC South) – Normal state to emergency 
state
»	28 April, 12:49: 
Amprion (as CC North) – Normal state to emergency 
state
»	28 April, 12:50: 
RTE – Normal state to emergency state 
»	28 April, 13:08: 
RTE – Info: French synchronous leader for the split 
grid between France and Spain
»	28 April, 13:10: 
RE – Blackout state to restoration state 
»	28 April, 13:20: 
Swissgrid (CC South) – Info: Swissgrid is the 
frequency leader of the main South Island, Spain is 
the frequency leader of their island, and France is the 
resynchronisation leader
»	28 April, 14:35: 
RTE – Emergency state to alert state
»	28 April, 17:05: 
REN – Blackout state to restoration state
»	29 April, 02:13:
REN – Restoration state to emergency state
»	29 April, 03:00: 
RE – Restoration state to emergency state
»	29 April, 11:15: 
Swissgrid (as CC South) – Emergency state to normal 
state
»	29 April, 11:15: 
Amprion (as CC North) – Emergency state to normal 
state
»	29 April, 11:20: 
RTE – Alert state to normal state
»	29 April, 14:40: 
RE – Emergency state to alert state
»	29 April, 14:40: 
REN – Emergency state to alert state
»	30 April, 12:40: 
RE – Alert state to normal state
»	30 April, 12:50: 
REN – Alert state to normal state

===== PAGE 445 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  445 
7.3	
Email Communications between SAM and the TSOs
This section includes the official email communications between SAM and the TSOs.
28 April, 12:53: From Swissgrid to all TSOs:
Dear Colleagues
We announce that a system split is occurred in RG CE. The “procedure in case of system 
separation and resynchronisation of separated grid areas” is started.
Details of the system split (number, borders, and TSOs of islands) and future informa­
tion are shared via European Awareness System (EAS).
If the system split is inside of your control area or on your tie lines please set EAS to 
emergency state: critical event and separation from the grid (Flow chart: step 4).
Kind regards
28 April, 22:14 – From Swissgrid to all TSOs:
Update!
Dear Colleagues
RTE is still balancing the Iberian peninsula via aFRR/mFRR activations. RTE has to 
­activate the difference to the scheduled values (up to 3,000 MW export Spain → 
France) as well. Currently the margins are sufficient.
In case there is a lack of balancing energy, Amprion and Swissgrid are ready to support 
RTE and stabilise the system frequency.
Kind regards

===== PAGE 446 =====
446  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
28 April, 23:20 – From Swissgrid to all TSOs:
Information!
Dear colleagues,
since 28.04.2025 23:17 (CET) we observed a permanent steady state frequency 
­deviation with a fast-growing grid time deviation of + 6 sec in the last 4 hours and a 
total grid time deviation of + 4.27 sec.
The cause of the frequency deviation could be identified 
(reason: restoration state Spain and Portugal).
The Coordination Centres [ed. SAMs] will further monitor the situation.
If the situation is not getting worse no actions are necessary by uninvolved TSOs until 
further notice.
Thank you all for your collaboration.
Kind regards
29 April, 02:48 – From Swissgrid to all TSOs:
Information!
Dear colleagues,
from 28.04.2025 23:17 to 29.04.2025 02:45 (CET) we observed a permanent steady 
state frequency.
The grid time deviation in the last 4 hours is now: + 1.93 sec
Total grid time deviation is now: + 5.55 sec
Now the alarm is cancelled.
Reason for cancellation: grid time deviation is decreasing (≤ 2sec in the last 4 hours)
No further action is needed.
Thank you all for your collaboration.
Kind regards

===== PAGE 447 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  447 
8	
CLASSIFICATION OF THE INCIDENT 
BASED ON THE ICS METHODOLOGY
The ICS methodology was originally developed in accordance with Regulation (EC) 
No 714/2009 of the European Parliament and of the Council of 13 July 2009, as 
repealed the by Regulation (EU) 2019/943 of the European Parliament and of the 
Council of 5 June 2019 on the internal market for electricity (recast), and updated to 
fulfil the objectives and the security indicator requirements laid out in Article 15 of 
Commission Regulation (EU) 2017/1485 of 2 August 2017 establishing a guideline 
on electricity transmission system operation (SOGL). The definitions and concepts in 
this methodology are in line with Articles 15 and 18 of the SOGL and further extended 
to describe the real-time situation of the TSO’s system.
Scale 0
Noteworthy incident
Scale 1
Significant incident
Scale 2
Extensive incident
Scale 3
Major incident / 1TSO
Priority / Short definition
(Criterion short code)
Priority / Short definition
(Criterion short code)
Priority / Short definition
(Criterion short code)
Priority / Short definition
(Criterion short code)
#20
Incidents on load (L0)
#11
Incidents on load (L1)
#2
Incidents on load (L2)
#1
Blackout (OB3)
#21
Incidents leading to frequency 
degradation (F0)
#12
Incidents leading to frequency 
degradation (F1)
#3
Incidents leading to frequency 
degradation (F2)
#22
Incidents on transmission 
network elements (T0)
#13
Incidents on transmission 
network elements (T1)
#4
Incidents on transmission 
network elements (T2)
#23
Incidents on power generating 
facilities (G0)
#14
Incidents on power generating 
facilities (G1)
#5
Incidents on power generating 
facilities (G2)
#15
N-1 violation (ON1)
#6
N violation (ON2)
#24
Separation from the grid (RS0)
#16
Separation from the grid (RS1)
#7
Separation from the grid (RS2)
#25
Violation of standards on voltage 
(OV0)
#17
Violation of standards on voltage 
(OV1)
#8
Violation of standards on voltage 
(OV2)
#26
Reduction of reserve capacity 
(RRC0)
#18
Reduction of reserve capacity 
(RRC1)
#9
Reduction of reserve capacity 
(RRC2)
#27
Loss of tools and facilities (LT0)
#19
Loss of tools and facilities (LT1)
#10
Loss of tools and facilities (LT2)
Figure 8-1: Incident classification scale
Figure 8-1 shows the criteria from the methodology and 
the corresponding scale, ordered by descending priority. 
An incident can comprise multiple events and meet 
various criteria. In this case, the highest criterion decides 
the scale of the incidents. In the case of a scale 2 or 3 
event, an investigation is conducted by an Expert Panel. 
While only the highest priority criterion is relevant for 
deciding the scale, the other criteria are also assessed. 

===== PAGE 448 =====
448  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
8.1	
Scale of the Incident
The highest-violated ICS criterion during this incident was a scale 3 blackout (OB3). This criterion is met if there is a 
loss of more than 50 % of demand or a total absence of voltage for at least three minutes, assessed based on the TSO’s 
control area. The lost load on 28 April 2025 was as follows:
»	25,638 MW for Spain (100 % of the demand in 
the Spanish Peninsula before the incident)
»	5,900 MW for Portugal (100 % of the demand in 
mainland Portugal before the incident)
»	7 MW for France (0.01 % of the demand before 
the incident).
Spain and Portugal also suffered a total absence of 
voltage. Therefore, both the loss of load and voltage 
criteria for OB3 were met. 
For France, the lost load was below 100 MW and there­
fore no L criterion was met. France’s highest criterion 
violation was an OV1 due to high voltage during the 
incident.
8.2	
RCC Investigation Threshold
The RCC post-operation and post-disturbances analysis and reporting (RIAR) methodology has been developed to 
define the respective RCC task in accordance with Article 37 (1)(i) of the Regulation (EU) 2019/943 of the European 
Parliament and of the Council of 5 June 2019 on the internal market for electricity. This methodology foresees an RCC 
investigation in addition to the work of the Expert Panel if both of the following criteria are met:
a.	 a TSO has moved from a normal or alert system state 
to an emergency system state as a result of actions 
taken by another TSO being in emergency, blackout, 
or restoration system state, and 
b.	 the incident has been confirmed as at least a scale 2 
incident as defined by the ICS methodology.
Post-analysis confirmed that Spain and Portugal were 
in a blackout and restoration state during the incident, 
meaning that the incident met the RCC investigation 
threshold to initiate the investigation. The conclusions 
of the RCC investigation are added as a dedicated chapter 
in the final report.
8.3	
Scale of all Violations Linked to the Incident
The OB3 was the most severe criterion violated during 
the incident in Spain and Portugal. Several other criteria 
were violated before the blackout occurred, which are 
presented in Table 8-1 and summarised below. When an 
incident meets several criteria, it is classified according 
to the criterion with the highest priority. Additionally, all 
sub-criteria information (i. e., ICS violations or events) 
is also collected. Figure 8-2 presents a timeline view of 
the ICS criteria violated during the incident. It should be 
noted that the violations of the criteria regarding loss of 
generation facilities (G) and loss of load (L) have been 
separated into smaller violations to better visualise the 
sequence of events and correlate the impact of these 
violations with the measured frequency and voltage 
during the incident. The following paragraphs consol­
idate the violations according to the ICS methodology 
and therefore do not fully align with the detailed time­
line presented in Figure 8-2.
In Spain, there was a loss of generation facilities (G0) at 
12:32, followed by a transformer trip at 12:32:57, which 
is classified as a scale 0 loss of network element (T0) 
violation, and a further 355 MW of generation tripped. 
Approximately 20 seconds later, at 12:33:16, there were 
successive trips of power generation facilities. These 
generation trips are classified as one G2 incident as they 
occurred within fifteen minutes and were greater than 
3,000 MW. Further T incidents occurred with the loss of tie 
lines and transmission lines in Spain. The trip of the HVDC 
interconnector was classified as a T2 ICS violation due 
to the impact on a neighbouring TSO with OV (voltage) 
violations in France. The disconnections of all tie lines 
between France and Spain split the Iberian Peninsula 
from CE (involving more than one TSO with a load larger 
than 5 % of the total load of the synchronous area before 
the separation, thus violating the RS2 criterion). The loss 
of load (L2) criteria was met after the generation loss, 
as automatic TSO system defence measures were acti­
vated with the tripping of pumps and distribution load 
shedding.

===== PAGE 449 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  449 
There was high-voltage violations in Spain during 
the incident that contributed to the trip of generation, 
although they did not meet the time threshold for a 
voltage violation as defined in the ICS methodology. 
Voltage was above 1.1 per unit for 16 seconds, whereas 
the ICS methodology requires a time of greater than 30 
seconds. The subsequent voltage collapse is captured 
under the OB3 (blackout) criteria.
Portugal experienced high voltage and – similarly to 
Spain – the duration did not reach the time thresholds 
specified in the ICS methodology, and therefore there 
were no OV incidents. There was a significant loss of load 
(L2) as pumps and industrial consumers were discon­
nected, as well as the distribution load. There were two 
T0 events with the loss of a transformer and an over­
head line. Additionally, a G2 violation was recorded at 
the time of the blackout, as all generation facilities were 
disconnected.
The highest criteria experienced in France by RTE 
was scale 1 related to OV1. France also had G0 and T0 
violations.
Frequency degradation (F) ICS criteria violation was a 
below scale (BS) violation (FBS). The reason is that the 
frequency deviation magnitude thresholds were met, 
but – similarly to the ICS voltage criteria (OV) – the dura­
tion of the deviations were not sufficiently long to be 
registered at a higher scale. Furthermore, the frequency 
deviations are registered at a synchronous area level, 
even if local anomalies might occur. 
All oscillations that occurred prior to the blackout – as 
detailed in this report – did not cause any ICS criteria 
violations.
Criterion
Scale
Red Eléctrica
REN 
RTE 
OB
3


 
L
2


1
 
 
0
 
F
2
1
0
BS

T
2

1
 
 
 
0



G
2


 
1
 
 
 
0
 

BS
ON
2
Not Violated
1
RS
2


1
0
OV
2
Not violated because the time threshold was not reached
1

0
BS
RRC
2
Not Violated
1
0
LT
2
Not Violated
1
0
Table 8-1: ICS criteria violations by TSO
Note: Each violated ICS criterion has an X in the cell. The scales shown are 0 – 3 and below scale (BS). There was no violation of the ICS ON, RRC, and LT criteria.

===== PAGE 450 =====
450  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
SILL 400 (ES)
VAN 400 (ES)
TJE 400 (ES)
SSN 400 (PT)
Tavel 220 (FR)
*OV voltage threshold reached. Duration thresholds were not met during the incident.
*OV voltage threshold reached. Duration thresholds were not met during the incident.
54
54
52
52
50
50
48
48
46
46
44
44
1.2
1.2
1.0
1.0
0.8
0.8
0.6
0.6
0.4
0.4
0.2
0.2
0.0
0.0
12:33:15
12:33:15
12:33:16
12:33:16
12:33:17
12:33:17
12:33:18
12:33:18
12:33:19
12:33:19
12:33:20
12:33:20
Time (CEST)
Time (CEST)
12:33:21
12:33:21
12:33:22
12:33:22
12:33:23
12:33:23
12:33:24
12:33:24
12:33:25
12:33:25
12:33:26
12:33:26
Frequency (Hz)
Frequency (Hz)
Voltage (p.u.)
Voltage (p.u.)
Trip of last AC 
tie-line with 
France 
Separation 
from France
Trip of last AC 
tie-line with 
France 
Separation 
from France
Approx. 
1,650 MW lost 
during 0.7 s
Approx. 
1,650 MW lost 
during 0.7 s
GO
TO
GO
TO
L2+
G1
L2+
G1
RS2
+T2
RS2
+T2
OB3
G2
OB3
G2
OV2*
OV2*
AT 12:32:57,
before the timeline starts
AT 12:32:57,
before the timeline starts
Disconnection of
HVDC with France
Disconnection of
HVDC with France
Approx. 3,450 MW 
lost during 0.5 s
Approx. 3,450 MW 
lost during 0.5 s
Disconnection 
from Morocco
Disconnection 
from Morocco
Approx. 300 MW 
lost during 0.6 s
Approx. 300 MW 
lost during 0.6 s
Approx. 3,900 MW lost load 
and 1,700 MW of lost generation 
during 0.8 s
Approx. 3,900 MW lost load 
and 1,700 MW of lost generation 
during 0.8 s
Approx. 1,350 MW 
lost during 1.0 s
Approx. 1,350 MW 
lost during 1.0 s
Approx. 1,750 MW 
lost during 1.6 s
Approx. 1,750 MW 
lost during 1.6 s
Blackout (OB3) at 12:33:29.740
Includes a G2 violation in Portugal 
and Spain, respectively.
Blackout (OB3) at 12:33:29.740
Includes a G2 violation in Portugal 
and Spain, respectively.
GO+
 OV1*
GO+
 OV1*
G1
G1
G0
G0
TO
TO TO
TO TO
TO
TO
TO TO
TO
TO
TO
G1
G1
G2
G2
L1
L1
GBS
GBS
Figure 8-2: ICS criteria violations for Portugal and Spain during the incident
Note: All sub-ICS criteria violations for tripped generation facilities (G) and loss of load (L) are included in the graph but reported as a single G or L violation for 
Portugal and Spain. When the G and L criteria are regarded as a whole, Spain and Portugal each had a G2 violation, as the generation trips occurred within 
15 minutes and amounted to more than 3,000 MW, and a blackout (OB3) due to the total loss of voltage in the control area. The L2 criterion was reached, but after 
more than 50 % of the load is lost in the control area, the L2 becomes an OB3 violation.

===== PAGE 451 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  451 
9	
CONCLUSION AND 
RECOMMENDATIONS
9.1	
Summary
Overall, the investigation concludes that the blackout 
that affected Spain and Portugal on 28 April 2025 was 
the result of multiple interacting factors. The incident 
evolved through a sequence involving a combination of 
voltage fluctuations and oscillatory phenomena, leading 
to widespread generation disconnections in Spain, 
particularly inverter-based resources, followed by a 
cascade of overvoltage disconnections and ­culminating 
in the loss of synchronism of the Iberian system with 
the Continental Europe Synchronous Area. The technical 
analyses indicate that the fast voltage increase was 
driven by a combination of interacting factors identified 
in the Root Cause Tree, which unfolded over very short 
timescales, leaving limited time for effective operational 
response. These include limitations in the availability and 
effectiveness of voltage control resources, the ­reactive 
power behaviour of connected assets, the protection 
settings of connected generators and the behaviour of 
small-embedded generation, compounded by limited 
observability.
The investigation relied on an extensive dataset 
collected from TSOs, DSOs, and SGUs, noting that 
collecting complete, high-quality, and timely data 
proved ­challenging and that some critical data remained 
missing, incomplete, or heterogeneous. 
This experience underlines the importance of robust 
data collection processes, standardisation, and clear 
obligations to ensure that future investigations can 
be conducted with adequate accuracy and complete­
ness. It also underscores the importance of all system 
users consistently fulfilling their obligations under the 
­applicable requirements.
The Expert Panel’s work has focused primarily on 
deriving clear, actionable recommendations to reduce 
the likelihood of similar events and strengthen the 
overall security and resilience of the European grid. 
These recommendations are the central outcome of the 
investigation and are structured into two categories:
(i)	 recommendations directly linked to the identified 
root causes, which are reflected graphically on the 
root cause tree (Figure 9-1); and
(ii)	 recommendations developed based on the investi­
gation results, for which the Expert Panel considers 
that implementation may be beneficial for all 
system actors, but which are not related to the root 
causes of this incident.

===== PAGE 452 =====
452  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
 Figure 9-1: Root cause tree linked with recommendations.
SPAIN
SPAIN
Fast voltage increase
Fast voltage increase
No reactive power reaction 
on voltage changes by RES 
power plants
No reactive power reaction 
on voltage changes by RES 
power plants
Loss of reactive power 
absorption of generators
Loss of reactive power 
absorption of generators
Disconnection of generators in 
ES before reaching voltage limit 
on grid access point
Disconnection of generators in 
ES before reaching voltage limit 
on grid access point
Fast Decrease of active power 
infeed setpoint of generators 
(by BRP actions) with ﬁxed 
power factor leading to loss of 
reactive power absorption
Fast Decrease of active power 
infeed setpoint of generators 
(by BRP actions) with ﬁxed 
power factor leading to loss of 
reactive power absorption
Non optimal transformer tap 
positions at nodes with high 
voltage dynamic 
Non optimal transformer tap 
positions at nodes with high 
voltage dynamic 
Downward aFRR activation on 
units with ﬁxed power factor 
leading to loss of reactive power 
absorption
Downward aFRR activation on 
units with ﬁxed power factor 
leading to loss of reactive power 
absorption
Shunt reactors were not 
re-connected
Shunt reactors were not 
re-connected
Cascade of overvoltage 
disconnections of generators 
in ES
Cascade of overvoltage 
disconnections of generators 
in ES
- Decreasing frequency in ES/PT
- Increase of angle diﬀerence 
between ES/PT and rest of CESA
- Reversal of active power at the 
FR-ES border
- Decrease of synchronisation 
torque of the ES/PT system
- Decreasing frequency in ES/PT
- Increase of angle diﬀerence 
between ES/PT and rest of CESA
- Reversal of active power at the 
FR-ES border
- Decrease of synchronisation 
torque of the ES/PT system
“Point of no return”
Loss of synchronism
“Point of no return”
Loss of synchronism
Disconnection of grid users 
in southwest area 
of FR
Disconnection of grid users 
in southwest area 
of FR
Activation of DRS 
(out-of-step) protection 
 Disconnection ES-FR
Activation of DRS 
(out-of-step) protection 
 Disconnection ES-FR
Activation of frequency 
based SPS
 Disconnection ES-MA
Activation of frequency 
based SPS
 Disconnection ES-MA
ES blackout
ES blackout
PT blackout
PT blackout
Further Loss of reactive 
power absorption of load & 
generators
Further Loss of reactive 
power absorption of load & 
generators
First (Forced) Oscillation
of 0.63 Hz
First (Forced) Oscillation
of 0.63 Hz
Second (Inter-Area) 
Oscillation of 0.2 Hz
Second (Inter-Area) 
Oscillation of 0.2 Hz
Voltage dependency of loads 
(in distribution grids) – 
increasing load in 
distribution grid
Voltage dependency of loads 
(in distribution grids) – 
increasing load in 
distribution grid
Low margin between voltage 
limit and disconnection 
voltage on 400 kV-level
Low margin between voltage 
limit and disconnection 
voltage on 400 kV-level
Increased voltage due to lower 
transmission line loading and 
change of reactive power need for 
lines due to changing load-pattern
Increased voltage due to lower 
transmission line loading and 
change of reactive power need for 
lines due to changing load-pattern
Damping oscillations by activation 
of mitigation measure procedure in 
ES/FR, particularly :
– Reduction of exchanges on 
   ES-FR border
– Reconnection of transmission lines
Damping oscillations by activation 
of mitigation measure procedure in 
ES/FR, particularly :
– Reduction of exchanges on 
   ES-FR border
– Reconnection of transmission lines
Voltage control support 
by conventional generators 
not eﬀective
Voltage control support 
by conventional generators 
not eﬀective
Reactive power output of 
several conventional 
generators reached 
Q-reference less than 75 % of 
the samples (hourly)
Reactive power output of 
several conventional 
generators reached 
Q-reference less than 75 % of 
the samples (hourly)
RES power plants follow 
ﬁxed power factor
RES power plants follow 
ﬁxed power factor
Shunt reactors operated 
manually – requiring 
decision-making and 
processing time
Shunt reactors operated 
manually – requiring 
decision-making and 
processing time
No limitation on 
ramping for generators 
with ﬁxed power factor
No limitation on 
ramping for generators 
with ﬁxed power factor
Design of voltage control of 
local generation networks 
(behind connection point) not 
aligned with system needs
Design of voltage control of 
local generation networks 
(behind connection point) not 
aligned with system needs
Many overvoltage 
disconnection protection 
settings diverge from 
applicable requirements or 
not aligned with system 
needs
Many overvoltage 
disconnection protection 
settings diverge from 
applicable requirements or 
not aligned with system 
needs
Converter driven instability 
and interaction with other 
generators in the same area
Converter driven instability 
and interaction with other 
generators in the same area
Excitation of interarea oscillations 
(at low intensity)
Excitation of interarea oscillations 
(at low intensity)
High reactance seen by several 
generators
High reactance seen by several 
generators
Change of the infeed of some 
generators at a speed comparable to 
switching maneuvers
Change of the infeed of some 
generators at a speed comparable to 
switching maneuvers
High transmission angle between 
groups of generators in 
Spain/Portugal and the rest of CESA
High transmission angle between 
groups of generators in 
Spain/Portugal and the rest of CESA
Absence of PSS on some large units 
and insuﬃcient actions by 
existing ones
Absence of PSS on some large units 
and insuﬃcient actions by 
existing ones
Voltage related 
disconnections of small-
embedded generators 
< 1 MW
Voltage related 
disconnections of small-
embedded generators 
< 1 MW
Activation of system defence 
plans in ES/PT
Pump shedding/load 
shedding
Activation of system defence 
plans in ES/PT
Pump shedding/load 
shedding
Despite load shedding, 
frequency decreases in ES/PT 
due to cascade of over-
voltage and underfrequency 
disconnections of generators 
in ES/PT
Despite load shedding, 
frequency decreases in ES/PT 
due to cascade of over-
voltage and underfrequency 
disconnections of generators 
in ES/PT
Spanish 400 kV grid operated 
at a wider voltage range 
than in other EU countries, 
enabled by the speciﬁc 
provisions applicable to 
Spain 
Spanish 400 kV grid operated 
at a wider voltage range 
than in other EU countries, 
enabled by the speciﬁc 
provisions applicable to 
Spain 
The reactive power  
framework for conventional 
generators did not provide 
for explicit criteria 
concerning dynamic 
behaviour and there were 
no economic consequence 
if the requirements 
regarding voltage control 
were not met*
The reactive power  
framework for conventional 
generators did not provide 
for explicit criteria 
concerning dynamic 
behaviour and there were 
no economic consequence 
if the requirements 
regarding voltage control 
were not met*
Absence of real time TSO 
monitoring of diﬀerence 
between reactive power 
output and Q-reference – 
no risk identiﬁed when 
voltage approaches critical 
voltage level
Absence of real time TSO 
monitoring of diﬀerence 
between reactive power 
output and Q-reference – 
no risk identiﬁed when 
voltage approaches critical 
voltage level
The blue boxes correspond to factors 
that contributed to the incident and 
on which the Expert Panel is making 
recommendations.
The blue boxes correspond to factors 
that contributed to the incident and 
on which the Expert Panel is making 
recommendations.
The white boxes correspond to 
additional elements or explanations 
that allow to understand how the 
incident developed.
The white boxes correspond to 
additional elements or explanations 
that allow to understand how the 
incident developed.
*see also 9.2 – Observations on applicable requirements
*see also 9.2 – Observations on applicable requirements
Abbreviations
aFRR 
automatic Frequency Restoration Reserve
BRP 
Balancing Responsible Party
CESA 
Continental Europe Synchronous Area
DRS 
loss of synchronism protection (Débouclage suite à Rupture de Synchronisme)
PSS 
Power System Stabiliser
Q-reference reference reactive power (as deﬁned in § 2.6.6)
RES 
Renewable Energy Sources
RfG 
Requirements for Generators Network Code
SPS 
Special Protection Scheme
Abbreviations
aFRR 
automatic Frequency Restoration Reserve
BRP 
Balancing Responsible Party
CESA 
Continental Europe Synchronous Area
DRS 
loss of synchronism protection (Débouclage suite à Rupture de Synchronisme)
PSS 
Power System Stabiliser
Q-reference reference reactive power (as deﬁned in § 2.6.6)
RES 
Renewable Energy Sources
RfG 
Requirements for Generators Network Code
SPS 
Special Protection Scheme
Root cause tree
Root cause tree
2
Link to recommendation number
Link to recommendation number
x
1
1
1
3
9
11
11
15
15 16
16
8
10
10
7
5
17
17
4
6
6
6

===== PAGE 453 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  453 
The increasing penetration of variable renewable and 
­distributed generation, further market integration, 
broader electrification, and evolving environmental 
and geopolitical risks place the European electricity 
system under increasingly challenging operational 
conditions, requiring higher levels of resilience. The 
recommendations address voltage control and reactive 
power management, oscillatory stability, and generation 
disconnection behaviour. They further aim to enhance 
the effectiveness of system defence mechanisms and the 
robustness and preparedness of restoration processes.
Ultimately, the recommendations outlined in this chapter 
­represent a comprehensive set of measures designed to 
enhance operational robustness, improve cross-stake­
holder information exchange, and help maintain a high 
level of ­security of supply across the European power 
system.
Where the recommendations in this chapter refer to 
“TSOs”, “DSOs”, “SGUs operating power-generating 
facilities”, “the national competent authorities”, etc., it 
is noted that the ­recommendations are targeted at all 
European TSOs, DSOs, SGUs operating power-generating 
facilities, national ­competent authorities, etc., and not 
only at those impacted by the ­investigated incident. 
The monitoring of the implementation of the recom­
mendations provided in this chapter does not fall within 
the mandate or remit of the Expert Panel. While volun­
tary, the ­recommendations are intended to prompt and 
support concrete action to help prevent the recurrence of 
similar events. Any responsibility for the consideration, 
follow-up and ­implementation of the ­recommendations 
lies with each addressee. However, none of the recom­
mendations imposes an obligation on their addressees 
to act or to omit any actions. This is without ­prejudice 
to the requirements applicable to TSOs, in particular, to 
­regularly monitor the appropriateness of the network 
operation tools required to maintain operational 
security and identify and implement improvements, if 
needed, taking into consideration the conclusions and 
recommendations stemming from the investigations 
into ICS incidents. Finally, the recommendations may 
serve as a basis for future regulatory development, 
inviting competent authorities to consider possible 
regulatory or implementation measures within their 
respective mandates, with a view to ensuring that the 
lessons learned from this incident are duly reflected in 
the applicable requirements and establishing a frame­
work aimed at preventing similar incidents in the future.

===== PAGE 454 =====
454  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
9.2	
Observations on the Applicable Requirements 
The scope of this investigation and the mandate of the 
Expert Panel do not provide it with any authority or 
­intention to interpret the applicable legislation or to 
determine liabilities for non-compliance with legal 
requirements. During the investigation, within the 
limits of its mandate, the Expert Panel made several 
­observations regarding the applicable requirements. 
These observations are not to be interpreted as 
­recommendations in the final report, and are included 
without prejudice to any inquiries and/or follow-up 
actions carried out by the competent national authorities.
More specifically, the Expert Panel observed certain 
divergences from the applicable requirements and, 
in some instances, a lack of alignment between the 
­applicable legal and regulatory requirements and the 
current technical system needs and market conditions.
Moreover, during the investigation, the Expert Panel 
became aware that some parties had differing 
­interpretations of the applicable requirements, based 
on the legislation in force at the time. This was particu­
larly evident in the case of the definition of the upper 
voltage limits on the 400 kV grid and the voltage control 
obligations in Spain under Operational Procedures 1.4 
and 7.4, where the applicable requirements were inter­
preted differently by two generators, the TSO, and the 
NRA. While acknowledging the differing interpretations 
on the matter, for the purpose of this report, the Expert 
Panel has followed the interpretation of the Spanish 
regulatory authority (CNMC).
Finally, the Expert Panel noted certain uncertainties 
regarding the allocation of decision-making responsi­
bilities among national competent authorities in Spain 
(e. g., the national regulatory authority, the competent 
ministry, etc.), particularly in defining or further devel­
oping the applicable requirements. Such a lack of clarity 
in certain aspects has also been encountered regarding 
the respective roles and responsibilities of the different 
actors, including which party is responsible for which 
actions and in what sequence. 
In general, the Expert Panel notes that the general 
principles of the applicable legislative procedure and 
correctly enforced mechanisms must apply to ensure 
legal clarity, compliance, and the enforceability of any 
applicable legislation. Measures that could contribute to 
that include, among others:
»	Issuing implementation guidance by the 
competent authorities for new legislation 
or for specific rules, either proactively or 
in response to requests for clarification 
submitted through official channels by 
multiple affected parties. This approach is 
consistent with standard administrative law 
practice in the EU regulation. For example, 
the European Commission regularly publishes 
guidance, notices, and communications 
to clarify provisions in EU regulations and 
­directives, thereby providing interpretations 
that increase legal certainty for businesses and 
national authorities.
»	Regular monitoring of the effectiveness of 
the applicable requirements and legislation 
by the competent authorities. The energy 
sector is innovation-intensive, and technical 
rules may become outdated or ineffective over 
time. Such regular and proactive monitoring 
by the competent authorities should involve 
relevant market stakeholders and aim to align 
the applicable requirements with current (and, 
where possible, expected future) technical 
system needs and market conditions. ­Moreover, 
the competent authorities should regularly 
(re)consider whether the attribution of the 
roles and responsibilities is (still) effective 
and relevant in view of the evolving technical 
and market reality. Besides the systematic 
­evaluation of the currently applicable require­
ments, regular monitoring should specifically 
focus on newly applicable legislation and 
its implementation, where the effects may 
be uncertain. Similarly, the relevant stake­
holders should regularly assess whether the 
­contractual framework in place between the 
parties remains fit for purpose and effective.
»		Making appropriate use of the existing/ 
introducing new economic incentives, and 
enforcement mechanisms as appropriate, 
including economic penalties foreseen 
under the applicable law for breaches of the 
requirements. Economic incentives, whether 
positive or negative, should be effective by 
ensuring the desired behaviour. Of course, in 
the design and application of both incentives 
and penalties, it is important to keep in mind 
that, in a system of systems as complex as the 
electrical system, with a multitude of system 
users, each party must perform its functions as 
established in the applicable regulations.

===== PAGE 455 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  455 
»	Consolidating and implementing institu­
tional competencies pertaining to power 
system operation. The competent national 
­authorities should monitor and regularly eval­
uate the roles and responsibilities attributed 
by the regulatory framework to various actors 
and, where appropriate, (re)consider whether 
the attribution of those roles and responsibil­
ities is (still) effective and relevant in view of 
evolving technical and market realities. Such 
an ­evaluation of roles and responsibilities 
should not exclude the competent ­authorities 
­themselves, with changes introduced as 
appropriate. Moreover, the effectiveness of 
the overall governance concerning the system 
operation and design should also be regularly 
assessed and revised as necessary.
9.3	
Recommendations Directly Linked to Root Causes
9.3.1	
Voltage Control
Change needed (in magenta) for Recommendation 4 from the Grid Incident in South-East Europe of 
2024 – Develop KPIs for Voltage Stability Risk and Risk of Rapid Voltage Change.
Description:
Analysis of the possibility to identify, and if possible, 
the development of a guideline for indicators to detect 
potential reduced voltage stability and risk of rapid 
voltage change.
Justification:
Any indication that the grid is in a weakened state can 
create a sense of urgency to act before any other ­incident 
occurs, and as such this might avoid rapid voltage 
changes, if actions can be taken sufficiently fast before 
the next incident.
Delivery owners:
Various specialists on system (voltage) stability within 
ENTSO-E, mainly from SPD. Specific TF to be set up.
Priority: Low
Linked to Subsection 4.1.3 Voltage Management.
Change needed (in magenta) for Recommendation 7 from the Grid Incident in South-East Europe of 
2024 – Voltage and Reactive Power Assessment.
Description:
ENTSO-E to develop a guideline of good practice on 
voltage support means and studies on voltage stability.
TSOs to assess that a plan for the realisation of suffi­
cient voltage support means is in place and remains 
adequate or is updated where necessary, and, where 
relevant add these means to the TYNDP and national grid 
development plans.
Justification:
Having sufficient MVAr support means will help avoid 
voltage collapse or fast overvoltage-induced cascading 
disconnections in a weakened grid. 
Delivery owners:
TSOs and voltage experts in ENTSO-E StG Resilient 
Operation.
Priority: High
Linked to Subsection 4.1.2 Reactive power contribu­
tion by various assets.

===== PAGE 456 =====
456  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
R250428_1 – Voltage control mode 
Description:
a) TSOs and SGUs operating power-generating facil­
ities should ensure that generators use voltage 
control mode whenever possible, in line with the 
­capabilities defined in the applicable requirements, 
e. g., ­Commission Regulation (EU) 2016/631 of 
14 April 2016 establishing a network code on require­
ments for grid connection of generators (RfG).
b) National competent authorities should support this 
objective, e. g. by considering proposals from TSOs 
to extend voltage control requirements to existing 
power-generating facilities connected before the 
applicable requirements were in place (e. g. see 
Art. 4 RfG).
c) TSOs should explore the possibility of a centralised or 
zonal voltage regulation, where voltage or reactive 
power setpoints for generators are automatically 
calculated based on real-time voltage measurements 
in reference nodes.
d) ENTSO-E should provide comprehensive guidance to 
all TSOs, national competent authorities, and ACER 
on approaches to voltage control, encompassing all 
­reactive power assets. For generators, the ­guidance 
should cover technical aspects (control mode), 
control aspects (reaction time, ramping requirements, 
­measurement accuracy, resolution, service ­provision 
point), and implementation aspects (sampling, 
enforcement in the case of obligations or incentives, or 
penalties in the case of a service).
Justification:
Operating a significant capacity of generation resources 
with a fixed power factor control mode in Spain 
presented two issues:
1) for every (fast) active power ramp (e. g., schedule 
change), fixed-power-factor-mode resources also 
injected into the system a proportional fast reactive 
power ramp (and hence a voltage ramp);
2) fixed-power-factor-mode resources provided inade­
quate reactive power support that would compensate 
for voltage fluctuations.
The approach to reactive power control by generators 
in France and Portugal differed from that in Spain in 
several respects, and cross-country sharing of effective 
­implementation practices was limited.
Delivery owners:
TSOs, SGUs operating power-generating facilities, 
national competent authorities, and ENTSO-E.
Priority: High
Linked to Subsection 4.1.2 Reactive power contribu­
tion by various assets.
R250428_2 – Reactive power capability visibility and adequacy
Description:
a) In the medium term (years ahead), TSOs should assess 
the system needs that will appear in real-time and 
technically design the system so that it can operate 
in the face of expected uncertainties through an 
­appropriate combination of static and dynamic 
­reactive power resources.
b) In operational planning processes and in real-time, 
TSOs should account for the occurrence of rapid 
voltage slopes (stemming from fast-changing active 
and reactive power flows) by ensuring sufficient and 
effective margins in dynamic reactive power resources 
and appropriate alarm settings regarding the 
­performance monitoring of reactive power resources.
c) ENTSO-E should develop a guideline to facilitate the 
implementation of this recommendation.
Justification:
The investigation identified recurrent mismatches 
between expected reactive power provision and the 
actual real-time performance of some system users, 
reducing the effectiveness of voltage control during fast 
voltage variations. Such mismatches were not unique to 
28 April but had occurred before in the Spanish system. 
Ensuring sufficient, visible, and effectively usable ­reactive 
power resources is therefore essential to manage rapid 
voltage changes and maintain system stability.
Delivery owners:
TSOs, DSOs, SGUs operating power-generating facilities, 
ENTSO-E, and national competent authorities.
Priority: Medium
Linked to Subsection 4.1.2 Reactive power contribu­
tion by various assets.

===== PAGE 457 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  457 
R250428_3 – Automatic activation of reactive power assets
Description:
TSOs should explore implementing automatic control of 
shunt reactors, as appropriate, using predefined control 
schemes to ensure voltage stability in the system. TSOs 
should consider more flexible devices (variable shunt 
reactors and capacitors, STATCOMs, etc.) when technically 
designing their systems in this regard.
Justification:
The investigation has identified that a substantial reac­
tive power capacity from shunt reactors was available 
but not activated during the voltage rise preceding the 
blackout (mainly due to the low voltages a few minutes 
before and the manual action requiring more lead 
time). Approaches to such situations should be analysed 
in detail, and a common European approach should be 
considered where appropriate.
Delivery owners: TSOs.
Priority: Medium
Linked to Subsection 4.1.2 Reactive power contribu­
tion by various assets.
R250428_4 – Operating voltage range
Description:
TSOs should ensure that the harmonised operating 
voltage range foreseen at the European level is effec­
tively applied across Europe, by avoiding or removing 
deviations that allow operation outside this range.
The harmonised voltage range (i. e., 380 – 420 kV, as 
defined in SO GL) is designed to ensure sufficient safety 
margins between normal operation and voltages where 
disconnections occur.
Furthermore, the harmonised range reduces the wear 
and tear of system components and ensures a level 
playing field.
Justification:
The Spanish Operational Procedure P.O. 1.4 (1998) and 
specific national provisions, together with references 
in European regulations applicable to Spain, enabled 
the Spanish TSO to operate the transmission grid in a 
­transient mode at voltage levels up to 435 kV. 
The decision to operate the system within an allowed 
voltage range of 380 – 435 kV, while generators 
remained connected at 435 kV or 440 kV (depending 
on commissioning date), left the voltage margin low or 
non-existent.
Delivery owners: TSOs, national competent authorities.
Priority: High
Applicable legislation: SO GL
Linked to Subsection 4.1.3 Voltage Management.
R250428_5 – Ensuring appropriate active and reactive power variation behaviour
Description:
Undesired rapid reactive power variations, particularly 
those occurring on time scales comparable to or faster 
than the system’s voltage control response, should 
be avoided. In the case of a fixed power factor, until a 
more appropriate voltage control mode is implemented, 
­reactive power ramps follow active power ramps, 
meaning that reactive power ramps can be temporarily 
addressed by ensuring that changes in active power are 
smoother.
This reduction in the rate of change can be ensured, e. g., 
by connection requirements and/or controller settings, 
and/or by incentivising a more gradual ramp between 
subsequent imbalance settlement periods (e. g., by 
correcting imbalances based on assumed ramping to 
incentivise balance responsible parties to follow that 
ramp).
The issue of reactive power generation on transmission 
lines stemming from rapid active power changes from 
generators should be further studied by TSOs.

===== PAGE 458 =====
458  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Justification: 
Rapid variations in power injected into the ­transmission/
distribution grid by power plants, storage systems, 
and consumers (e. g., a rapid reduction in photovoltaic 
injection following negative prices) can lead to abrupt 
changes in power flow in the transmission grid. Such 
behaviours increase system stress and can contribute to 
greater TSO imbalances and defence plan activations, 
particularly when power factor is fixed.
Delivery owners:
TSOs, DSOs, market participants and national competent 
authorities.
Priority: Medium
Applicable legislation: SO GL
Linked to Subsection 4.1.2 Reactive power contribu­
tion by various assets.
9.3.2	
Oscillations
R250428_6 – Continental Europe Synchronous Area Framework for inter-area oscillations mitigation
Description:
Establish a framework to improve the damping of inter-
area oscillations in the Continental Europe Synchronous 
Area:
a) CE SA-TSOs should define the required level of damping 
for inter-area oscillations, collect damping measure 
roadmaps from TSOs, ensure their consistency, and 
verify that the combined measures are sufficient to 
meet the targeted minimum damping level.
b) CE SA-TSOs should establish a periodic and structured 
process for sharing validated Dynamic RMS models 
across TSOs, based on standardised CGMES dynamic 
profiles, including clear versioning, ­documentation 
of assumptions, and managed confidentiality 
­arrangements, to support coordinated inter-area 
oscillation studies and post-event analyses.
c) In accordance with the applicable requirements 
(see Art. 38.4 of SO GL), ENTSO-E should conduct a 
­coordinated study to assess the damping of ­inter-area 
modes in Continental Europe Synchronous Area 
regularly, based on a shared dynamic model of the 
Synchronous Area with two objectives:
»		based on the above studies, tuning existing 
damping measures (PSS, POD) and the 
­implementation of new ones will be proposed 
to reach a sufficient damping level;
»	remedial actions for real-time management 
(e. g., topological, generation dispatch, or 
exchange reduction) of low-damping episodes 
will also be proposed if the minimum damping 
level cannot be reached.
d) The analysed damping measures in this report, 
which show a high impact on the damping of 
­critical ­inter-area oscillations, such as POD-P/-Q on 
­inverter-based devices, additional synchronous 
condenser or STATCOMs, should be prioritised in the 
context of system studies and implementation plan­
ning, without prejudice to the applicable regulatory 
frameworks.
Justification:
The analysis highlights that Continental Europe Synchro­
nous Area has a low-damped inter-area mode that 
can directly or indirectly affect its operational security. 
Moreover, the evolution of the Continental Europe 
Synchronous Area (fewer synchronous generators, more 
inverters, extension with new countries’ connections, 
etc.) could lead to new inter-area modes with low 
damping.
Delivery owners:
CE SA-TSOs, national competent authorities and ENTSO-E.
Priority: High
Applicable legislation: SO GL
Linked to Subsection 4.2.3 Validation of the Analytical 
Model.

===== PAGE 459 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  459 
R250428_7 – Enhance dynamic monitoring and operational oscillation detection
Description:
Improve and expand the monitoring and detection 
framework by efficiently using existing PMUs and 
­oscillographs, or, where needed, installing additional 
PMUs, oscillographs, and power quality monitoring 
devices accessible to the TSO, particularly near inter­
faces with power plants, third-party-owned HV network 
sections, DSOs, and HV consumers. TSOs should analyse 
present and future system operations to determine 
the system needs for such measuring devices. Enable 
efficient PMU data exchange between TSOs to enhance 
wide-area ­visibility and coordinated assessment of 
system dynamics.
Implement automatic detection systems and ­effective 
early-warning tools to identify oscillations in a 
timely manner (including both inter-area and forced 
­oscillations), locate their source in case of forced 
­oscillation, and support prompt corrective actions, noting 
that automated corrective actions should be applied 
selectively.
Justification:
High-quality, real-time measurement data is primarily 
needed to reliably detect and localise oscillations and 
to tune, validate, and continuously monitor system-
wide damping controls. Early and reliable detection 
­constitutes the primary prerequisite for any further 
­classification or response to oscillatory phenomena, for 
both inter-area and forced oscillations.
Delivery owners:
TSOs and national competent authorities.
Priority: High
Applicable legislation: SO GL
Linked to Subsection 4.2.3 Validation of the Analytical 
Model.
9.3.3	
Disconnections
R250428_8 – Validated protection settings for generation units and generation evacuation grid 
connected to the TSO and DSO
Description:
TSOs and DSOs should assess the adequacy and consist­
ency of the protection settings for generation units and 
evacuation grid elements (e. g., transformers below 
which several power-generating and storage modules 
are connected, including distribution-connected and 
distributed energy resources). This verification should 
ensure that withstand capabilities (high/low voltage, 
RoCoF) are aligned with the highest capabilities of 
grid users connected downstream, with explicit checks 
on over/undervoltage thresholds, and minimum time 
delays (commensurate with system dynamics and meas­
urement uncertainties, e. g., ≥ 100 ms or even > 1 s where 
applicable). 
Compliance with the minimum timing requirements 
and voltage thresholds established by the applicable 
regulations and ensuring a sufficient margin in the 
adjusted thresholds to prevent potential measurement 
inaccuracies from causing unintended disconnections 
remains critically important. If this is not the case, appro­
priate corrective actions to achieve compliant protection 
settings should be identified and implemented.
If necessary, TSOs should assess, in coordination with 
national competent authorities, the possibility of 
applying the relevant requirements (e. g. Art. 4 RfG), 
where justified by system security needs.
Justification:
The analysis and expert inputs point to sensitivity to local 
protection settings (e. g., overvoltage thresholds meas­
ured away from the point of connection, instantaneous 
trips without delay) that can unnecessarily disconnect 
generation when voltages oscillate or rise transiently. In 
some cases, the protection appears to diverge from the 
applicable requirements.
Delivery owners:
TSOs, DSOs, and national competent authorities.
Priority: Medium
Applicable legislation: SO GL
Linked to Subsection 4.1.3 Voltage Management.

===== PAGE 460 =====
460  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
R250428_9 – High-voltage ride-through requirement for Type A power-generating modules
53	
GC ESC Website 
54	
SO ESC Website 
Description:
Type A power-generating modules should be capable of 
stable operation without disconnecting from the grid for 
a voltage-versus-time profile. ENTSO-E should evaluate 
and suggest relevant potential improvements to the 
applicable requirements under the RfG.
Justification:
The analysis in this report on small-scale PV generation 
trips, part of it of type A, highlights their sensitivity to 
high-voltage episodes, even when transmission-side 
voltage remains within acceptable limits.
Given the rapid expansion of PV installations across 
Europe in recent years – with a substantial share of 
systems being small-scale  – it is critical to prevent 
­unnecessary disconnection during high-voltage events. 
This is essential to maintain both grid stability and 
reliability.
Delivery owners: ENTSO-E.
Priority: High
Applicable legislation: RfG
Linked to Subsection 4.3.3 Analysis of Relevant Factors 
Influencing the TSO–DSO Flows.
R250428_10 – Regular controls on grid users’ assessment of withstand capabilities 
(high/low voltage, RoCoF)
Description:
TSOs, DSOs, and private grid owners should put regular 
controls in place after any protection trip or unexpected 
disconnection to assess whether the observed behaviour 
of grid users during real events is consistent with the 
applicable withstand capability requirements (high- and 
low-voltage ride-through, RoCoF ride-through).
These assessments should be learning-oriented and 
aim to identify potential inadequacies in protection 
settings, control behaviour, measurement locations, or 
the ­applicability of existing requirements.
Justification:
The blackout analysis demonstrates that at least 10 
disconnections were not in line with the applicable 
requirements. TSOs, DSOs, and private grid owners 
should take every opportunity to address this problem 
during everyday events that do not necessarily lead to 
serious consequences, to detect structural weaknesses 
early and avoid their manifestation during major system 
disturbances.
Delivery owners: TSOs, DSOs, and private grid owners.
Priority: Medium
Applicable legislation: SO GL
Linked to Subsection 4.1.3 Voltage Management.
R250428_11 – Investigation on behaviour of non-observable embedded generators
Description:
TSOs and DSOs, together with the electrical industry, 
should further investigate the disconnection and 
reconnection behaviour of inverters, in particular 
­distribution-connected inverters (including rooftop 
PV systems and other embedded generation < 1 MW). 
For this purpose, the Grid Connection and System 
­Operation European Stakeholder Committees (GC ESC53 
and SO ESC54) should be used as a platform to exchange 
­knowledge and experience.
Justification:
The data the Expert Panel received from PV system 
manufacturers during the investigation showed that 
many inverters tripped due to overvoltage during certain 
periods on 28 April. The Expert Panel also identified an 
important role of the reconnection time of the non-­
observable PV systems in the loss of generation.

===== PAGE 461 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  461 
However, the Expert Panel was unable to conduct an 
in-depth investigation and considers it beneficial to 
continue and intensify the exchange with DSOs and 
inverter manufacturers on this matter at the European 
level to better understand the voltage-related behaviour 
of non-observable embedded generators.
Delivery owners:
GC ESC and SO ESC (chaired by ACER), TSOs and DSOs.
Priority: Medium
Applicable legislation: RfG, SO GL
Linked to Subsection 4.3.3 Analysis of Relevant Factors 
Influencing the TSO–DSO Flows.
9.4	
Recommendations Not Directly Linked to Root Causes
9.4.1	
Voltage Control
R250428_12 – Reactive power support for inverter-connected installations in case of no active power 
transfer 
Description:
TSOs should investigate options to ensure that HVDC 
systems and other comparable transmission-level invert­
er-based installations with voltage-support capability 
continue to provide reactive power support (functioning 
as a STATCOM) at all times, even in the immediate after­
math of a loss of DC connection.
Justification:
Following the blackout and loss of active power transfer 
over the HVDC, reactive power support at both ends was 
lost; however, subject to appropriate converter design 
and control strategies, HVDC converter stations could 
technically continue providing reactive power support.
Delivery owners:
TSOs, SGUs operating HVDC systems or other comparable 
transmission-level inverter-based installations.
Priority: Low
Applicable legislation: NC HVDC
Linked to Subsection 4.1.2 Reactive power contribu­
tion by various assets.
9.4.2	
Oscillations
R250428_13 – Continental Europe Synchronous Area procedure to create snapshots common grid model
Description:
A common procedure should be established to create 
a snapshot common grid model of Continental Europe 
Synchronous Area promptly after a significant event, 
allowing accurate simulations of the system under 
similar conditions to those of the event.
The snapshot refers to a calculable network model 
derived after the event, based on available state-esti­
mator results, topology, operating points, and relevant 
dynamic data. The procedure should define the minimum 
content and timing of the snapshot, while allowing 
TSOs to rely on their existing tools and vendor-specific 
implementations.
Justification:
Since the investigation of system oscillations relied on 
incomplete and non-harmonised post-event data across 
Continental Europe Synchronous Area, some simplifica­
tions had to be made for the simulation. Therefore, a new 
standard procedure for creating consistent post-event 
snapshots for dynamic analyses could be beneficial.
Delivery owners: CE SA-TSOs.
Priority: High
Applicable legislation: SO GL
Linked to Subsection 4.2.2 Construction of Analytical 
Framework for Oscillatory Analysis.

===== PAGE 462 =====
462  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
9.4.3	
Disconnections
R250428_14 – Streamlined cross TSO/DSO/PGM investigation data governance
Description:
Establish a permanent, standardised framework for data 
provision during incident investigations or for broader 
system analyses to improve understanding of overall 
system behaviour. This framework should ensure fast, 
complete and uniform access to all required datasets from 
TSOs, DSOs (including distribution-connected generation 
data available to DSOs), SGUs operating power-gener­
ating facilities, SGUs operating large demand facilities, 
and SGUs operating HVDC or other inverter-based instal­
lations and other parties capable of providing relevant 
data on small-scale generation or storage facilities. The 
framework should be jointly ­developed by TSOs and 
DSOs, coordinated at the ­European level, and subject to 
oversight from the national competent authority. This 
framework should define:
»	the exact data types and formats (event logs, 
dynamic recordings, high-resolution PMU/
SCADA, DER status, protection activations);
»	latency and completeness requirements, 
including defined escalation mechanisms;
»	authorised data-sharing;
»	predefined legal/contractual provisions 
removing the need for ad hoc negotiations.
This process should allow investigations to fully and 
reliably compare oscillation behaviour, ­disconnection 
patterns, and defence plan performance across all 
voltage levels, taking into account applicable SO GL 
Article 40(5) provisions and national RfG banding 
thresholds.
Where relevant for incident investigation purposes, 
the framework should define conditions under which 
selected operational data already available in real-time 
is preserved and made accessible for post-event analysis, 
without introducing additional real-time operational 
obligations.
In addition, regular data-provision readiness ­exercises 
should be conducted to verify and benchmark all 
­partners’ ability to deliver the required datasets 
within the specified timeframes and formats. This 
­recommendation should apply to all installations 
(existing, new, restored or modified), ensuring uniform 
obligations and avoiding gaps in data availability.
This framework is intended to support incident investiga­
tion, system learning and analytical consistency and does 
not replace or modify existing regulatory ­compliance or 
enforcement processes.
Justification:
The investigation faced delays and analytical limitations 
due to gaps in the available data, particularly from 
SGUs operating power-generating facilities and from 
DSOs. This reduced the ability to reconstruct dynamic 
behaviour, identify oscillation sources, quantify DER 
disconnections, and understand protection responses. In 
future events, a structured, pre-agreed data governance 
framework would help ensure timely, consistent data 
provision and thereby enhance both the speed and the 
quality of incident analysis.
Delivery owners:
TSOs, DSOs, SGUs operating generation, demand or HVDC/
inverter-based installations and national competent 
authorities, and other parties capable of providing rele­
vant data on small-scale generation or storage facilities.
Priority: Medium
Applicable legislation: SO GL
Linked to Subsection 1.1.2 Data Collection.

===== PAGE 463 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  463 
9.4.4	
System Defence Plan
R250428_15 – DER-aware dynamic LFDD
Description:
Develop and implement an adaptive LFDD scheme 
that accounts for high DER penetration and maintains 
­effective load shedding at all times. This may include 
reverse-power blocking, feeder selection based on DER 
footprint, and other adaptive methods.
As this change affects the design and effectiveness of a 
regulated system defence measure, the updated defence 
plan should be submitted to the national competent 
authorities for information. Where specific elements 
require regulatory approval under national law, the 
relevant parts should be submitted accordingly.
Justification:
The defence analysis shows that the current LFDD 
often sheds DER < 1 MW along with load due to missing 
reverse-power blocking and insufficient DER awareness. 
A DER-aware, adaptive LFDD directly addresses these 
gaps and improves the effectiveness of defence plans 
under high renewable penetration.
Delivery owners: 
TSOs, DSOs and national competent authorities.
Priority: Low
Applicable legislation: NC ER
Linked to Subsection 4.4.4 System Defence Performance.
R250428_16 – Defence observability and readiness (data and drills)
Description:
Create a unified framework that provides real-time 
­visibility at the feeder level, including power flows, 
directions, DER status, and LFDD activations. It should 
also ensure the delivery of a standardised post-event 
data package within 24 hours, containing LFDD logs, 
­estimated DER losses, reverse-power blocking status, 
and a concise timeline of early actions. In addition, the 
framework must include regular joint drills between 
TSOs, DSOs, and producers to validate operational 
­readiness, response times, and the quality of forensic 
data. This framework should be integrated into the 
defence plan and submitted to the national competent 
authorities for information. Where specific elements 
require regulatory approval under national law, the 
relevant parts should be submitted accordingly.
Justification:
The analysis highlights limited means to quantify 
DER < 1 MW disconnections and evaluate defence 
­performance. Consistent real-time observability guaran­
tees forensic packages, and joint exercises directly close 
these gaps and demonstrate end-to-end readiness.
Delivery owners: 
TSOs, DSOs and national competent authorities.
Priority: Low
Applicable legislation: NC ER
Linked to Subsection 4.4.4 System Defence Performance.
R250428_17 – Modernised system defence plan for fast voltage deviations
Description:
To reflect today’s high RES and DER environment, TSOs 
should modernise the system defence plans to explicitly 
address fast voltage-related phenomena. This includes 
identifying fast-developing operational anomalies, such 
as rapid voltage changes, rapidly changing net positions, 
oscillatory behaviour, or voltage excursions beyond 
normal operating ranges.
The deliverable of this recommendation is a documented 
update of the system defence plan, defining:
»		the scope of fast voltage-driven threats 
covered;
»	the detection criteria and decision logic at the 
defence-level; and
»	the governance for activating defence-level 
responses before existing measures become 
ineffective.
»	The identification and implementation of 
concrete technical measures should be 
addressed through other relevant recom­
mendations and as outcomes of the studies 
supporting this defence plan modernisation.

===== PAGE 464 =====
464  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
Justification:
The 28 April blackout showed that although current 
system defence plans include voltage-related elements, 
they were not sufficiently equipped to prevent a fast, 
overvoltage-induced cascading collapse. A streamlined, 
modernised defence framework, tailored to promptly 
identify and address operational anomalies under high 
DER conditions, would strengthen system resilience and 
help prevent similar cascading events in the future.
Delivery owners: TSOs.
Priority: Low
Applicable legislation: NC ER
Linked to Subsection 4.4.3 Voltage Stability.
9.4.5	
Restoration
R250428_18 – Black-start and island-mode real tests
Description:
Make realistic black-start tests mandatory and ­periodic, 
preferably every 3 years or after major control or 
protection changes, in accordance with applicable 
requirements, covering power plant-related aspects 
such as auxiliaries, AVR/excitation, governor modes, 
and house load. Introduce a black-start readiness index 
and require TSO validation before certification renewal. 
Where possible, black-start tests should also consider the 
expected static and dynamic behaviour of system users 
during the planned island operation. To closely replicate 
real black-start scenarios while minimising impact on 
consumers, selected demand facilities (such as power-
to-heat), BESS, and hydro pumps should be included in 
the tests.
Justification:
The investigation showed that black-start retries, 
misconfigured modes, and the oscillatory behaviour of 
islands impacted by non-observable RES can significantly 
delay the formation and preservation of sufficiently 
stable islands. Periodic, witnessed testing reduces first 
start failure risk, improves preparedness, and shortens 
restoration paths. Reliability of black-start facilities 
tested during testing should be considered in the design 
of restoration plans.
Delivery owners: 
TSOs, Restoration System Providers (RSPs), DSOs and 
national competent authorities.
Priority: High
Applicable legislation: NC ER
Linked to Subsections 5.2 The restoration sequences in 
the Spanish system and 5.3 The restoration sequences 
in the Portuguese system.
R250428_19 – DER reconnection and DSO visibility
Description:
Define a framework for DER for controlled reconnection 
during restoration. This includes:
»	a staged reconnection governance framework 
ensuring sufficient load before generation to 
integrate DER governance into restoration 
plans;
»		improved real-time or near-real-time control­
lability and visibility for TSOs and DSOs of DER 
in distribution systems relevant for restoration 
operations;
»	avoidance of early energisation of feeders with 
high DER penetration.
In addition, ensure adequate operational visibility for 
DSOs of production and storage facilities involved in 
bottom-up restoration scenarios of distribution systems, 
including connection status, availability for reconnection 
and blocking status during staged restoration.
High-resolution recordings and detailed post-event data 
required for incident analysis are addressed separately in 
Recommendation R14.
This framework should be integrated into restoration 
planning and submitted to the national competent 
authorities for information. Where specific elements 
require regulatory approval under national law, the 
relevant parts should be submitted accordingly.

===== PAGE 465 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  465 
Justification:
The Spanish experience demonstrates that controlled 
DER reconnection during restoration is feasible and effec­
tive when appropriate visibility and control frameworks 
are in place. However, the investigation also identified 
gaps for small-scale DER and in other systems, justifying 
the need to generalise such approaches.
Delivery owners: 
TSOs, national competent authorities and DSOs.
Priority: Medium
Applicable legislation: NC ER, SO GL
Linked to Subsection 5.8 Behaviour of distributed 
energy resources and load during restoration.
R250428_20 – Enhance restoration common trainings
Description:
Promote common training across multiple involved 
­entities in a restoration scenario (TSO, DSO, relevant SGUs, 
RSPs) at least every 3 years, to ensure that each entity’s 
role and responsibilities are clear and regularly practiced 
by all involved operators. Training should focus at least 
on the following aspects:
»	the role of the frequency master per island, 
with standard frequency control on the first 
black-start unit and with standard speed 
droop settings on additional sources running 
in parallel on the same island;
»	controllable load and ensuring that the load is 
higher than the minimum stable active power 
limit of additional units before synchronising 
them to the same island;
»	resynchronisation between islands;
»		common restoration procedures defining 
agreed roles, decision authority, sequencing 
and time-bound operational steps for critical 
actions (e. g., generator synchronisation, load 
pick-up, island expansion and fallback actions).
Justification:
These trainings remove the main restoration blockers or 
control conflicts, such as overgeneration in small islands, 
reactive power balance fragility with risk of overvoltages, 
weak tie closures, and misunderstandings between TSOs, 
DSOs, relevant SGUs, or RSPs. This will reduce the time to 
first load and resynchronisation while lowering the risk 
of island re-collapse or trips during resynchronisation.
Delivery owners: TSOs, DSOs, relevant SGUs and RSPs.
Priority: Low
Applicable legislation: NC ER
Linked to Subsections 5.2 The restoration sequences in 
the Spanish system and 5.3 The restoration sequences 
in the Portuguese system.
R250428_21 – Ensure at least 24 h blackout-proof communication and critical tools
Description:
Ensure at least 24 h blackout-proof voice communi­
cation systems and critical tools (e. g., telemetry and 
remote-control signals) for DSOs, RSPs, and relevant 
SGUs, independent of public telecom providers.
These arrangements should be integrated into 
­restoration and emergency procedures and submitted to 
national competent authorities for information. Where 
specific elements require regulatory approval under 
national law, the relevant parts should be submitted 
accordingly.
Justification:
During the restoration process, TSOs reported significant 
difficulties in contacting several DSOs and some SGUs 
due to failures in their voice communication systems, 
while TSOs’ own communication systems remained 
operational. Several DSOs experienced issues receiving 
telemetry and remote-control signals at their facilities, 
which led to significant delays in restoring some areas.
Delivery owners: 
TSOs, DSOs, RSPs, relevant SGUs and national competent 
authorities.
Priority: Low
Applicable legislation: NC ER
Linked to Subsection 5.9 Voice communication and 
remote-control problems during restoration.

===== PAGE 466 =====
466  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
LIST OF ABBREVIATIONS
AAA
Adequacy Assessment Agent
ACER
Agency for the Cooperation of Energy Regulators
ADC
Angle Difference Control
aFRR
automatic Frequency Restoration Reserves
AGC
Automatic Generation Control
AVR
Automatic Voltage Regulator
BRP
Balancing Responsible Party
BS
Below Scale
CACM GL
Capacity Allocation and Congestion Management Guideline
CC
Capacity Calculation
CCC
Coordinated Capacity Calculation
CCGT
Combined Cycle Gas Turbine Powerplant
CCR
Capacity Calculation Region
CE
Continental Europe
CE SA
Continental Europe Synchronous Area
CECRE
Renewable Energy Control Center
CEE
Central Eastern Europe 
CEST
Central European Summer Time
CGM
Common Grid Model
CGMA
Common Grid Model Alignment
CGMES
Common Grid Model Exchange Standard
CGMM
Common Grid Model Methodology
CIM
Common Information Model
CPC
Constant Power Control
CRACs
Contingency List, Remedial Action and Additional Contraints
CSA
Coordinated Security Analysis
DA
Day-ahead
DA2CF
D-2 Congestion Forecast;
DACF
Day-ahead Congestion Forecast
DEF
Dissipative Energy Flow
DER
Distributed Energy Resource
DFR
Disturbance Fault Recording
DOPT
Daily Operational Planning Teleconference 
DRS
Loss of synchronism protection (Débouclage suite à Rupture 
de Synchronisme)
DSA
Dynamic Stability Assessment
DSO
Distribution System Operator
EAS
ENTSO-E Awareness System
EMF
European Merging Function
EMT
Electromagnetic Transient
FACTS
Flexible AC Transmission Systems
FCA
Forward Capacity Calculation
FCIC
Fast Current Injection Controller
FFT
Fast Fourier Transform
FSSI
Fast Stochastic Subspace Identification
GCC
Generation Control Centre
GC ESC
Grid Connection European Stakeholder Committee
GS
Generation substation
HPP
Hydropower Plant
HV
High Voltages
IBR
Inverter-Based Resource
ICS
Incident Classification Scale
IDA
Intraday market Auction
ID
Intraday
IDCF
Intraday Congestion Forecast
IEC
International Electrotechnical Commission
IGCC
International Grid Control Cooperation
IGM
Individual Grid Model
KE
Kinetic Energy
LFC
Load-frequency Control 
LFDD
Low Frequency Demand Disconnection
LT
Long term
LV
Low Voltage
MARI
Manually Activated Reserves Initiative
mFRR
manual Frequency Restoration Reserve
MMs
Modulation Modules
MV
Medium Voltage
NEMO
Nominated Electricity Market Operator
NC ER
Network Code on Emergency and Restoration
NPP
Nuclear Power Plant
NRA
National Regulatory Authority
NTC
Net transfer capacity
OHL
Overhead Line
OMIE
Operador del Mercado Ibérico de Energía

===== PAGE 467 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  467 
ONEE
L’Office National de l’Électricité et de l’Eau potable
OPC
Outage Planning Coordination
OPDE
Operational Planning Data Environment
OPI
Outage Planning incompatibility
OPR
Operating Power Range
OPSC
Outage Planning Security Constraints
OU
Omstein-Uhlenbeck
PCA
Principle Component Analysis
PDBF, PDVP, 
PHF, P48 
Acronyms of the programs published before and after 
security processes on Day-Ahead and intraday. 
PE
Pan-European
PEVF
Pan European Verification Function
PGM
Power Generation Module
PI
Proportional-Integral
PMU
Phasor Measurement Unit
POD
Power Oscillation Damping
PPC
Power Plant Controller
PSS
Power System Stabiliser
PST
Phase Shifting Transformer
PV
Photovoltaic
RA
Remedial Action
RC
Remaining capacity
RCC
Regional Coordination Centre
RCW
Renewable, cogeneration, and waste
RE
Red Eléctrica
REN
Redes Energéticas Nacionais
RES
Renewable Energy Sources
RG CE
ENTSO-E Regional Group Continental Europe
RIAR
Regional Incident Analysis and Reporting 
RoCoF
Rate of Change of Frequency 
ROSC
Regional Operational Security Coordination
RPCL
Reactive Power Control Loop
RR
Replacement reserve
RSC
Regional Security Coordinator
RSP
Restoration Service Provider
RTE
Réseau de Transport d’Electricité
RTSN
Real-time-snapshot
SA
Security Analysis
SAFA
Synchronous Area Framework Agreement
SAM
Synchronous Area Monitor
SC
Synchronous Condenser
SCADA
Supervisory Control And Data Acquisition
SEE
South-East-Europe
SGU
Significant Grid Users
SO
System Operator
SO ESC
System Operation European Stakeholder Committee
SOC
ENTSO-E System Operation Committee
SOGL
System Operation Guidelines 
SPES
Spanish Peninsular Electric System
SS
Substation
STA
Short-term adequacy
STATCOM
Static Synchronous Compensator
SVR
Secondary Voltage Regulator
SWE
South West Europe
TCI
Training and certification of staff working for RCCs
TERRE
Trans European Replacement Reserves Exchange
TLIs
Tie-line Inconsistencies
TPP
Thermal Power Plant
TRM
Transmission Reliability Margin
TS
Transmission Substation
TS
Only for Chapter 6: Timestamp 
TSO
Transmission System Operator
TTC
Total Transfer Capacity
UAP
Unavailability Asset Plan
UCTE DEF
Union for the Co-ordination of Transmission of Electricity Data 
Exchange Format
UKF
Unscented Kalman Filter
VSC
Voltage Source Converter
WOPT
Weekly Operational Teleconference
YA
Year-ahead

===== PAGE 468 =====
468  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
REFERENCES
[1]	
P. Kundur: Power Systems Stability and Control. Mc Graw-Hill.
[2]	
R. Marconato: Electric Power Systems. Second Edition. CEI Editions.
[3]	
Marina Elenkova, Markos Asprou, Lenos Hadjidemetriou and Christos G. Panayiotou: Estimation of Load 
Inertia using Ambient Measurements from Synchrophasor Technology. 978-1-6654-8032-1/22 IEEE.
[4]	
Y. Bian, H. Wyman-Pain, F. Li, R. Bhakar, S. Mishra, and N. P. Padhy, “Demand Side Contributions for System 
Inertia in the Gb Power System,” IEEE Trans. Power Syst., vol. 33, no. 4, pp. 3521 – 3530, 2018 
[5]	
Wind Energy Technology Institute (WETI), “Determining the Load Inertia Contribution from Different Power 
Consumer Groups”, Henning Thiesen & Clemens Jauch, April 2020 
[6]	
Kumar Prabhakar, Sachin K. Jain, Prabin Kumar Padhy, July 2022, “Inertia estimation in modern power 
system: A comprehensive review”
[7]	
“ENTSO-E Transparency Platform,” [En ligne]. Available: https://transparency.entsoe.eu/.
[8]	
F. Milano et R. Zárate-Miñano, “A Systematic Method to Model Power Systems as Stochastic Differential 
Algebraic Equations,” EEE Transactions on Power System, vol. 28, n° %14, pp. 4537 – 4544, Nov. 2013.
[9]	
M. Adeen et F. Milano, “On the Impact of Auto-Correlation of Stochastic Processes on the Transient Behavior 
of Power Systems,” IEEE Transactions on Power Systems, vol. 36, n° %15, pp. 4832 – 4835, 2021.
[10]	
P. Kundur, “Power System Stability and Control,” EPRI/McGraw-Hill, 1994.
[11]	
ENTSO-E, “Grid incident in Spain and Portugal on 28 April 2025. ICS Investigation Expert Panel. 
Factual Report,” 3 10 2025. [En ligne]. Available: https://eepublicdownloads.blob.core.windows.net/
public-cdn-container/clean-documents/Publications/2025/entso-e_incident_report_ES-PT_
April_2025_06.pdf.
[12]	
B. W. a. E. L. S. Maslennikov, “Dissipating energy flow method for locating the source of sustained 
­oscillations,” International Journal of Electrical Power & Energy Systems, vol. 88, pp. 55 – 62, 2017.
[13]	
W. J. N. N. a. B. L. S. Roy, “Localizing Power-Grid Forced Oscillations Based on Harmonic Analysis of 
­Synchrophasor Data,” chez 2021 55th Annual Conference on Information Sciences and Systems (CISS), 
Baltimore, MD, USA, 2021.
[14]	
V. M. V. a. A. P. T. Wu, “Fast Parallel Stochastic Subspace Algorithms for Large-Scale Ambient Oscillation 
Monitoring,” IEEE Transactions on Smart Grid, vol. 8, n° %13, pp. 1494 – 1503, 2017.
[15]	
V. M. V. V. K. J. a. G. T. S. S. Shiuab, “SCADA-Based Detection and Analysis of Oscillations with Inferential 
Statistics,” IEEE Transactions on Power Systems, 2025.

===== PAGE 469 =====
Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report  //  469 
[16]	
L. Fan, Z. Miao, D. R. D. Piper, L. Zhu et P. Mitra, “Analysis of 0.1-Hz Var Oscillations in Solar Photovoltaic 
Power Plants,” IEEE Transactions on Sustainable Energy, vol. 14, n° %11, pp. 734-737, 2023.
[17]	
Y. Zhi and V. Venkatasubramanian, “Interaction of Forced Oscillation With Multiple System Modes,” 
IEEE Transactions on Power Systems, vol. 36, no. 1, pp. 518-520, 2021.
[18]	
L. Fan, Z. Miao, D. R. D. Piper, L. Zhu and P. Mitra, “Analysis of 0.1-Hz Var Oscillations in Solar Photovoltaic 
Power Plants,” IEEE Transactions on Sustainable Energy, vol. 14, no. 1, pp. 734-737, 2023.
[19]	
L. Fan and Z. Miao, “Feedback and Oscillations,” IEEE Power & Energy Magazine, pp. 26-38, Jan. – Febr. 2026.
[20]	
S. A. N. Sarmadi et V. Venkatasubramanian, “Inter-Area Resonance in Power Systems From Forced 
­Oscillations,” IEEE Transactions on Power Systems, vol. 31, n° %11, pp. 378 – 386, 2016.
[21]	
ZhiYuan et V. Venkatasubramanian, “Interaction of Forced Oscillation With Multiple System Modes,” 
IEEE Transactions on Power Systems, vol. 36, n° %11, pp. 518 – 520, 2021.
[22]	
ENTSO-E, “ENTSO-E expert panel initiates the investigation into the causes of Iberian blackout,” 
Online: https://www.entsoe.eu/news/2025/05/09/entso-e-expert-panel-initiates-the-investigation-
into-the-causes-of-iberian-blackout/ (accessed 13-05-2025), Brussels, Belgium, 2025.
[23]	
R. Eléctrica, “Incidente en el Sistema Eléctrico Peninsular Español el 28 de abril de 2025,” 18/06/2025.
[24]	
J. Renedo, A. Diaz-García, G. Torresan, E. Lorenzo Cabrera, A. Cordón, S. Sanz Verdugo, J. Peiró, J. Pérez Castro, 
G. Calvo, A. Hernández Sautua, A. Petit, H. Oukhayi, S. Akkari and H. Saad, “Tests on the POD-P controller of 
INELFE Spain-France VSC-HVDC interconnector,” in Proc. CIGRE B4 International SC Meeting and Colloquium, 
paper B4-1145, Vienna, Austria, 11 – 15 Sep, 2023.
[25]	
E. Grebe, J. Kabouris, S. L. Barba, W. Sattinger et W. Winter, “Low frequency oscillations in the interconnected 
system of Continental Europe,” chez IEEE PES General Meeting, Minneapolis, MN, USA, 2010.
[26]	
Y. Bian, H. Wyman-Pain, F. Li, R. Bhakar, S. Mishra et N. P. Padhy, “Demand Side Contributions for System 
Inertia in the GB Power System,” IEEE Transactions on Power Systems, vol. 33, n° %14, pp. 3521 – 3530, 2018.
[27]	
IEEE PES Resource Center, “Task Force on Turbine-Governor Modeling,” PES-TR1 Dynamic Models for 
Turbines-Governors in Power System Studies, pp. 1 – 117, 2013.
[28]	
A. Semerow, S. Höhn, M. Luther, W. Sattinger, H. Abildgaard, A. Díaz García and G. Giannuzzi, 
“Dynamic Study Model for The Interconnected Power System of Continental Europe in Different Simulation 
Tools,” in Proc. IEEE/PES PowerTech, Eindhoven, Netherlands, 29 June – 02 July , 2015, 2015.
[29]	
ENTSO-E, “Dynamic Model of Continental Europe V2,” ENTSO-E SG SPD REPORT, Brussels, Belgium, 2024.

===== PAGE 470 =====
470  //  Grid Incident in Spain and Portugal on 28 April 2025  //  Final Report
EXPERT PANEL MEMBERS
Uros Gabrijel
ACER
Georgios Antonopoulos
ACER
Domen Kodric
ACER
Zoran Vujasinovic
ACER
Maria Barroso Gomes
ACER
Aleksander Glapiak
ACER
Jan Kostevc
ACER
Tilman Ringelband 
Amprion
Alina Poanta
ANRE
Klaus Kaschnitz
APG (Expert Panel Co-Convenor)
Marco Pasquadibisceglie
ARERA
Andrea Rosazza 
ARERA
Nicolas Krieger 
BNetzA
Jochen Gerlach
BNetzA
Thomas Hoelzer
BNetzA
Virginia Garcia Escoin 
CNMC
Teresa Ibanez Tarrago 
CNMC
Diego Roldan Cabanillas 
CNMC
Pierrick Muller
CRE
Sara Rami 
CRE
Martin Frédéric 
CRE
Marijn Maenhoudt
CREG
Emilie Leroy-Biasutti
CREG
Anna Carlen
EI
Donna Kearney
Eirgrid
Raffaele Bornatico
ElCom
Peter Van Meirhaeghe
Elia
Bernard Malfliet
Elia
Bent Myllerup
Energinet
Rafał Kuczyński
ENTSO-E (RG CE convenor)
Robert Koch
ENTSO-E (StG Resilient Operation convenor)
Oliver Arrive
ENTSO-E (SOC Chair)
Jose Capelo
ERSE
Paulo Oliveira
ERSE
Pavel Simoncik
ERU
Richárd Balog 
Mavir (Expert Panel Co-Convenor)
Andras Woynarovich
Mavir
Erika Szirmai
MEKH
David Alvira Baeza
RE
Filipe Ribeiro 
REN
Laurent Rosseel
RTE
Maria Katsiantoni
SEleNe CC
Bastien Grand
Swissgrid
Giorgio Giannuzzi
Terna
Guido Coletta
Terna
Mihai Cremenescu
Transelectrica
Piotr Rak
URE
Lukasz Makos
URE
Witold Zuchowski
URE

===== PAGE 471 =====
Publisher
Expert Panel on the Grid Incident on 28 April 2025
info@entsoe.eu 
info@acer.europa.eu
Images
Cover and back cover: istock.com/hepatus
p. 26, 29, 215, 232, 262: courtesy of Red Eléctrica 
p. 162, 177, 277, 450: courtesy of REN – Redes Energéticas Nacionais 
p. 307, 398: istock.com/joao malaquias
p. 318: istock.com/JLGutierrez
p. 331: istock.com/Jose Gonzalez Buenaposada
p. 335: istock.com/Illia Makarenko
p. 394: istock.com/edufoto
p. 395: istock.com/Maksim Safaniuk
p. 432: istock.com/José Araújo
Design
DreiDreizehn GmbH, Berlin
www.313.de
Publishing date
20 March 2026

===== PAGE 472 =====
