# ib5 warm re-settle d: units 22,170 MW, France 4,096 MW, plant Pref x0.70
psout      C:\PSCAD_work\s24\ib5_s24_warm20d_sync22170_pref070.psout
t          0.0002 .. 20.0000 s   dt 200 us   window 18.0-20.0 s   KPLANT 1.3

machines  (France = min |POUT|; others by POUT*Sbase = P0; sum |rel err| = 3.2303 -> FAIL)
 ch  bus   Sbase     POUT       MW     QOUT     Mvar  VIT pu      kV     f Hz   f p-p   f p-p    f min    f max    THETA
             MVA       pu                pu                              mean     mHz     run      run      run      deg
  1   31   13548  +0.4616  +6253.5  +0.1501  +2033.3  0.9649   386.0  50.1510     3.4   800.0  49.7982  50.5982    3.134
  2   37   12838  +0.4425  +5680.5  +0.0499   +641.0  1.0167   406.7  50.1516     3.2   837.3  49.7871  50.6244    3.136
  3   32   15292  +0.4422  +6762.7  -0.0811  -1240.9  0.9693   387.7  50.1515     3.4   908.8  49.7898  50.6986    3.135
  4   30    6113  +0.4617  +2822.3  +0.2513  +1536.4  0.9300   372.0  50.1510     3.0   820.0  49.7969  50.6170    3.137
  5  39F  200000  +0.0235  +4690.6  -0.0034   -684.8  1.0235   409.4  49.9287     2.6   103.1  49.8268  49.9299    3.145

plants  (n=18 per-bus identification, rule L2)
 ch  bus   Sbase  VDF pu  VDF p-p     slope      id       iq     P MW   Q Mvar  TRIP
             MVA               pu      pu/s      pu       pu                        
  1   33     520  0.8747   0.0388  +0.00039  0.4450  -0.0780    202.6    -35.3     0
  2   36     224  0.9127   0.0506  +0.00033  0.4483  -0.0782     91.3    -15.8     0
  3   36     217  0.9127   0.0506  +0.00033  0.4495  -0.0786     88.1    -15.4     0
  4   36    3123  0.9127   0.0506  +0.00033  0.4497  -0.0788   1284.3   -222.2     0
  5   34     841  0.8791   0.0525  +0.00040  0.3238  -0.0568    240.2    -41.8     0
  6   34     211  0.8791   0.0525  +0.00040  0.3222  -0.0565     59.9    -10.4     0
  7   34     736  0.8791   0.0525  +0.00040  0.3240  -0.0569    208.9    -36.4     0
  8   34     526  0.8791   0.0525  +0.00040  0.3240  -0.0567    150.3    -25.7     0
  9   34     441  0.8791   0.0525  +0.00040  0.3239  -0.0566    126.0    -21.8     0
 10   34     307  0.8791   0.0525  +0.00040  0.3243  -0.0568     87.7    -15.2     0
 11   34    1552  0.8791   0.0525  +0.00040  0.3240  -0.0568    441.7    -77.0     0
 12   35     796  0.9224   0.0494  +0.00034  0.4486  -0.0787    331.3    -56.9     0
 13   35     169  0.9224   0.0494  +0.00034  0.4490  -0.0785     69.4    -12.1     0
 14   35    3247  0.9224   0.0494  +0.00034  0.4503  -0.0788   1349.0   -234.6     0
 15   38     766  0.9534   0.0547  +0.00005  0.4500  -0.0791    325.6    -57.2     0
 16   38     452  0.9534   0.0547  +0.00005  0.4500  -0.0791    194.3    -33.5     0
 17   38    4072  0.9534   0.0547  +0.00005  0.4498  -0.0787   1750.9   -305.1     0
 18   33    3315  0.8747   0.0388  +0.00039  0.4440  -0.0781   1286.3   -222.0     0
TOT        21514           0.0547  +0.00040                    8287.5  -1438.4
  ok   bus 33: VDF spread 0.8747..0.8747
  ok   bus 34: VDF spread 0.8791..0.8791
  ok   bus 35: VDF spread 0.9224..0.9224
  ok   bus 36: VDF spread 0.9127..0.9127
  ok   bus 38: VDF spread 0.9534..0.9534
  ok   plant id plausibility 0.322..0.450 (0.15..1.10)

switches / relays (0 = closed / not tripped)
  BRK30  max    0   first>0.5 at      nan s
  BRK31  max    0   first>0.5 at      nan s
  BRK32  max    0   first>0.5 at      nan s
  BRK37  max    0   first>0.5 at      nan s
  BRKFR  max    1   first>0.5 at    1.620 s
  OOS1   max    1   first>0.5 at    1.619 s
  S1     max   10   first>0.5 at    0.000 s
  S2     max   10   first>0.5 at    0.000 s
  S3     max   10   first>0.5 at    0.000 s
  S4     max   10   first>0.5 at    0.000 s
  S5     max   10   first>0.5 at    0.000 s
  S6     max   10   first>0.5 at    0.000 s
  PBK30  P  -2702.1 MW   (window)
  PBK31  P  +6253.0 MW   (window)
  PBK32  P  +7056.1 MW   (window)
  PBK37  P  -5676.8 MW   (window)
  PBK vs unit POUT cross-check (sign of the breaker meter; M3):
    PBK31   +6253.0 MW   POUT   +6253.5 MW   same sign   ratio 1.000
    PBK37   -5676.8 MW   POUT   +5680.5 MW   OPPOSITE sign   ratio -0.999
    PBK32   +7056.1 MW   POUT   +6762.7 MW   same sign   ratio 1.043
    PBK30   -2702.1 MW   POUT   +2822.3 MW   OPPOSITE sign   ratio -0.957

AC tie (PTIE: Spain -> France; France meter, S = 1 MW, sign flipped from the raw channel per M3)
  PTIE       -0.1 MW   (min      -0.4, max      +0.1, p-p      0.5)   slope    +0.27 MW/s
  QTIE       +0.2 Mvar (min      -0.1, max      +0.3)
  VTIE     1.0235 pu =   409.4 kV
  V9       1.0410 pu =   416.4 kV
  Ph9    -5.97 deg   Ph39  -107.74 deg   single-valued: False
  d(theta) =   -69.71 deg (wrapped)
  sign check: France POUT - French load =    +159.8 MW vs PTIE      -0.1 MW  ->  consistent
  tie angle from C2 formula: asin(P*X/V^2) with X = 45 ohm, V = 400 kV -> 0.00 deg for |P| = 0 MW

HVDC (dq x Sbase 1000 MVA; negative = export to France)
  P    -999.5 MW  (min   -1061.7, max    -968.7)   Q   -30.3 Mvar  VDF 1.0400 pu  TRIP 0

C3 balance (Iberia only: the France machine is excluded; it is on the far side of the tie)
  Iberian units  +21519.0 MW ( +2969.8 Mvar)   plants   +8287.5 MW ( -1438.4 Mvar)   generation  +29806.5 MW        [France machine +4690.6 MW, excluded]
  PTIE      -0.1 MW (+ = export to France)   HVDC    -999.5 MW (negative = export)
  generation - PTIE + HVDC =  +28807.1 MW = load + losses
  scheduled load 28087.5 MW (19 Iberian loads at 1 pu, NP = 1) -> implied losses   +719.6 MW = +2.41 % of generation  [0-3 % required; 0.01 pu of load voltage = 281 MW]

G7a / S2 gate rows, window 18.0-20.0 s, and first time each holds continuously to 20.0 s
row                                                      required               measured  verdict  settled at
all 5 machine f = 50.00 +- 0.02 Hz                  |f-50| < 0.02             50.1068 Hz     FAIL      20.000
speed spread between machines < 5 mHz              spread < 0.005             222.91 mHz     FAIL       0.000
speed p-p (each machine) < 10 mHz                     p-p < 0.010               3.42 mHz     PASS       0.000
collector VDF p-p < 0.005 pu                          p-p < 0.005              0.0547 pu     FAIL       0.000
collector VDF |drift| < 0.002 pu/s                |slope| < 0.002           0.00040 pu/s     PASS       0.000
plant TRIP all 0 (18 plants)                                    0                      0     PASS       0.000
BRK30/31/32/37 all 0 (closed)                                   0                      0     PASS       0.000
BRKFR 0 (AC tie closed)                                         0                      1     FAIL       0.000
OOS1 0 (relay not latched)                                      0                      1     FAIL       0.000
PTIE = +335 +- 100 MW (Spain -> France)                  235..435                -0.1 MW     FAIL      20.000
HVDC P = 1,000 +- 10 MW export                        -990..-1010              -999.5 MW     PASS      20.000
HVDC TRIP 0                                                     0                      0     PASS       0.000

WP7 step 5 (fixed PF, Qmode 0) pre-event targets
  Granada collector (plant ch1, bus 33) VDF 0.8747 pu   target 1.061 pu +-0.01  -> OUT
  unit terminal VIT: 372.0 .. 409.4 kV   (Iberian 400-420 kV required; France 39F excluded in the band row)
  Iberian units QOUT: 31 +2033 Mvar, 37 +641 Mvar, 32 -1241 Mvar, 30 +1536 Mvar

