# C:\PSCAD_work\s26\ib6_s26_cont08_68_80.psout
# window 78.0-80.0 s, dt 200.0 us, 20 ms moving mean (100 samples)

bus    VDFmean   p-p(20ms)  p-p(raw)   f_peak  amp_peak[pu]  amp@1650Hz
 33     1.0604     0.0292     0.0462     17.0      0.00465      0.00000
 34     1.1011     0.0361     0.0582     17.0      0.00546      0.00000
 35     1.0602     0.0279     0.0415     17.0      0.00441      0.00000
 36     1.0841     0.0301     0.0480     17.0      0.00478      0.00000
 38     1.0586     0.0339     0.0599     17.0      0.00403      0.00000

per plant: bus, Sbase, VDFmean, p-p(20ms), f_peak, P_mean[MW], P p-p[MW], Q p-p[Mvar]
 1  33    520.0  1.0604  0.0292     17.0       488       56       45
 2  36    223.6  1.0841  0.0301     17.0       216       31       17
 3  36    217.1  1.0841  0.0301     17.0       208       61       13
 4  36   3122.6  1.0841  0.0301     17.0      3018      386      191
 5  34    841.1  1.1011  0.0361     17.0       600      108       59
 6  34    210.6  1.1011  0.0361     17.0       150       27       15
 7  34    735.8  1.1011  0.0361     17.0       525      103       57
 8  34    526.5  1.1011  0.0361     17.0       379       72       44
 9  34    440.7  1.1011  0.0361     17.0       316       54       34
10  34    306.8  1.1011  0.0361     17.0       220       38       23
11  34   1552.2  1.1011  0.0361     17.0      1103      200      105
12  35    795.6  1.0602  0.0279     17.0       746       99      181
13  35    169.0  1.0602  0.0279     17.0       158       19       29
14  35   3247.4  1.0602  0.0279     17.0      3047      355      192
15  38    765.7  1.0586  0.0339     17.0       720      118      106
16  38    452.4  1.0586  0.0339     17.0       428       69       53
17  38   4071.6  1.0586  0.0339     17.0      3839      594      337
18  33   3315.0  1.0604  0.0292     17.0      3082      406      390

coherence at 17.0 Hz (bus 34 phase reference)
  bus 33: |Y| 0.00448 pu   phase vs 34    -1.6 deg
  bus 34: |Y| 0.00525 pu   phase vs 34    +0.0 deg
  bus 35: |Y| 0.00419 pu   phase vs 34    -4.2 deg
  bus 36: |Y| 0.00458 pu   phase vs 34    -4.2 deg
  bus 38: |Y| 0.00346 pu   phase vs 34    -8.5 deg