# C:\PSCAD_work\s26\ib6_s26_wp8b_80_88.psout
# t 80.000..88.000 s, 20 ms means

 t      BRK30 31 32 37 FR OOS | PBK30  PBK31  PBK32  PBK37 | f32  f37  f30  f31  fFR | PTIE  HVDC  unittot
  80.00 0  0  0  0  0 0 |   -3023   +3397   +3592   -3221 |  49.9822  49.9820  49.9816  49.9822  49.9834 |   +320  +1002  +12892
  83.90 0  0  0  0  0 0 |   -2991   +3375   +3567   -3181 |  49.9841  49.9842  49.9844  49.9841  49.9834 |   +320  +1001  +13255
  84.05 0  1  0  0  0 0 |   -3821    +278   +5080   -3991 |  49.9361  49.9575  49.9261  50.1090  49.9833 |    +92  +1014  +13057
  84.40 0  1  0  0  0 0 |   -3165      +0   +4160   -3960 |  49.6912  49.6941  49.7589  50.9845  49.9819 |  -1084   +995  +11236
  84.60 0  1  1  0  0 0 |   -5029      +0     +26   -5022 |  49.9023  49.5091  49.3598  51.4845  49.9797 |  -2658   +994   +9459
  84.80 0  1  1  0  0 0 |   -2578      +0      +0   -4607 |  50.3726  49.2372  49.2741  51.9843  49.9763 |  -3015   +823   +6913
  85.00 0  1  1  0  1 1 |   -4685      +0      +0   -4335 |  50.8421  49.1844  49.3448  52.4842  49.9741 |   -274   +930  +10644
  85.50 0  1  1  0  1 0 |   -8709      +0      +0   -9461 |  52.0133  46.8058  46.6698  53.7348  49.9733 |     -0  +1026  +17934
  86.00 0  1  1  0  1 1 |   -3071      +0      +0   -3363 |  53.1843  45.0722  45.1728  54.9865  49.9727 |     -0   +729   +6018
  86.50 0  1  1  0  1 0 |   -3350      +0      +0   -2954 |  54.3572  45.5091  45.3392  56.2385  49.9721 |     -0   +805   +6553
  87.00 0  1  1  0  1 0 |   -4826      +0      +0   -6312 |  55.5307  44.4554  44.5156  57.4907  49.9715 |     -0  +1032  +11364
  87.50 0  1  1  0  1 1 |   -5468      +0      +0   -7997 |  56.7041  42.4420  42.4397  58.7432  49.9710 |     -0  +1014  +13260
  88.00 0  1  1  0  1 1 |   -3891      +0      +0   -5710 |  57.8720  40.5615  40.6023  59.9900  49.9706 |     -0   +873   +9382