# RUNLOG — Iberian blackout PSCAD model

One entry per session. Every number is measured or read back, never assumed.

## Session 27 — 2026-11-23 — Claude (with the user): review of executor Session 26, corrections, WP9-case settle

**Scope:** the user asked for a check of the executor's Session 26 and to continue from there. Each correction
below was checked against the archived PSOUTs or the case itself.

### 1. What Session 26 got right (kept)

- The 10 µs falsifier and its reading (the 17 Hz mode's *damping* depends on dt; the operating point is
  dt-converged to 0.06 %). D26-1 (park the ripple row at 20 µs) stands.
- The snapshot-wipe finding (§4): a rebuild cleans `ib6.gf81_x86\` including the `.snp`; copy the snapshot in
  **after** the build and check `ib6_1.config` for `-start-snap`. Confirmed again this session (twice).
- The tap law on buses 33/35/38, the tie trim (§5 run 3), the G7a state `ib6b_settled80.snp` (13/14).
- WP8.1/8.2: breakers, the tie relay opening at exactly 120°, the Iberian-only RoCoF in the first 0.2 s.
- WP9: the ladder repair (real frequency meter, positive deficit, OL 0/OH 1), the six `varrlc` tranches
  placed by node labels only, all six shedding in order (S1…S6 at 17.27–17.77 s, currents → 0).
- Wall cost 2.9 min per simulated second at 20 µs (the S25 figure of 6.6 was measured while the PC was busy).

### 2. Corrections

| # | Session 26 statement | what the data show | consequence |
|---|---|---|---|
| 1 | §7, §17: "after the separation **unit 32 runs away** to 58 Hz while 30/37 fall — the island pole-slips internally (27.6 slips); G8a 'mechanism differs'" | `BRK32` opens at **16.5 s** (84.5 s in §7): `SyncUnit[1]` = unit 32, `POUT` 3 MW from 16.7 s. The "runaway" is the **tripped** unit 32 spinning up with no load — the same thing §6 correctly said of unit 31. **The island after `BRKFR` (17.004 s) is units 30 + 37 and they stay coherent (θ30−37 within 10°)** | C4 violated. There is **no internal pole slip**. What the island does: f falls 49.98 → 43.5 Hz in 3 s **with violent voltage/power swings**: unit 37 P 1.7 ↔ 14.2 GW, `VIT` 0.69 ↔ 1.38 pu, collectors to 1.33–1.41 pu. That is a collapse of a 2-machine island (18.9 GVA synchronous) carrying ~19 GW of grid-following plants — the converter-fleet weakness of ib5 returning once the synchronous strength is gone. It is a forced 7 GW double-unit trip, **not the report's event** (C6/C8): do not compare it with the report's collapse |
| 2 | §5: "buses 34/36 did not follow the tap because their 400 kV bus moved" (inferred) | **Bus 36's transformer is reversed**: its tap winding `N1` is on **Bus36** (collector), while e.g. the bus-35 unit has `N1` on Bus22 (400 kV) (`pscad_get_ports` 1798631683 / 807978177 + bus names). On bus 36 V ∝ tap, not 1/tap; raising 0.9531 → 0.9638 pushed it **up** (1.073 → 1.087–1.090) | Tap set to **0.9385** (= 0.9638·1.061/1.0896), applied this session. Bus 34 did follow 1/tap in the cold start (1.063); its non-response in the warm run is **unexplained** (open) |
| 3 | §18 + the unlogged run at 06:00: "trim cycle 2" warm from `ib6c_trim_03.snp` | `ib6c_trim2_24_36.psout` runs **t = 0 → 12 s**, rotor locked to 5 s: a **cold start**. Two causes, both measured: the rebuild wiped the snapshot, and **`pscad_set_project_parameters` resets `StartType` to 0 (STANDARD)** when other run settings are written (read back in the file this session: 1 → 0 after setting duration/snapshot names) | The trim-2 Pmec values are in a cold settle, not a warm step. Its 12 s snapshot `ib6c_trim2_03.snp` is mid-swing (f 50.04, spread 24 mHz, PTIE 200–970). **New rule: after every `set_project_parameters`, set `StartType` = 1 explicitly, save, build, copy the `.snp`, then run; check `-start-snap` in `ib6_1.config`** |
| 4 | §16: tranches are `varrlc` R with V² law replacing P ∝ V load | correct arithmetic, but note: during over-voltage (1.3 pu) the V² tranches draw 69 % more, the `NP = 1` load 30 % more — it makes the island's post-separation deficit worse | recorded; the shed is still correct in MW at 1 pu |
| 5 | RUNLOG line 815: an empty `## Session 25 — 2026-11-22` heading | stray | removed |

### 3. This session's run — warm continuation of the WP9 case with the bus-36 tap

From `ib6c_trim2_03.snp` (t = 12 s of the trim-2 cold settle; Pmec as left by the executor:
32 −0.011853, 37 −0.013345, 30 −0.025779, 31 −0.011945, France +0.006759), **one change: bus-36 tap
0.9638 → 0.9385**. 20 s (12 → 32 s), `INCREMENTAL_MANY_FILES` every 4 s → `ib6c_cont_01…05.snp`.
Verified warm: `ib6_1.config` carries `-start-snap … "ib6c_trim2_03.snp"`.

**C2 prediction (before the run):** bus 36 VDF 1.0896 → 1.061 ± 0.01; bus-36 plants −90 MW; other
collectors ±0.003; PTIE −90 relative to where the trim-2 state would settle; swing decays to < 10 mHz p-p
by ≈ 24–28 s (ζ 5 %, τ ≈ 9.6 s, S26 §5).

**Result (smoke run from `ib6c_cont_02.snp`, t = 20 s, 8 s after the tap step;
`C:\PSCAD_work\s26\ib6c_smoke20_bus36tap.psout`):** bus 36 **1.0896 → 1.056 pu** (predicted 1.061 ± 0.01) — the
reversed-winding diagnosis holds. All five collectors 1.056–1.060. f 49.998 Hz, PTIE +426 (mid-swing). The rest of
the continuation was stopped at ≈ 22 s (superseded by the S27 bundle settles); snapshots `ib6c_cont_01/02.snp`
archived in `C:\PSCAD_work\s26\`.

### 4. Run acceleration — measured

- **One EMTDC run is single-threaded** (help: multi-threading only across electrical sub-systems; Educational
  allows one). The build is already `-O2` (GFortran 8.1, `SConstruct`); the "GPU sparse" network option does
  not help a 197-node network; the cost is the switching converters' re-triangulation, not the solver.
- **The licence allows 8 simultaneous EMTDC runs** (help: Dimension Limits, Educational). Measured per run:
  `ib6.exe` 1.0 core, its PSCAD GUI **≈ 2.0 cores** (plot processing) → ≈ 3 cores per run on a 12-core / 24-thread
  Ryzen AI 9 HX 370. Parallel penalty measured on the main run: 4.5 → 5.2 min per simulated second with 4 runs.
- **How (no MCP change):** `stage12\run_instance.py` launches its own PSCAD instance per run with `mhi.pscad`,
  builds, copies the snapshot in after the build, runs, waits (`run_status`), quits. `stage12\make_variant.py`
  makes an experiment folder from a case + a `spec.json` of event-only edits. A copied folder keeps the project
  name `ib6` → `ib6.map` → the snapshot is valid (verified: warm start t0 = 12.0005 s, f continuous, in a separate
  folder and instance).
- **Traps found:** (i) the agent shell sets `NoDefaultCurrentDirectoryInExePath=1`; a PSCAD launched from it
  cannot start `ib6.exe` ("not recognized") — `run_instance.py` clears it; (ii) `Project.run()` returns
  immediately — wait on `run_status()`; (iii) `pscad_set_project_parameters` resets `StartType`.

### 5. The S27 bundle — one build for Batches 0–1 (`stage12\add_bundle_s27.py`)

| item | what | check |
|---|---|---|
| tie (WP8.3) | both tie pi-sections ×83/90 (90 → 83 Ω): slip at 120° ≈ 0.866·V²/X = 3.68 GW (target 3.6–3.9) | `Lp1` 0.26408 H |
| pump shedding (WP9.3) | SP1 49.5 Hz 2,168 MW (buses 3 + 21), SP2 49.3 Hz 588 MW (bus 27); copies of LFDD row S1 (compare → 0.1 s ON-delay → PI latch 0…10) and of the LF1 `varrlc` group; host PO −P/3 | compiled: `SP1 = EMTDC_XPI(...)`, 9 `varrlc` (27 `E_VARRLC1_EXE` calls) |
| `RES_Plant` `Tforce` | `FORCE2 = Force + (TIME > Tforce)` → `TRIPSUM` | compiled line 928 |
| `SyncUnit` `Ttrip`/`Ptrip` | `PMT = PTRP + PMH + TRIM`, `PTRP = Ptrip·(TIME > Ttrip)` | compiled line 356 |
| build | **0 errors, NODES 197, PGBS 381, STOR 10019** | `ib6.map` |

Note (correcting my own first reading): the LFDD "latch" *is* there — a PI block (Ti 1 ms, 0…10) after each
ON-delay integrates the trip and holds at 10; that is why `S1…S6` read 10 when fired.

**Batch 0 — three cold 32 s settles in parallel** (`C:\PSCAD_work\s27a/b/c`, snapshots every 4 s `ib6d_0n.snp`),
PTIE brackets 0 / +400 / −400 MW at constant system total (Iberian `Pmec` +Δ/47,791 pu each, France −Δ/200,000):
a = the S26 trim-2 values, b = +400, c = −400.

### 6. P1 (RES voltage control) needs no re-settle
`Qmode 1` in `RES_Plant` is `IQREF = 2·(Vset − VDF)`; fixed PF is `IQREF = Kpf·IDREF`. With
**`Vset = VDF₀ + Kpf·ID₀/2`** per plant (from the settled window) the pre-event q-current is unchanged, so P1 is a
bumpless warm parameter change — it joins Batch 1 as r9 (C7 check = the first second of the run).

### 7. Ripple diagnostic — the current-limit hypothesis (S26 §5) is falsified
Three 5 s cold starts of the bundled case, plant `Pref` (upramp `Y2`) ×1.00 / ×0.95 / ×0.90, in parallel
(`C:\PSCAD_work\s27\rip_pref100/095/090.psout`; `stage12\ripple_util.py` → `results\stage27\ripple_util\`).

| Pref | max plant \|i\| (Imax 1.1) | 17 Hz amplitude, collector VDF, 4–5 s |
|---|---|---|
| ×1.00 | 0.67–0.92 pu | 0.0028–0.0036 pu |
| ×0.95 | 0.64–0.87 | 0.0012–0.0014 |
| ×0.90 | 0.61–0.83 | 0.0026–0.0030 |

No plant is within 0.18 pu of `Imax`, and the amplitude is **not monotone** in utilisation (×0.90 ≈ ×1.00):
the S26 hypothesis "the mode grows as the fleet approaches its current limit" is **wrong**. The 4–5 s window is
still the ramp-excited decay, so its amplitude varies with the excitation, not with the loading. Remaining
explanation (S26 §3, measured): a lightly damped 17–19 Hz plant-control mode whose damping is supplied by the
time step. Parked (D26-1).

Parallel cost measured: with 6 runs at once each slowed to ≈ 8 min per simulated second (alone ≈ 4.5) —
throughput still ≈ 3.4× one run, but **≤ 4–5 parallel runs is the efficient point on this machine**.

### 8. Batch 0 result and the choice of snapshot
Smoke runs (0.5 s) from the 24 s snapshots (`C:\PSCAD_work\s27\sm24_a/c.psout`): bracket **a** (trim 0): f 49.999 /
France 49.998, PTIE **+484**, collectors 1.056–1.060, still a slight swing (+1.7 mHz/s); bracket **c** (−400): f
49.998, PTIE **+79**, flat. PTIE moves 1.01 MW per MW of trim → +335 needs **−147 MW** (b, +400, was not needed and
was stopped with a and c at ≈ 26–28 s; snapshots archived `C:\PSCAD_work\s27\snaps_a/b/c\`).
**Decision D27-1:** Batch 1 starts from **a @ 24 s (`ib6d_06.snp`)** with its +484 MW tie (+150 above the gate, stated in
every event table); in parallel the final trim (−147 MW two-knob, warm 12 s, `C:\PSCAD_work\s27trim3\`, snapshots
`ib6e_0n.snp`) makes the snapshot for Batches 2–3.

### 9. Batch 1 (`stage12\batch1.py`, `C:\PSCAD_work\s27b1\`), all warm from `ib6d_06.snp` (verified `-start-snap`)

**Index correction (measured):** `Tforce` on the 520 MVA Granada plant (document position 1) tripped
**`RES_Plant[18]`** — so the S26 numbering had PSOUT plants 1 and 18 **swapped** (both bus 33: bus totals and voltages
were never affected). Proof: r3's disturbance (f 49.934, PTIE −479) is smaller than r2's 725 MW (49.904, −932) → the
tripped plant is the ≈ 487 MW one. Fixed in `make_variant.py`, `batch_read.py`, `ib6_read.py`, `caseA_spec.py`,
`ripple_util.py`, `batch1.py` (Granada = **RES_Plant[18]**). The Batch-1 runs were generated before the fix with the
old key, which pointed at the same physical plants as intended.

| run | result | verdict |
|---|---|---|
| r2 WP8.4: plants 5 + 6 (580 + 145 MW) forced at 25.0 s | PTIE +490 → −932 MW (min), f min 49.904 (Iberia) / 49.976 (France), **`BRKFR`/`OOS1` never fire**, settles by 28 s | **PASS** |
| r3 WP7.6: Granada (487 MW, 85 Mvar absorbed at fixed PF) forced, relays parked | steady (28–30 s vs 24–25 s): Granada collector **+2.1 kV** (400 kV equiv.), bus 34 +1.6, 35/36 +1.0, 38 +0.5; unit terminals ±0.1 kV (AVR-held) | **PASS per Gvar**: 25 kV/Gvar vs the report's 3–7 kV per 165 Mvar = 18–42 kV/Gvar; scaled to 165 Mvar → +4.1 kV. C8: the model's Granada absorbs 85, not 165 Mvar |
| r1 WP8.2 + WP9: `BRK31` 25.0, `BRK32` 25.5 s (8.4 GW of units; tie 83 Ω) | peak PTIE **−3,390 MW** at 25.77 s (S26 at 90 Ω: −3,199); `OOS1`/`BRKFR` at **26.188 s with Δδ = 120.07°**; France 49.97 Hz; **pump SP1 26.400, SP2 26.431; LFDD S1–S4 26.588–26.600, S5–S6 26.881–26.883 s**, every tranche current → 0 (e.g. ILF1 2.63 kA → 0, IPUa 2.56 → 0) and latched; island 30 + 37 **coherent** (θ30−37 28° at 32 s) | relay **PASS** (angle mechanism); shedding **PASS** (order, latch, MW); peak import **6 % short** of −3.6…−3.9 GW → Batch 2: tie 83 → **76 Ω** (×3.39/3.70). After separation the 2-machine island first falls (49.39 Hz at 26 s), the shedding then removes ≈ 12.7 GW (V² at 1.06), and at 27.95 s the collectors jump to **1.53 pu** → the parked 1.5 pu relays trip every plant on buses 34/35/36 → frequency collapse (34 Hz by 32 s). C6/C8: a forced 8.4 GW test, not the report's sequence — recorded, not compared |
| r8 **Case A** forced replay (clock: Granada T0+1, 76.443 s → T0+4, real time after; relays parked) | scheduled trips 25.0–34.9 s as built; PTIE +490 → **−4,142 MW** (32.0 s); `OOS1`/`BRKFR` **32.387 s** (report 81.407 s → model 32.964: **0.58 s early**); France 49.93 Hz; pumps SP1 32.75 / SP2 32.94, LFDD S1 32.98, S2 32.98, S3 33.23, S4 36.83 s; collectors jump to **1.26–1.29 pu** at 32.77 s; Iberia 48.4 Hz (33 s) → 49.36 (35 s) → **48.0 Hz and falling at 37 s**; no plant OV trips (parked) | **sequence as in the report** (import build-up → loss of synchronism → separation → pump/LFDD → over-voltage → frequency collapse); scoring vs Figs 3-7/4-91 in the batch report |

### 10. Final trim (D27-1) — **G7a 13/14, snapshot `ib6e_03.snp` (t = 36 s)**
Warm 12 s from `ib6d_06.snp` with −147 MW (Iberian `Pmec` −147/47,791 pu each, France +147/200,000)
(`C:\PSCAD_work\s27\trim3\`). Gate 34–36 s: f 49.9924 (all five), spread 0.5 mHz, p-p 2.7–3.8 mHz, drift
+0.0004 pu/s, no trips/breakers/OOS, **PTIE +352 (p-p 34)**, HVDC 1,000; collectors 1.0600 / 1.0600 / 1.0599 / 1.0559
/ 1.0581 (Granada target 1.061 ✓); unit `VIT` 1.032–1.051 (413–420 kV ✓). Fails only the 17 Hz ripple row (D26-1).
**Open (dispatch):** Iberian units 4,172 / 3,587 / 3,341 / 4,136 = **15.24 GW** vs report 11.95 (+27 %); plants
19.0 GW. Implied Iberian demand + losses ≈ 32.9 GW against the designed 28.1 GW (+ 1.3 GW power-flow losses):
the V² tranches sized at 1 pu draw ≈ +1.2 GW at ≈ 1.05 pu; the rest is load-bus voltage (not recorded) and losses.

### 11. Batch-2 build (`stage12\add_bundle_s28.py` → `C:\PSCAD_work\s28\ib6.pscx`), settle started 12:39 in parallel with Case B
- tie 83 → **76 Ω** (r1: −3.39 GW vs −3.6…−3.9); final trim3 `Pmec` written in;
- **load-bus voltage meters** `VL3…VL31` (18 Iberian load buses) + `VR29`, `VR01` (`master:freq-meas`, by node label);
- **P2 switched reactors** 2 × 500 Mvar (bus 29, bus 1), `varrlc` L (L_on 1.0186 H, off 1e4 H), LFDD-row logic on
  `VR29`/`VR01` with compare X = 99 (disabled; enable from a snapshot with X = 1.05).
- Trap found: two loads (`1862156076` bus 12, `1468690411` bus 24) are mounted flipped — their IA port is **below**
  the symbol. Labels at y−1 made two floating 3-phase nodes (NODES 203 > the Educational 200). Fixed with the
  measured port positions (`pscad_get_ports`): **NODES 197, PGBS 409, STOR 10459, 0 errors**.
- Cold settle 28 s, snapshots every 4 s `ib6f_0n.snp`.

### 12. Case B (r4): **no cascade — not emergent from Granada alone**; Case B2 defined and launched
r4 (report OV settings, HVDC Q = 0, Granada forced at 25.0 s, 25 s): only Granada trips. No relay, LFDD, `OOS1` or
`BRKFR`. PTIE +297 → min −471 → −122 MW steady; f settles at 49.961 Hz; the collectors peak 1.076–1.089 pu at 25.05 s
(transient) and return to their pre-event values within 2 s (late 1.063–1.070).
**Margin to each relay (C1, held-for-delay peak):** the smallest are plant 1 +0.020 (1.10/0 s), plant 7 +0.022
(1.10/0 s), plant 18 Granada +0.023, plant 13 +0.025, plant 6 +0.025 (1.089/1.5 s); the rest are +0.029…+0.083 pu
(`scratchpad margin.py`).
**C2 / report check:** the report has **no trip between event 3 (57.22 s) and event 4a (76.443 s)**. In Fig 3-7a the
400 kV maximum drifts 421.8 → 427.8 kV (1.07 pu) over those 19 s with cumulative loss flat at 891 MW. So event 4a
(582 MW) and 4b (145 MW) were **not** 400 kV OV outcomes (their POI was below every observed fleet setting). The plan's
"Granada alone → relays do the rest" is therefore stricter than the report itself.
The model's slow drift (+4 kV in 19 s) is also absent: r4 returns to its pre-event voltage. That is open (C8).
**r6 (P7, H 2.5 → 3.0) is bit-identical to r4.** H enters only `master:sync_machine` (inside `SyncUnit`), and the
machine's data are restored from the snapshot. **Trap: machine parameters cannot be changed from a snapshot**;
P7 needs a cold settle (or an equivalent ΔH torque term in the governor path).
r5 (P5), r7 (P6) and r9 (P1) were stopped at 13:50: their baseline does not cascade, so they can't show prevention (C6).
r9's P1 Vsets were also computed with the old 1↔18 key.
**Case B2 (`stage12\batch1b.py`, `C:\PSCAD_work\s27b1b\`, 10 s from `ib6d_06.snp`):** the report's three initiators
are forced (Granada = plant 18 at 25.0 s; 4a (582 MW) → plant 5 (580 MW) at 28.000; 4b (145 MW) → plant 6 (145 MW) at 28.377, the Case A
clock; both on bus 34, as Badajoz substations 1 and 2 share one area. A first launch used the Case A greedy map
12 + 3 (948 MW for 727, a 30 % larger initiator); it was stopped after 10 min and relaunched at 14:00). Every trip from event 5a on must come from the relays. The variants
differ from r4 only in the two added `Tforce` (verified element by element). Five runs (relaunched 14:00):
b1 B2 baseline, b2 + P5, b3 + P6, b4 + P1 (Vsets with the corrected key), b5 relays parked (the C6 control:
forced trips only).


## Session 26 — 2026-11-22/23 (evening to 02:20) — executor: WP7 as redefined in PLAN §1b.5

**Scope.** Start WP7 per PLAN §1b.5: (a) 18 Hz plant ripple — the 10 µs cold-start falsifier first,
then the plant control discretisation; (b) voltage profile by warm re-settle from `ib6b_settled32.snp`;
(c) frequency/dispatch trim on the Iberian units' `Pmec`, PTIE kept +335 ± 100 MW. Every test from
`ib6b_settled32.snp` (t = 32 s, `remove_time_offset` false, `time_duration` = length) per §2b S4.
Working case `C:\PSCAD_work\s25\ib6.pscx` (not copied or renamed: a snapshot is tied to the project's
own `.map`). Every `.psout`/`.snp` used is archived to `C:\PSCAD_work\s26\` before the next run (R1).
The only copies are **cold-start** cases with no snapshot (the 10 µs falsifier, as `s25dt50\` was made).

*Status, decisions and gate tables are appended below as they are measured.*

### 1. Session start — tools, licence, case, archives

1. `pscad_status` → **not connected**. `pscad_connect(prefer_launch=True)` launched PSCAD 5.1.0 but
   reported `licensed: false`; `pscad_license_status` → `logged_in: true`, `current_certificate: null`;
   `pscad_discover_certificates` → one certificate `PSCAD 5.1 EDU (PSCAD V5 EE-30), 30/30`
   (key 3399355356) → `pscad_acquire_certificate` → `licensed: true`. (No user action needed: this is
   the documented checkout flow, not a login prompt.)
2. `pscad_list_projects` → only `master`. **ib6 was not listed**, so `pscad_load` was safe.
3. Run settings read back from the loaded case (T5): `StartType FROM_SNAP_FILE`,
   `startup_filename ib6b_settled32.snp`, `remove_time_offset false` (`Advanced` 38879), 20 µs / 200 µs,
   `time_duration` 4 (length), `SnapType NONE`, `PlotType PSOUT`. Matches PLAN §1b.3.
4. **R1:** `ib6b_settled32.snp` and `ib6b_cont12_32.psout` copied to `C:\PSCAD_work\s26\` before any run.

### 2. An error in the S25 **point table** (not in the S25 gate table) — corrected

The S25 file `results\stage12\cont12_32\read.txt` prints **identical rows at t = 20, 24, 28 and 32 s**.
That is the pre-fix index (`t/dt`, wrong for a PSOUT that starts at the snapshot time), so the *point*
table is void. The S25 **gate** table (RUNLOG S25 §6) used boolean windows and is unaffected: re-read
with the current `ib6_read.py` (searchsorted) into `results\stage26\cont_check\`, window 30–32 s,
it reproduces the S25 gate row for row:

| item (window 30–32 s) | S25 RUNLOG | re-read now |
|---|---|---|
| f, 5 machines | 49.962 / spread 0.7 mHz / p-p 3.7 mHz | 49.9624–49.9631, spread 0.7 mHz, p-p 3.6–3.8 mHz |
| collector VDF mean (33/34/35/36/38) | 1.072–1.102, bus 38 0.940 | 1.0834 / 1.1016 / 1.0797 / 1.0730 / 0.9398 |
| collector VDF p-p | 0.009–0.013 | 0.0116 / 0.0130 / 0.0110 / 0.0111 / 0.0093 |
| PTIE | +323 (p-p 37) | +323 (p-p 37) |
| HVDC export | 1,002 | 1,002 |
| gate | 12/14 | **12/14** |

**`V9` reads 0.003 pu** (1.2 kV on a 400 kV base) in every run, including the settled one. That is not a
bus voltage; the `V9` meter is not measuring the node it is named for. Recorded as an **open meter
fault** (not used below); it does not affect any gate row (bus-9 voltage is not gated).

### 3. WP7(a) — the 18 Hz collector ripple: the 10 µs falsifier

**C2 prediction, written before the run.** S25 measured the collector ripple p-p (20 ms means) as
0.019–0.021 pu at 20 µs, 0.044–0.062 at 50 µs (×2.8) and 0.10–0.17 at 100 µs (×7.5). If it is a
*damping* artefact of the discretisation, halving dt shrinks it; a linear-in-dt law predicts
**0.009–0.011 pu at 10 µs** and a dt² law predicts 0.005. If it is a physical mode, it does not move.

**C10 falsifier.** A 5 s **cold** start of a renamed copy at **10 µs** (`stage12\make_dt_copy.py` →
`C:\PSCAD_work\s26dt10\ib6dt10.pscx`, project `ib6dt10`, 0 errors, **NODES 197 / NPAGES 27 / PGBS 348**,
same as ib6), compared with the first 5 s of the 20 µs settle and with the archived 50/100 µs runs
(`stage12\dt_compare.py`, `stage12\ripple_vs_dt.py`, `stage12\ripple_freq.py`). Wall: **24 min 20 s**
for 5 s (Time Summary in the run log). Archived `C:\PSCAD_work\s26\ib6dt10_cold5s.psout`.

| measured | 10 µs | 20 µs (ref) | 50 µs | 100 µs |
|---|---|---|---|---|
| wall for 5 s | 24 min | 33 min | 18 min | 14 min |
| V-collector p-p, 20 ms means, 4.5–4.98 s [pu] | **0.0097–0.0111** | 0.0180–0.0209 | 0.0439–0.0622 | 0.1036–0.1707 |
| amplitude of the 14–22 Hz band, bus 34 [pu] | **0.00131** | 0.00686 | 0.02828 | 0.08576 |
| peak frequency, same window | 17.8–20.8 | 18.2–18.7 | 18.0 | 16.9 |
| amplitude of the 8–40 Hz band, **2–4.98 s**, bus 34 VDF [pu] | **0.0225** | 0.0248 | 0.0238 | 0.0346 |
| bus-34 plant P p-p, same window [MW] | 105 | 265 | 834 | 2,148 |
| operating point at 4.9 s: V34 / P34 / P(unit 32) | 1.1080 / 3,309 / 4,018 | 1.1086 / 3,313 / 4,026 | +0.0030 / +39 / +22 | +0.0109 / +111 / +54 |

**Conclusion, with the C-checks:**
- The **p-p of the 20 ms mean** falls by 1.8–1.9× for a 2× dt reduction (C1: whole-trace figure
  `results\stage26\ripple_vs_dt\ripple_vs_dt.png`; prediction 0.009–0.011, measured 0.0097–0.0111 — 5 %
  from the *linear* prediction, i.e. **the falsifier passes: the ripple is not dt-independent**).
- But the **17 Hz amplitude** falls 5.2× for 2× dt (log-log slope of dt→amplitude over 10/20/50/100 µs =
  **4.3**, i.e. ≈ dt²·⁴ locally at 10→20 µs), and its **frequency does not move with dt** (18.2 / 18.7 /
  18.0 Hz at 10 / 20 / 50 µs; 16.9 Hz at 100 µs is the only outlier). Over the **long** window
  2–4.98 s the amplitude is nearly dt-independent (0.0225 / 0.0248 / 0.0238), so the mode is **excited
  by the plant ramp and then decays at a rate that depends strongly on dt**: at 10 µs it is 5× smaller
  by 4.7 s, at 50 µs it is still growing, at 100 µs it is unstable.
- **Therefore: not a pure numerical artefact and not a physical mode either — a marginally damped 18 Hz
  plant-control mode whose damping is supplied by the integration step.** At 20 µs it settles to a
  bounded limit cycle of **0.0013–0.002 pu amplitude at 17 Hz** (measured in the settled window
  30–32 s, `results\stage26\ripple_settled\ripple.txt`), which is what the gate row sees as
  0.009–0.013 pu p-p. It is **common-mode across all five collectors, in phase to within 2.3°**
  (bus 38 −15°), with a **uniform 3.8–6.8 % of `Sbase` P ripple on every plant**, i.e. every plant's
  own loop, not a network resonance at one bus.
- **C8 (mechanism):** the 3b trap to avoid here is "it matches a number, so it is the same thing". The
  frequency alone proves nothing; the dt-scaling of the *damping* is the evidence.
- **C10 falsifier for this conclusion:** it would be wrong if a 5 µs run did **not** reduce the 17 Hz
  amplitude further, i.e. if 10 µs were already the dt-independent floor. Cheapest check: one 5 s cold
  start at 5 µs (≈ 25–45 min). **Not run this session** (see decision D26-2); the conclusion is
  therefore marked **partly unverified** (see §C11 at the end).

**Decision D26-1 — the 18 Hz row is parked, not tuned.** The plan says: if it falls with dt, look at
the plant control discretisation, *not at gains*. I traced the plant definition (opened, M6): the PWM is
a `master:signalgen` **1650 Hz triangle** compared against the modulating wave, so every switching edge
is quantised to the 20 µs step (30.3 steps per carrier period); the voltage feedback `VDF`/`VQF` carry
**8 ms (20 Hz) `realpole` filters** and the current feedback `IDF`/`IQF` **0.32 ms**; the current-loop
PI is **GP 0.45, TI 5.3 ms**. A 20 Hz filter pole plus the loop delay is the obvious candidate for an
18 Hz mode, and the 1650 Hz carrier is *not* an integer number of steps — both are discretisation
properties that a plant-definition change can address (carrier → 1666.67 Hz = exactly 30 steps at
20 µs, and/or a shorter voltage filter), each needing a module edit **and** a cold settle to prove.
Since (i) the row does not block WP8–WP11 (an event study uses the mean state, and the operating point
is dt-converged to 0.06 % between 10 and 20 µs), (ii) 20 µs is fixed by PLAN §1b.4, and (iii) the two
candidate fixes would each cost a module rebuild plus a cold settle, I **park (a)** with the numbers
above and move to (b) and (c). Alternatives rejected: **switch to 10 µs** (would probably make the gate
row pass — the 17 Hz amplitude drops 5× — but it needs its own 14 s cold settle because a snapshot
cannot cross time steps (S25 §7), and the plan fixes 20 µs); **tune the current-loop gain** (forbidden
by §1b.5(a): "not at gains", and it would move the operating point).

### 4. Cause of the two "cold" warm starts — a **rebuild wipes the build folder, including the snapshot** (two runs lost)

Two warm starts from `ib6b_settled32.snp` (taken after `pscad_set_project_parameters`) wrote PSOUTs with
the time axis **0 → 8 s**, machine speed **314.159 rad/s exactly** in the first steps (rotor locked) and
the start-up swing at 5 s: the start-up sequence re-fired, i.e. a **standard cold start**. Neither
`Advanced` (38879, checked in the file before and after) nor `remove_time_offset` was the cause.

**The cause, measured:** `pscad_run_project` rebuilds when the `.pscx` is newer than the build, and the
build is a **clean** one — it deleted `ib6.psout`, both snapshots **and** the run `.config`/`.bat` from
`ib6.gf81_x86\`. With `ib6b_settled32.snp` gone, PSCAD silently started standard. Proof: the run
`.config` written at the start of each run carries the snapshot only when the file is present —
`-start-snap 16.000000 "ib6b_tapsB_03.snp"` in the successful run, **no `-start-snap` line** in the two
cold ones. (`ib6.exe` does accept `-start-snap`/`-snap`; both appear in its option strings.)

**Rule adopted for the rest of the session (a proposed skill addition to P10):**
1. stop PSCAD/let the run end; 2. `pscad_set_project_parameters` for the next run; 3. `pscad_build_project`;
4. **copy the `.snp` into `<project>.gf81_x86\` after the build**; 5. `pscad_run_project` (an up-to-date
build does not clean, so the snapshot survives); 6. **check `ib6_1.config` for `-start-snap` within a
minute of the start**, and read the PSOUT's `t0` — the first valid warm run reads `t0 = 32.0002`.
The two lost runs are archived as `C:\PSCAD_work\s26\ib6_s26_taps_32_40_INVALID.psout` (first reason:
API-set run settings; identical symptom) — kept, marked **do not use**.

### 5. WP7(b) — voltage profile, lever 1: the collector transformer taps (warm re-settle from t = 32 s)

**What the lever is (C5, opened).** The five `master:const` values driven by the S21 `tap_trim.py` are
**transformer tap ratios**, not plant parameters: the rebuilt `Main.f` shows
`RT_24 = 1.057 / RT_25 = 0.9874 / RT_26 = 1.0671 / RT_27 = 0.9638 / RT_30 = 1.0546` and each drives
**three** collector transformers, `CALL TRTAP5((IXFMR+n), 1, SS, RT_xx)` (buses 33/34/36/35/38 →
IXFMR+13..15 / 16..18 / 22..24 / 28..30 / 1..3). The other transformer taps (RT_20/21 = 1.006,
RT_22 = 0.8571, RT_23 = 1.070, RT_29 = 1.025, RT_31 = 1.06) are the transmission transformers and were
**not** touched.

**The law, re-derived per bus from the settled 30–32 s state** (`V ∝ 1/tap`, i.e. lowering the tap
raises the collector; consistent with S20's note "a smaller tap raises the collector", and with
`tap_trim.py`'s formula `tap_new = tap_old · V_meas/V_target` being applied to a ratio measured as
V ∝ tap — see C5 note below):

| bus | tap was | VDF (30–32 s) | tap set | V predicted |
|---|---|---|---|---|
| 33 (Granada) | 1.0352 | 1.0834 | **1.0570** | 1.0610 |
| 34 | 0.9510 | 1.1016 | **0.9874** | 1.0610 |
| 35 | 1.0486 | 1.0797 | **1.0671** | 1.0610 |
| 36 | 0.9531 | 1.0730 | **0.9638** | 1.0610 |
| 38 | 1.1905 | 0.9398 | **1.0546** | 1.0610 |

**C2 prediction (written before the run).** Collectors 1.061 ± 0.01 everywhere; plant P ∝ V per bus, so
bus 33 −76, 34 −122, 35 −68, 36 −41, 38 **+570 MW** → net **+263 MW** (18,783 → 19,046); units
unchanged; f +12 mHz (49.962 → ≈ 49.974); `PTIE` +323 → **+400 ± 150**; HVDC unchanged; the 400 kV band
(units' `VIT` 1.031–1.049) unchanged to ±0.005.

**Run:** warm start from `ib6b_settled32.snp`, 8 s (32 → 40 s), `SnapType INCREMENTAL_MANY_FILES`,
`SnapTime 4` → `ib6b_taps_01/02.snp`. Archived `C:\PSCAD_work\s26\ib6_s26_tapsA_32_40.psout`,
`ib6b_taps36.snp`, `ib6b_taps40.snp`; figures `results\stage26\s26_tapsA\`.

**Measured (gate window 38–40 s):**

| item | predicted | measured | verdict |
|---|---|---|---|
| VDF 33 / 35 / 38 | 1.061 | **1.0591 / 1.0589 / 1.0574** | **as predicted (0.2–0.3 %)** |
| VDF 34 / 36 | 1.061 | **1.0998 / 1.0828** | **not reached** (−3.7 % / +2 %) |
| plant total | 19,046 MW | **19,222 MW** (+439 vs 18,783) | direction ✓, 1.7× the prediction |
| f (Iberian) | ≈ 49.974 | **49.9855** (+23.5 mHz) | 2× the prediction |
| `PTIE` | +400 ± 150 | **+833 (p-p 567)** | 2× the prediction |
| HVDC export | 1,000 | 997 | ✓ |
| units' `VIT` (400 kV) | unchanged | 1.0310 / 1.0345 / 1.0491 / 1.0310 | ✓ inside 400–420 kV (419.6 kV max) |
| gate rows | — | **8/14** | fail: f, spread, p-p, collector p-p, collector drift, PTIE |

**Why 34 and 36 did not move (analysis, not a new claim).** Both are the two buses whose tap was
*raised* while their neighbours' fell, and both have several plants in parallel; a transformer-tap change
moves the collector voltage only to the extent that the 400 kV side stays put, and on those two buses the
change in the transformer's reactive flow moved the 400 kV bus the other way. The 400 kV buses behind
them are **not recorded** (no recorder on them), so this is **inferred, not measured** — the cheapest
check is one `Vrms` on those buses, which needs a new settle (§2b S6). **What is measured:** the tap law
holds exactly on the three buses whose 400 kV bus was stiff enough (33, 35, 38), and the gate that
matters (Granada 1.061 ± 0.01) **passes at 1.0591**.

**The run is NOT a settled state (C1 + §2b S5):** f p-p 51 mHz, collector drift **−0.0074 to
−0.0085 pu/s** and `PTIE` p-p 567 MW over 38–40 s — the tap step excited the 0.33 Hz inter-area swing
and 8 s is one time constant (ζ 5 %, τ ≈ 9.6 s). So this run gives the *law* (means of the three
buses and the direction of everything) but **not** the pre-event state.

**C3 on the changes (the absolute balance is open, see below):** Δ(Iberian generation) = +439 (plants) +
+130 (units) = **+569 MW**; Δ(`PTIE`) = **+510 MW**; Δ(HVDC) = −3; Δ(demand+losses) = +62. Sum
569 vs 510 + 62 − 3 = 569 → **closes to 0 %** on the change. The **absolute** balance cannot be closed
from the 15 recorders: the load-bus voltages are not recorded, and the implied demand+losses
(31.1 GW against the report's 28.1 GW at 1.06 pu) leaves **≈ 4.2 % (1.3 GW) of network loss** — the AC
power flow of S25 itself has 1,294 MW of loss at 30.7 GW, so the number is at least consistent with the
equivalent, but it is **outside the plan's 0–3 % band**. Recorded as an **open C3 row** (fix = load-bus
voltage recorders, which break the snapshot).

**Decision D26-2 — run the settle on 12 s, not 8 s.** The measured swing (51 mHz p-p, −0.008 pu/s drift)
shows 8 s is one time constant of the mode a voltage step excites. The continuation warm start
`ib6b_taps_02.snp` → 12 s (40 → 52 s, snapshots at 44/48/52) costs ≈ 35 min and is cheaper than two 8 s
runs.

**Run 2 (the settle):** warm start `ib6b_taps_02.snp`, 12 s (40 → 52 s), snapshots `ib6b_tapsB_01/02/03`
at 44/48/52 s. Archived `C:\PSCAD_work\s26\ib6_s26_tapsB_40_52.psout`, `C:\PSCAD_work\s26\ib6b_taps52.snp`;
figures/tables `results\stage26\s26_tapsB\` (`trace.png` = the whole trace, C1).

| item (window 50–52 s) | predicted before the run | measured | verdict |
|---|---|---|---|
| f, all five | 49.98–50.00 | **49.9851 / 49.9852 / 49.9851 / 49.9851 (Iberia), France 49.9830** | **PASS** (49.983–49.985, inside ±0.02) |
| speed spread | < 5 mHz | **2.2 mHz** | **PASS** |
| speed p-p | < 10 mHz | **10.8–11.0 mHz** (France 0.4) | FAIL by 1 mHz |
| collector VDF mean 33 / 34 / 35 / 36 / 38 | 1.059 / 1.100 / 1.059 / 1.083 / 1.057 | **1.0592 / 1.0999 / 1.0590 / 1.0829 / 1.0576** | **as predicted** |
| collector VDF p-p | 0.010–0.013 | **0.021–0.026** | FAIL — the window still carries the 0.33 Hz swing envelope (see the figure), not only the 17 Hz ripple |
| collector VDF drift | < 0.001 | **−0.0014 … −0.0016 pu/s** | **PASS** |
| `PTIE` | +700…+900 | **+769 (p-p 116)** | as predicted, but **0.23 GW above the gate** (+335 ± 100) |
| HVDC export | 1,000 ± 10 | **1,001** | **PASS** |
| trips / breakers / `OOS1` | all 0 | **all 0** | **PASS** |
| **gate** | — | **11/14** | 3 fail: speed p-p (1 mHz over), collector p-p, `PTIE` |

**Whole trace (C1, `results\stage26\s26_tapsB\trace.png`), read this way:**
- f: the 0.33 Hz Iberia-vs-France swing decays through the run — peaks 49.9985 (42 s) → 49.9950 (45.5) →
  49.9905 (48.2), troughs 49.954 (41) → 49.9645 (44.3) → 49.975 (47.5) → 49.9785 (50.5). Mean
  **49.9851** with **no creep** left (the S25 state at 32 s was still creeping 0.2 mHz/s at 49.962).
- France's f is **flat at 49.982–49.983** while all four Iberian machines move together: this is
  **loss-of-synchronism-free inter-area swinging**, Iberia against France (C4: all five speeds printed,
  no divergence).
- `PTIE` swings 640–950 MW in phase with f (bottom panel): the swing power is exchanged over the tie.
- The **plant P is flat** per bus (top of the P panel): the voltage step moved the *level*, not a mode.
- Collector VDF: bus 34 1.09–1.12, bus 36 1.07–1.10, 33/35/38 1.05–1.07. The dense band is the 17 Hz
  ripple (0.006–0.007 pu amplitude, WP7(a)); the slow envelope is the 0.33 Hz swing.
- **Unit Q (map checked three ways, see below):** 32 −2.41, 37 −2.41, 30 −2.15 Gvar (**absorbing**)
  and **31 +1.88 Gvar (injecting)**; net **−5.09 Gvar**. Three of four absorb. WP7 step 5's "Iberian
  units absorbing (reactive-surplus grid)" therefore holds **in net**, but unit **31** does not absorb.
  **Not a "network limit" claim** — the cheapest explanation to test is its `Q0`/AVR set-point (S23
  measured this the wrong way once, §1a.12); recorded as an open item, not gated.

**Granada (the gated collector) is at target:** bus 33 VDF **1.0610 at t = 52 s**, 1.0592 mean over
50–52 s — target 1.061 ± 0.01 → **PASS**. The 400 kV units are at VIT 1.0304 / 1.0331 / 1.0478 / 1.0306
(412–419 kV) → **inside 400–420 kV, PASS**.

**L2 — the unit map is measured, and the reader was fixed.** The S25 map ([1]=32, [2]=37, [3]=30,
[4]=31, [5]=France) is confirmed three ways in this window: (a) `POUT·Sbase` against the breaker meters
gives residuals of −4.0 / −3.6 / −2.0 / −3.4 MW (printed by the reader on every run); (b) the signs of
`QOUT` (31 **injects** +1.88 Gvar, 37 **absorbs** −2.41, as in S25); (c) `VIT` ([2] 1.0345 > [4] 1.0312,
as in S25). The old reader's per-unit ratio test could not separate these two machines because their pu
outputs at this operating point are 0.2585/0.2586; it mislabelled them and is now a fixed map with the
residual check printed (`stage12\ib6_read.py`, `MAPCHECK=0` to silence).

**Decision D26-3 — (c) trims the *tie*, not the frequency.** After (b) the frequency row **passes**
(49.985 against 50.00 ± 0.02), so the S25 "+830 MW to reach 50.00" no longer applies — exactly as PLAN
§1b.5(c) anticipated ("less after (b)"). The only failing row left in (c)'s scope is `PTIE` **+769**
(need 235–435). Applying §2b S3's own tie rule — "shift the plants by (335 − measured) and France by the
opposite amount" — with the *synchronous* machines as the block (the plants are the cheaper-to-move
quantity only if their voltage changes, which it does not):

- **Iberian units −434 MW** total, split ∝ their measured output (32 −118.4, 31 −111.0, 30 −98.6,
  37 −106.0) → `Pmec` becomes −0.025203 / −0.026705 / −0.052642 / −0.027107 pu;
- **France +434 MW** → `Pmec` +0.004915 → **+0.007085 pu**.
- `Pmec` is already past its 5–7 s ramp at t = 52 s, so both are **steps** from the snapshot.

**C2 prediction for the trim run (written before the run):** because the two changes are equal and
opposite, the *system* generation is unchanged → **f stays 49.985 ± 0.003**; the Iberian surplus falls by
434 → **`PTIE` +335 ± 20**; Iberian units 13,735 → **13,301 MW**, France 3,822 → **4,256 MW**; plants,
collectors (Granada 1.059) and HVDC unchanged; the 434 MW step re-excites the 0.33 Hz swing, which must
decay before 62–64 s.

**C10 falsifier:** the conclusion "the tie flow follows the block balance" would be wrong if `PTIE` does
not fall by 434 ± 60 MW, or if f moves by more than 5 mHz. Both are read from the same PSOUT at no extra
cost.

**Run 3:** warm start `ib6b_tapsB_03.snp`, 16 s (52 → 68 s), snapshots `ib6b_trim_*` at 56/60/64/68.

**Run 3 result (gate window 66–68 s) — `results\stage26\s26_trim\`, archived
`C:\PSCAD_work\s26\ib6_s26_trim_52_68.psout` and `ib6b_trim68.snp` (t = 68 s):**

| item (window 66–68 s) | predicted | measured | verdict |
|---|---|---|---|
| `PTIE` | +335 ± 20 | **+350 (p-p 107)** | **PASS** (the gate row is +335 ± 100) — falsifier threshold "434 ± 60" met: the fall is 419 MW |
| f, all five | 49.985 ± 0.003, Iberia = France | **49.9832–49.9833, France 49.9836** | **PASS** — the step moved f by **−1.8 mHz** (predicted 0 ± 3) |
| speed spread | < 5 mHz | **0.3 mHz** | **PASS** |
| speed p-p | decays after the step | **13.9–15.3 mHz** | FAIL — the 434 MW step re-excited the swing and 16 s is not enough (see below) |
| collector VDF mean 33/34/35/36/38 | unchanged | **1.0601 / 1.1008 / 1.0599 / 1.0838 / 1.0583** | unchanged to ±0.001 ✓ |
| collector VDF p-p | 0.010–0.013 | **0.043–0.062** | FAIL — the swing envelope, not the 17 Hz ripple |
| collector drift | < 0.001 | −0.0012…−0.0014 pu/s | **PASS** |
| Iberian units (point, t = 68 s) | 13,301 MW | **13,177–13,279 MW** (point / window) | **PASS** |
| France (point) | 4,256 MW | **4,300 MW** | **PASS** (+1 %) |
| plants | unchanged 19.2 GW | **19,244–19,555 MW** | +1.6 % (the voltage rose slightly at 35/38) |
| HVDC | 1,000 | **1,000** | **PASS** |
| trips / breakers / `OOS1` | 0 | **0** | **PASS** |
| **gate** | 14/14 minus the two ripple rows | **12/14** | f ✓, spread ✓, drift ✓, PTIE ✓, HVDC ✓, trips ✓ |

**Reading of the (c) result (C1–C10).**
- **C2:** predicted f ±3 mHz and `PTIE` +335 ± 20; measured **−1.8 mHz** and **+350**. Both inside the
  prediction. **C10 falsifier** ("wrong if `PTIE` does not fall 434 ± 60 or f moves > 5 mHz"): the fall is
  419 MW and f moved 1.8 mHz → **the conclusion stands**.
- **C3 on the change:** Δ(units) = 13,177 − 13,735 = **−558 MW** (I asked for −434; the governors added
  −124 as f fell 1.8 mHz); Δ(France P) = 4,300 − 3,822 = **+478**; Δ(`PTIE`) = **−419**. Balance:
  −558 + 478 + 419 = +339 MW of "missing" Iberian export... the residual is the plant total change
  (+19,555 − 19,291 = +264) plus HVDC (+14) minus demand change — i.e. the half-hour mean of a window
  still carrying a swing. **Recorded as: the change balance closes to ≈ 8 % on this window**, weaker than
  the tap step's 0.5 %, because the plants drifted +264 MW and the swing was still ±7 mHz.
- **The swing is now the limiting row**: 13.9–15.3 mHz p-p at 66–68 s, i.e. *larger* than the 10.8–11.0
  before the trim, because the 434 MW step is a fresh excitation. It has to decay before any event run
  (§2b S5). **Decision D26-4:** one more warm continuation with **no change** (68 → 80 s, snapshot at
  80 s) to give WP8 a pre-event window that passes the S5 rows; the collector p-p row will still fail at
  20 µs (D26-1) and is declared **known-open** in every event gate from now on.
- **C7 (operating point):** the pre-event state is now inside the report's band on every gated quantity —
  Granada 1.060 (target 1.061), 400 kV units 412–420 kV, f 49.983, `PTIE` +350, HVDC 1,000,
  Iberian units 13.2 GW (report 11.95, +10 %), plants 19.2 GW (report 18.155, +6 %).

**Run 4 (settle, no change, 68 → 80 s) — this is the G7a state.** `results\stage26\s26_cont08\`;
archived `C:\PSCAD_work\s26\ib6_s26_cont08_68_80.psout`, **`ib6b_settled80.snp` (t = 80 s)**.

| item (window 78–80 s) | required | measured | verdict |
|---|---|---|---|
| f, all five | 50.00 ± 0.02 | **49.9835** (every machine) | **PASS** |
| speed spread | < 5 mHz | **0.1 mHz** | **PASS** |
| speed p-p | < 10 mHz | **3.7 / 4.1 / 5.4 / 3.7 mHz (France 0.1)** | **PASS** |
| collector VDF p-p | < 0.005 pu | 0.0279–0.0361 | **FAIL — known-open (D26-1), see below** |
| collector VDF drift | < 0.002 pu/s | **−0.0003 pu/s** | **PASS** |
| plant TRIP (18), BRK30/31/32/37, BRKFR, OOS1 | all 0 | **all 0** | **PASS** (9 rows) |
| `PTIE` | +335 ± 100 | **+329 (p-p 28)** | **PASS** |
| HVDC export | 1,000 ± 10 | **1,000** | **PASS** |
| **gate** | — | **13/14** | only the 17 Hz ripple p-p fails |

Pre-event state (means 78–80 s): **Granada (bus 33) 1.0604** (target 1.061), 34 1.1011, 35 1.0602,
36 1.0841, 38 1.0586; 400 kV units' `VIT` 1.0316 / 1.0347 / 1.0502 / 1.0315 (413–420 kV);
units 32/37/30/31 = 3,585 / 3,209 / 3,009 / 3,391 MW (**13,194 MW**), Q −2,446 / −2,443 / −2,188 /
**+1,839** Mvar; France 4,263 MW; **plants 19,243 MW**; HVDC 1,000; `PTIE` +329.

**Why the 17 Hz ripple is 2.7× larger here than in the S25 state (a measured fact + a hypothesis).**
Measured (`results\stage26\ripple_settled80\ripple.txt`): amplitude at 17.0 Hz = **0.0040–0.0055 pu**
(bus 34 0.00546), p-p of the 20 ms mean 0.028–0.036, versus **0.0017–0.0020 pu amplitude** (p-p
0.009–0.013) in the S25 settled state (`results\stage26\ripple_settled2`: 17.06 Hz, 0.00239 pu).
What changed: the collector voltages (33 1.083→1.060, 35 1.080→1.060, **38 0.940→1.059**) and hence the
plant output, which rose from 18.8 to **19.2 GW = 0.894 pu of the 21.5 GVA fleet**; the bus-38 group is
at **5,242 MW of 5,290 MVA = 0.99 pu**, i.e. against the plant's **`Imax` 1.1 pu** current limit.
**Hypothesis (not a claim):** the mode grows as the fleet approaches its current limit. **Falsifier:**
one 5 s cold run at plant `Pref` ×0.95 (≈ 18.2 GW) — if the 17 Hz amplitude falls back toward 0.002 pu,
the utilisation is the driver. **Not run this session** (it costs a cold settle and the row does not
block WP8).

**Decision D26-5 — G7a declared on 13/14, snapshot `ib6b_settled80.snp` (t = 80 s).** The single failing
row is the 20 µs numerical ripple of WP7(a), which the plan's own §1b.4 time step makes unavoidable and
which WP7(a) measured to fall 5× at 10 µs. Every other S2 row passes with margin (spread 0.1 mHz,
drift −0.0003 pu/s, `PTIE` p-p 28 MW). WP8–WP11 start from this snapshot; **every event gate below
carries the collector-p-p row as known-fail at 20 µs** and states it, rather than tuning anything to
hide it.

### 6. WP8 step 1 — the unit breaker test (`BRK31` at 84.0 s from the G7a snapshot)

**Setup.** From `ib6b_settled80.snp` (t = 80 s), `BRK31`'s trip compare (iid 1407146800) `X` = **84.0**
(event-only change, §2b S6), 8 s run (80 → 88 s). Archived
`C:\PSCAD_work\s26\ib6_s26_wp8a_80_88.psout`; table/figure `results\stage26\s26_wp8a\`.

**Pre-event proof (§2b S5), 80.0–83.9 s:** f 49.9820–49.9844 on all five machines, `PBK31` 3,375–3,397 MW,
`PTIE` +320…+335, HVDC 1,001–1,003, all breakers 0, `OOS1` 0. **The pre-event window is steady.**

| item | required (PLAN WP8.1) | measured | verdict |
|---|---|---|---|
| `BRK31` | opens at the set time | **0 → 1 between 83.90 and 84.05 s** | **PASS** |
| unit 31 terminal power | → 0 within one cycle | `PBK31` **3,375 → 278 (84.05) → 0 (84.20) MW** | **PASS** (≤ 0.2 s; the 20 ms mean smears one cycle) |
| France | stays ≈ 50 Hz | **49.9833 → 49.9830 → 49.9811 → 49.9533 → 49.9314 Hz** | **PASS in the 0.2 s after the trip (Δ −1.9 mHz/s); it drifts with Iberia afterwards** |
| Iberia | dips | 49.982 → **49.667 (84.5 s)** then a 50.12 overshoot (86 s) | **PASS (dip, not a collapse)** |
| `PTIE` | rises toward import | +320 → +92 (84.05) → **−3,456 (85 s) → −3,896 (86 s)** → −1,110 (87) → −2,845 (88) | **PASS**, magnitude far beyond the plan's 2-unit target (see below) |
| `BRKFR` / `OOS1` | not reached in this test | **0 / 0 for the whole run** | as expected (the tie held through a 3.9 GW swing) |

**C2/C8 — the RoCoF comparison, and why the plan's formula must be read with care.** PLAN §2c C2 gives
`RoCoF = ΔP·50/(2·KE)` with KE = 5,119.5 GW·s (Iberia + France) *while connected* → for ΔP = 3,391 MW that
is **0.7 mHz/s**. The measured 0.20 s RoCoF is **−895 mHz/s (unit 32), −682 (37), −1,056 (30)** and
**−1.9 mHz/s for France**: > 1,000× the prediction. Explanation, checked in the same data: in the first
0.2 s the tie (45 Ω, ≈3.9 GW static limit) cannot transfer inertia — **France's speed does not move
(−1.9 mHz/s)** while the Iberian machines decelerate together. Using **Iberia's own 119.5 GW·s** the
formula gives **0.71 Hz/s**, measured **0.68–1.06 Hz/s** (0.96–1.5×). **So: the combined-KE form is wrong
for the first ~0.2 s; the Iberian-only form is the right one until the tie responds.** Recorded as a
**correction to the C2 recipe**, not a model error.
**C10 falsifier:** this reading would be wrong if France's speed had also dropped at the same rate; it
did not (−1.9 mHz/s against −0.9 Hz/s).

**The tripped unit runs away — expected, and a missing protection.** Its speed goes 50.11 → 51.2 → 52.5 →
55.0 → 57.5 → **60.0 Hz at 88 s** (a straight ramp): an isolated machine with turbine power and no load,
and **no over-speed protection in the model**. Per C4 its speed is excluded from every system-frequency
statement from 84.0 s on. Recorded as a known simplification (the report's units were tripped by their own
protections; the model's breakers are commanded).

**What this test already tells WP8 (recorded, not yet a gate):** a **single** 3.4 GW unit loss swings the
tie to a **−3.9 GW import** without slipping — which is the *magnitude* the plan expects from the **two**-unit
(8.4 GW) trip. The tie is therefore at the weak end of the intended calibration (or the swing is
under-damped), and WP8 step 2 must be read with that in mind. **C6 note:** this is a *forced* case — it
tests the response, not prevention.

### 7. WP8 step 2 — loss-of-synchronism calibration: `BRK31` at 84.0 s **and** `BRK32` at 84.5 s

**Setup.** Same G7a snapshot `ib6b_settled80.snp`; two event-only `compare X` changes (BRK31 84.0,
BRK32 84.5); 8 s run (80 → 88 s). Archived `C:\PSCAD_work\s26\ib6_s26_wp8b_80_88.psout`; table
`results\stage26\s26_wp8b\wp8.txt`, slip analysis `wp8_slip.txt`/`wp8_slip.png`, figure `wp8.png`.

**Pre-event proof (S5), 80.0–83.9 s:** f 49.9820–49.9844 (all five), `PBK31` 3,375–3,397, `PBK32`
3,567–3,592, `PTIE` +320, no breakers, `OOS1` 0. **Steady.**

| item | plan target (WP8.2) | measured | verdict |
|---|---|---|---|
| units lost | `BRK31` at 84.0, `BRK32` at 84.5 | both open (0→1 at 84.05 and 84.60); `PBK31` → 0, `PBK32` → 0 | **PASS** |
| generation lost with them | ≈ 8.4 GW | **6,972 MW** (`PBK31` 3,375 + `PBK32` 3,567 at 84.0) | — (the model's dispatch, not the report's 8.4 GW) |
| peak `PTIE` import before the slip | **−3.6 to −3.9 GW** | **−3,199 MW** (raw and 20 ms mean identical) at **84.734 s** | **12–18 % low** |
| `OOS1` first fires | at the 120° setting | **84.956 s**, with **\|Δδ\| = 120.0°** (Ph39 − Ph9, wrap-safe) | **PASS — the relay tripped on its own threshold** |
| `BRKFR` | opens by the relay, not forced | **1 from 84.956 s** (0.456 s after the second trip) | **PASS** |
| France after the opening | ≈ 50 Hz | **49.97 Hz** (49.9834 → 49.9563 by 88 s) | **PASS** |
| Iberia after the opening | "falls at the C2 RoCoF with 119.5 GW·s" | **not coherent**: unit 32 52.0 → 57.9 Hz while 37 and 30 fall 46.8 → 40.6 Hz (spread 5.3 → 17.3 Hz) | **FAIL as written** — see below |

**The angle and the relay (the part that worked exactly).** `wp8_slip.txt`: `|Δδ|` climbs to
**120.0°** and the relay fires in the same sample (`OOS1` 0→1 at 84.956 s, `BRKFR` 0→1 at 84.956 s).
**C8 — the mechanism is the one the model was built to have:** the tie opened *at the angle setting*, not
because a power threshold was crossed. The static check agrees: P(120°) = 0.866·V²/X with X = 45 Ω
(2 × 90 Ω) and V ≈ 420 kV gives **3.39 GW**, and the model slipped at **3.20 GW** (6 % low, the rest
being the dynamic overshoot and the voltage).

**The calibration (arithmetic, one cycle — not yet applied).** The plan's rule
`K_TIE,new = K_TIE·(peak/3,700)` gives 0.865, i.e. **83 Ω** per tie (or K_TIE ×1.09 stronger), which
would move the slip to ≈ 3.5 GW. Applying it is a **line-data change → the snapshot breaks → a cold
14 s re-settle (≈ 60–90 min)**, so it is **the first task of the next session** (with the alternative
recorded: accept 3.20 GW and carry the −12 % deviation in the write-up).
**Decision D26-6:** because the relay's *angle* threshold is the mechanism that fired and it fired
exactly at 120°, and because the single-unit test (below) reached a −3.9 GW import *without* slipping,
the "peak import" is **not** a monotone function of the lost generation — the plan's scalar calibration
is therefore only first-order. The next session must calibrate on the **angle trace** (the figure is
already produced), not on the MW peak alone.

**Why the post-separation island breaks up (measured, and it is the missing WP9).** After 84.956 s the
four-machine Iberian island does not hold: **unit 32 accelerates to 57.9 Hz while 37 and 30 decelerate
through 40.6 Hz** (spread **17.3 Hz** at 88 s) — an internal pole slip, so **no single RoCoF can be
compared with C2** (C4). The deficit after the separation is (Iberia's own generation after the two trips)
− (demand + 1,000 MW HVDC) ≈ 3 GW with **no LFDD and no under-frequency tripping in the model**, so the
island can only slide. The report's system did not behave that way because **its LFDD shed 4,000+ MW and
its plants tripped** — i.e. this is exactly the gap **WP9** exists to fill, and WP9 is now the
highest-value next step, ahead of any further tie calibration. **C6 note:** forced case — response only.

### 8. WP9 prerequisite, measured in passing: **the LFDD ladder is in the case but inert**

WP8.2 drove the Iberian machines through 40 Hz, so all six tranches should have fired. `stage12\check_ladder.py`
on that PSOUT (`results\stage26\s26_wp8b`): **S1…S6 read a constant `10` from t = 80.000 s** — including
the steady pre-event window at 49.98 Hz, where none may be active. The ladder that
`stage5\build_lfdd_relay.py` placed (compare `RPOS > 49.5 − threshold` for 49.0/48.8/48.6/48.4/48.2/48.0 Hz,
0.1 s delay, pgb `S1…S6`) is therefore **stuck high and sheds nothing**; and nothing on `Main` switches a
load with it in any case (`stage12\check_lfdd.py`: the only references to `S1…S6` are the labels and the
pgbs). **So WP9 has two jobs, not one:** (i) make the ladder produce 0/1 correctly (the S22 trap is
recorded: the ramp input must be the time signal, and the pgb scaling was `Max 1.5`; a constant 10 on all
six is the same class of fault), and (ii) add the `varrlc` shedding elements and size them. Recorded here
because WP8.2 cannot be interpreted as "no LFDD available" without this distinction.

### 9. Session costs, files and snapshots

| run | case | simulated | wall | result |
|---|---|---|---|---|
| dt10 falsifier | `ib6dt10` cold, 10 µs | 5 s | **24 min** | 17 Hz amplitude 5.2× lower |
| taps | 32 → 40 s, 8 s | 8 s | 24 min | 8/14, tap law confirmed on 3/5 buses |
| taps settle | 40 → 52 s, 12 s | 12 s | 35 min | 11/14 |
| trim | 52 → 68 s, 16 s | 16 s | 46 min | 12/14, `PTIE` +350 |
| settle/no change | 68 → 80 s, 12 s | 12 s | 35 min | **13/14 — G7a state** |
| WP8.1 | 80 → 88 s, 8 s | 8 s | 24 min | single-unit trip |
| WP8.2 | 80 → 88 s, 8 s | 8 s | 24 min | slip, `BRKFR` at 120° |
| (2 wasted) | cold starts with no `.snp` | — | 47 min | **cause found §4** |

**Wall cost at 20 µs: ≈ 2.9 min per simulated second** (the S25 estimate of 6.6 min/s was pessimistic;
the same case at 10 µs cost 4.9 min/s).

**Snapshots made (all in `C:\PSCAD_work\s26\`):**

| snapshot | t | settled for | state | gate |
|---|---|---|---|---|
| `ib6b_settled32.snp` | 32 s | 20 s (S25) | S25 state, **old taps**, old trim | 12/14 (S25) |
| `ib6b_taps36.snp`, `ib6b_taps40.snp` | 36 / 40 s | 4 / 8 s after the tap step | taps applied, **not settled** (swing) | 8/14 |
| `ib6b_taps52.snp` | 52 s | 12 s after the tap step | taps settled | 11/14 |
| `ib6b_trim68.snp` | 68 s | 16 s after the trim step | dispatch trim applied, swing re-excited | 12/14 |
| **`ib6b_settled80.snp`** | **80 s** | **12 s with no change** | **G7a state**: taps + trim settled | **13/14** |

**Files added (`stage12\`):** `make_dt_copy.py`, `dt_compare.py` (used), `probe_psout.py`,
`ripple_analyse.py`, `ripple_vs_dt.py`, `ripple_freq.py`, `dump_defn.py`, `dump_block.py`, `dump_el.py`,
`pscx_skeleton.py`, `near_main.py`, `cmp_pscx.py`, `check_levers.py`, `exe_opts.py`, `set_taps.py`,
`set_pmec_trim.py`, `ib6_units.py`, `list_trips.py`, `check_lfdd.py`, `check_ladder.py`,
`wp8_breaker.py`, `wp8_slip.py`. **Modified:** `ib6_read.py` (L2 unit map + residual check).
**Archived PSOUTs** in `C:\PSCAD_work\s26\`: `ib6dt10_cold5s`, `ib6_s26_tapsA_32_40`,
`ib6_s26_tapsB_40_52`, `ib6_s26_trim_52_68`, `ib6_s26_cont08_68_80`, `ib6_s26_wp8a_80_88`,
`ib6_s26_wp8b_80_88`, `ib6_s26_taps_32_40_INVALID` (do not use).
**Figures:** `results\stage26\{ripple_settled,ripple_settled2,ripple_settled80,ripple_vs_dt,dt_compare10,cont_check,s26_tapsA,s26_tapsB,s26_trim,s26_cont08,s26_wp8a,s26_wp8b}\`.

### 10. C11 self-review — what is and is not verified

| conclusion | status |
|---|---|
| 17 Hz collector ripple is a **marginally damped plant-control mode** whose damping is numerical | **partly unverified**: the dt scaling and the common-mode/in-phase structure are measured; the missing test is a **5 µs** run (would show whether 10 µs is already the floor) and a **bench of one plant** |
| The collector voltage follows **1/tap** on buses 33/35/38 (0.2–0.3 % accuracy) | **verified** (three independent buses, one run) |
| Buses 34/36 did not follow because their 400 kV bus moved | **unverified** (no recorder on those buses) |
| Granada 1.061 target, 400 kV 400–420 kV, f 49.98, `PTIE` +350, HVDC 1,000 | **verified** (one script, one PSOUT, window stated, figures) |
| The absolute C3 balance | **open** — needs load-bus voltages, which the 15 recorders cannot provide |
| Unit 31's +1.8 Gvar injection | **unverified cause** (Q0/AVR hypothesis; not tested) |
| `BRK31` opens, `PBK31` → 0, Iberia dips, France holds, `PTIE` → import | **verified** (WP8.1) |
| The relay opens the tie **at 120°**, not by force | **verified** (`OOS1` and `BRKFR` at 84.956 s, `\|Δδ\|` = 120.0°) |
| Peak import 3.20 GW vs the 3.6–3.9 target, and the 83 Ω recalibration | **the number is verified; the recalibration is arithmetic, not applied** |
| Post-separation Iberia is incoherent → C2's RoCoF clause cannot be applied | **verified in the data**; the inference "because there is no LFDD shedding" is **verified as a mechanism** (ladder stuck, nothing switched) |
| The 18 Hz row can never pass at 20 µs | **provisional**: 10 µs is 5× better but not proven to reach 0.005 pu p-p in the *settled* state (the dt10 run was a cold 5 s run) |

### 11. Decisions taken this session (with the alternatives rejected)

- **D26-1** park the 18 Hz row at 20 µs; alternatives: 10 µs (needs its own cold settle; plan fixes
  20 µs), tuning the current-loop gain (forbidden by §1b.5(a)).
- **D26-2** settle on 12 s instead of 8 after a step (measured τ ≈ 9.6 s).
- **D26-3** (c) trims the **tie**, not the frequency: f already passed after (b); §2b S3's tie rule used
  with the synchronous blocks. Alternative rejected: Iberian-only trim (arithmetic shows it cannot meet
  both rows: +323 MW for f sends `PTIE` to +1.09 GW; −434 MW for the tie drops f to 49.965).
- **D26-4** one more no-change continuation to get a clean pre-event window (instead of starting WP8 on a
  state whose p-p row failed).
- **D26-5** G7a declared on **13/14** with the collector-p-p row known-open (the plan's own 20 µs
  choice), snapshot `ib6b_settled80.snp`.
- **D26-6** the tie calibration is first-order; calibrate on the **angle trace** next, not on the MW peak.
- **D26-7** WP9 goes ahead of further tie calibration: the island's post-separation behaviour is limited
  by the missing shed, not by the tie.

### 12. Next, in order (for the next session)

1. **WP9 first** (it is now the binding gap): the **ladder is repaired and verified (§13)** — `S1…S6`
   now follow the real bus frequency with the report's thresholds and a 0.1 s definite time. What remains
   is the **shedding element**: six `varrlc` shunts with the sizes and hosts fixed in §13, then a cold
   settle, then the WP8.2 re-run.
2. **Re-run WP8.2** with the shed in place: the island should hold, and the C2-RoCoF clause of G8a
   becomes testable.
3. **Tie calibration on the angle trace**: X 90 → **83 Ω** if the 3.6–3.9 GW target is kept; one cold
   settle (line data).
4. **WP10** Case A / Case B from `ib6b_settled80.snp` (or its successor).
5. Optional, entry (a): bench one `RES_Plant` at SCR 3 to identify the 18 Hz loop (the 8 ms voltage
   filter and the 1650 Hz carrier are the candidates), then decide 10 µs vs a control fix.

**Proposed plan changes (for the user, in the RUNLOG only):**
- §2b S6 gains a **mechanical** caveat: a rebuild **wipes the build folder, including the `.snp`** —
  build first, copy the snapshot in, then run (this cost two runs).
- WP8.2's calibration variable should be the **angle at slip** (the relay's 120°), not only the MW peak;
  the single-unit test reached a −3.9 GW import without slipping.
- WP9 must **first repair the ladder** (S1…S6 are stuck) before sizing tranches — the "already built"
  status in §3a WP9 step 1 is not accurate.

### 13. WP9 step 1 — the LFDD ladder repaired and verified (the S1…S6 driver)

**What was wrong (opened, M6).** The ladder was built by `stage5\build_lfdd_relay.py` as a **bench
harness**: its input `RPOS` was driven by a **synthetic** upramp (a 49.5 → 47.8 Hz sweep over 0.5–2.5 s)
so the thresholds could be gated without a network event. In ib6 that ramp runs on every start-up, so by
t = 2.5 s all six latches are held high: `S1…S6` read **10 from the first sample** of every run — the
"stuck at 10" recorded in §8. It is not a fault in the compare/delay/latch chain; it is the wrong
*source*.

**The repair (components only; NODES unchanged):**
1. **A real frequency**: `master:freq-meas` ("Frequency/Phase/RMS Meter", Name `FMEAS`, `F` 50,
   `Vbas` 400, `Ts` 0.02 s, single-line view) with its 3-phase input `N` wired to **Bus19** (the 400 kV
   bus at 50,67; wire (50,62)→(50,67)). Outputs: `FREQ`→`FMF`, `PHASE`→`FMP`, `Volts`→`FMV` (three new
   pgbs). Ports read back: `N` dim 3 at (50,62), `FREQ`/`Volts`/`PHASE` at (58,60)/(58,62)/(58,64).
2. **RPOS = 50 − f** (a positive *deficit*): the meter's `FMF` → gain **G = −1** (`FNEG`) → `sumjct`
   `IND` = `FNEG`, `INF` = const **50** (`FIFTY`, DPath REAL, D=ADD, F=ADD) → `RPOS`. The old synthetic
   gain's output label was renamed `RPOS_OLD` so the net has one source (no contention; 0 errors).
3. **Thresholds**: "f < th" ⟺ "50 − f > 50 − th", so the six compares are
   `X = 1.0 / 1.2 / 1.4 / 1.6 / 1.8 / 2.0` for **49.0 / 48.8 / 48.6 / 48.4 / 48.2 / 48.0 Hz**, with
   **OL = 0, OH = 1** (the block's "output 1 when input > X" setting).

**Comparator fact, measured (so the next session does not repeat it).** With **OL = 1, OH = 0** the
compare outputs **0 for every input** in this model (two runs, input both above and below X, including a
0.58 s excursion). Only **OL = 0, OH = 1 with `input > X`** produces a 1. That is why the plan's
"negative threshold" trick (input −f, X = −threshold) could never fire; the ladder now uses only positive
deficits and positive thresholds.

**Verification runs (cold, 1–2.5 s, archived `C:\PSCAD_work\s26\ib6_s26_ladder*.psout`):**

| run | set-up | result |
|---|---|---|
| `ladder2s` | X = 1.0…2.0 (i.e. 49.0…48.0 Hz), f stays ≥ 49.17 | **S1…S6 = 0 throughout** — no false firing at 50 Hz |
| `ladder_thr` | first X = 49.6 Hz | S = 0: f dipped to 47.87 but in bursts shorter than the **0.1 s definite-time delay** (220 samples below 49.0 = 0.044 s total) → correctly no fire |
| `ladder_dev2` | first X = −0.5 (fires for f < 50.5) | **S1 = 10** — the compare → 0.1 s delay → latch → pgb chain fires ✓ |
| `ladder_pos` | (earlier) input +50, X +49.6, OL 0/OH 1 | S1…S6 fired at **0.1006 s** — the delay is exactly 0.1 s ✓ |

**Measured frequency signal:** `FMF` = **50.000 Hz** at t = 0, 49.91–50.83 over 1 s, 47.87–51.48 over the
2.5 s cold start — the meter reads the *instantaneous* bus frequency, so the 0.1 s definite time is what
keeps the relay from chattering. First-sample artefact: `RPOS` reads +50 in the very first sample (the
sum's constant before `FNEG` settles); harmless (it is shorter than the delay) but recorded.

**Build/state:** **0 errors**, **NODES 197** (the meter and all signal blocks cost 0), NPAGES 27,
**PGBS 352** (348 + FMF/FMV/FMP + RPOS), STOR 10019. The case is **saved** with the ladder repaired;
the old snapshots (**including `ib6b_settled80.snp`**) are **invalid now** because STOR/PGBS changed
(§2b S6) — a new cold settle is required after the tranches are added.

**WP9 next step, with the design already fixed (do not re-derive):**
- Add **six `master:varrlc`** shunts (RLC 0 = R, ports A/B, **0 nodes**), each from a host load bus to
  `master:ground`, R driven by `R_on + S_k·(R_off − R_on)` with `R_off` 1e8 Ω, `R_on = (400 kV)²/P_k`
  (3-phase effective, as the S24 bench measured), so the element has the **same V² law** as the `NP = 1`
  load it replaces.
- **Hosts and sizes** (host PO reduced by P_k/3 per phase so the pre-event demand is unchanged):
  T1 1,175.9 MW → load 2071274910 (bus 20); T2 1,669.1 → 1522722771 (bus 8); T3 1,574.6 →
  2035760321 (bus 4); T4 1,523.9 → 1925407754 (bus 16); T5 1,294.3 → 914258219 (bus 15);
  T6 1,267.1 → 1468690411 (bus 24). → **R_on** 136.1 / 95.9 / 101.6 / 105.0 / 123.6 / 126.3 Ω.
- Then: cold settle 14 s (new snapshot), and re-run WP8.2 (two units + 8 s) to test **G8a's RoCoF
  clause** with the shed in place.

### 14. WP9 step 2 attempt — the six `varrlc` tranches: one built and verified, five failed on geometry (reverted)

**Built and verified — tranche 1 (`LF1`, host load 2071274910, bus 20):**
- `master:varrlc` `Name LF1`, **`RLC = R`**, `R = "LFR1"` (signal-driven), `I = "ILF1"` (its own branch
  current, recorded), placed at (54,75) with **A at (54,75) wired to the host load's `IA` at (54,78)**
  and **B at (56,75) wired to a `master:ground` at (60,75)**.
- R law: `const R_on = 136.06` + `gain G = 1e8 − R_on` on **`S1`** → `sumjct` (IND = gain, INF = const,
  both ADD) → label `LFR1`. **Verified in the compiled `Main.f`: `RON1 = 136.06`,
  `SGA1 = 99999863.94 * S1`, `LFR1 = + SGA1 + RON1`, and `E_VARRLC1_EXE` is called three times** — the
  element is **3-phase-effective** (as the S24 bench found) and costs **0 nodes**.
- Build: **0 errors, NODES 197**, PGBS +4 (`ILF1` and the reused `RPOS`).

**Failed — tranches 2…6 (T2…T6), and why.** The same pattern was placed for
T2 (28,81) / T3 (29,55) / T4 (50,44) / T5 (44,50) / T6 (55,31) with guessed free spots for the grounds.
Build: **3 errors, `Signal 'GND' dimension mismatch -> 1 != 3`** on `pi_section` 1600000072 — a 1-phase
ground had landed on a 3-phase bus net. With the five grounds deleted, the error became
**`Path between terminals 'A' and 'B' is a short circuit` (varrlc 1785905175 = T3)** — the B-side wire's
far end had landed on the same bus as the A side. **Diagnosis: the canvas is far too dense to place
electrical geometry by guesswork; a `ground`/wire endpoint must be checked with `pscad_get_bounds` /
`pscad_list_canvas_objects` before the build, and the B terminal must not be routed into unknown space.**

**Reverted to the known-good case** (unload **without saving**, reload, rebuild): **0 errors, NODES 197,
NPAGES 27, PGBS 352, STOR 10019** — i.e. the ladder repair of §13 is intact and nothing of §14's failed
geometry is in the file.

**Also corrected (M7 — read the case, not the JSON):** the `PO` values in the saved case are **not** the
`ib6_setpoints.json`/`LOAD_V2` numbers. Host loads, as they actually are in `ib6.pscx`:
`2071274910` **1249.2950**, `1522722771` **934.2298**, `2035760321` **891.6274**, `1925407754` **588.7210**,
`914258219` **570.8186**, `1468690411` **552.0697** (per phase). The reduction is `P_k/3` from these.

**Next step for WP9 step 2 (deterministic, no guessed geometry):** for each host load place
(a) a `master:nodelabel` named `LFK` **exactly on the load's `IA` coordinate** (this needs no wire and
cannot short anything), (b) a second `nodelabel` `LFK` exactly on the varrlc's A port, (c) a
`nodelabel` `GNDK` on the varrlc's B port and a `ground` placed on a **verified-empty rectangle**
(`pscad_find_empty_rect` result, checked with `pscad_get_bounds`). Then wire nothing at all. Build and
check: 0 errors, NODES 197, PGBS 352 + 6 (`ILF1..6`), STOR unchanged. **Only then** reduce the six `PO`
values by `P_k/3` and run the 14 s cold settle.

### 15. WP9 step 2 (second attempt) — the six tranches placed by **node labels only**: build clean

**Method that works (no wires at all, so nothing can short into the dense canvas):** for each host load,
(a) a `master:nodelabel` `LFK` **exactly on the load's `IA` port**, (b) a `nodelabel` `LFK` exactly on the
`varrlc`'s **A** port, (c) a `nodelabel` `GNDK` on the **B** port, (d) a `master:ground` on a
`pscad_find_empty_rect`-verified rectangle with a `nodelabel` `GNDK` on its port. The varrlcs sit in a
free band at (60,372) (76,372) (60,380) (76,380) (60,388) (76,388) — their boxes read back as
3 × 4 grid, clear of every bus.

| k | varrlc iid | host load | `R_on` [Ω] | `G` [Ω] | PO was → is (per phase) |
|---|---|---|---|---|---|
| 1 | 1849000725 | 2071274910 | 136.06 | 99,999,863.94 | 1249.2950 → **857.3283** |
| 2 | 76628951 | 1522722771 | 95.86 | 99,999,904.14 | 934.2298 → **377.8631** |
| 3 | 1228485487 | 2035760321 | 101.60 | 99,999,898.40 | 891.6274 → **366.7607** |
| 4 | 1623574366→(re-placed) | 1925407754 | 105.00 | 99,999,895.00 | 588.7210 → **80.7543** |
| 5 | 512039848→(re-placed) | 914258219 | 123.60 | 99,999,876.40 | 570.8186 → **139.3853** |
| 6 | 1467899537→(re-placed) | 1468690411 | 126.30 | 99,999,873.70 | 552.0697 → **129.7030** |

`R = R_on + S_k·(R_off − R_on)` with `R_off = 1e8 Ω`, `S_k` the latch (0/10, so a fired tranche is ≈ 1e9 Ω
= open); each `varrlc` publishes its branch current as `ILFk` and has a pgb on it.

**Build: 0 errors, NODES 197, NPAGES 27, PGBS 370** (352 + 18: the `varrlc` `I` field publishes **one
channel per phase**, 3 per element — consistent with the S24 finding that the element is
3-phase-effective), STOR 10019. `warnings`: none of the treat-as-error kind.

**Demand is unchanged by construction:** each host `PO` fell by `P_k/3` while the new shunt draws
`P_k` at 1 pu — and both are `V²`-law elements, so the pre-event balance and the shed are exact.

**Cold settle launched** (`STANDARD`, 14 s, `ONLY_ONCE` at 12 s → **`ib6c_settle12.snp`**), the first
settle since the ladder was repaired; every earlier snapshot is invalid.

### 16. WP9 cold settle with the six tranches — `ib6c_settle12.snp`, 10/14

Run: `STANDARD`, 14 s, `ONLY_ONCE` at 12 s. Archived `C:\PSCAD_work\s26\ib6c_settle14_WP9.psout`
(70,001 samples, **t 0 → 14 s**, so the run did **not** end early — R3 checked) and
`ib6c_settle12.snp`; gate/figures `results\stage26\ib6c_settle14\`.

**The tranches are real — independent check (M3):** the `varrlc` branch currents at 10–12 s are
**LF1 1.80, LF2 2.81, LF3 2.64, LF4 2.54, LF5 2.16, LF6 2.11 kA rms**; for LF1 that is
P = √3·425 kV·1.80 kA = **1,327 MW** against its design 1,175.9 MW at 1 pu = **+12.9 %**, exactly the
`V²`-law bias at V = 1.063 (`P_k·V²` vs the load's `P_k·V` that was removed). **So each shunt draws its
tranche power, sized at 1 pu, and the residual +6 % of net demand per tranche is the known
`V²` vs `V` mismatch** (recorded, not "fixed").

| row (10–12 s) | required | measured | verdict |
|---|---|---|---|
| f, all five | 50.00 ± 0.02 | **50.0034 / 50.0029 / 50.0036 / 50.0037 / France 50.0031** | **PASS** |
| spread | < 5 mHz | **0.8 mHz** | **PASS** |
| speed p-p | < 10 mHz | **57–59 mHz** | FAIL — the cold start's swing has not decayed by 12 s (S25 v1 had the same) |
| collector VDF p-p | < 0.005 | 0.027–0.031 | FAIL — 17 Hz ripple (D26-1) |
| collector drift | < 0.002 pu/s | **+0.0020** | FAIL by 0.0001 (the tail of the swing) |
| trips / breakers / `OOS1` | 0 | **0** | **PASS** (9 rows) |
| `PTIE` | +335 ± 100 | **−308** | FAIL — see below |
| HVDC | 1,000 ± 10 | **997** | **PASS** |
| **gate** | — | **10/14** | |

**Collected voltage profile (a bonus from the tap work):** 33 **1.0632**, 34 **1.0633** (was 1.0999),
35 **1.0629**, 36 **1.0869**, 38 **1.0619** — four of five within 0.0013 of the 1.061 target, bus 36 at
1.087. Units 32/37/30/31 = 3,852 / 3,355 / 3,101 / 3,776 MW (**14.08 GW**), plants **19.2 GW**, France
4,900 MW.

**Why `PTIE` is −308 MW (analysis, not a mystery).** The six tranches add `ΣP_k·(V²−1)` ≈ **+390 MW** of
net demand at V ≈ 1.06 (the `V²`-law bias above), and the plant output fell 0.6 GW as the collector
voltages dropped to 1.063. Iberia therefore imports instead of exporting. **The pre-event dispatch must
be re-trimmed** (the (c) trim of §5 was set for the pre-WP9 state): `PTIE` needs **+643 MW**, i.e.
Iberian synchronous +643 MW and France +0 MW if f is to stay at 50.00 (the two-knob rule of D26-3).
**Decision D26-8:** the WP8.2 re-run is done **from this snapshot anyway**, because WP8.2 is a *forced*
test of the relay + shed (C6: response, not prevention) and the `PTIE` offset does not change the
mechanism; the offset is stated in its gate table and the re-trim is the first task afterwards.

### 17. WP8.2 re-run **with the shed in place** — the relay, the ladder and the tranches all work; the island still breaks up

Run: from `ib6c_settle12.snp`, `BRK31` at **16.0 s**, `BRK32` at **16.5 s**, 8 s (12 → 20 s).
Archived `C:\PSCAD_work\s26\ib6c_wp8b_shed_12_20.psout`; tables `results\stage26\ib6c_wp8b\`
(`wp8.txt`, figure `wp8.png`), `wp8_slip` pending; ladder/tranche tables in this section.

**Pre-event proof (S5), 12.0–15.9 s:** f 49.984–50.021, `PBK31` 3,771–3,833, `PBK32` 3,846–3,917,
`PTIE` −34…−324 (the −308 offset of D26-8), HVDC 996–1,002, all breakers 0, `OOS1` 0, `S1…S6` **0**.
**Steady apart from that stated `PTIE` offset.**

| item | target | measured | verdict |
|---|---|---|---|
| `BRK31` / `BRK32` open | at 16.0 / 16.5 | 0→1 at 16.05 / 16.60; `PBK31`, `PBK32` → 0 | **PASS** |
| `PTIE` peak import before the slip | −3.6…−3.9 GW | **−2,796 MW (16.6 s)** | 20–28 % low (unchanged from §7) |
| `OOS1` / `BRKFR` | fire at 120° | **`BRKFR` 0→1 at 17.5 s** (OOS1 fires in the same window) | **PASS — relay-driven, not forced** |
| **LFDD ladder** | fire at 49.0/48.8/48.6/48.4/48.2/48.0 Hz | **S1 17.272, S2 17.298, S3 17.309, S4 17.444, S5 17.489, S6 17.767 s** — in order, each ~0.1 s after its crossing | **PASS** |
| **each tranche sheds its MW** | ±3 % within 0.2 s | tranche currents **1.80 / 2.81 / 2.64 / 2.53 / 2.16 / 2.10 kA rms before → 0.0000 kA after** | **PASS** (all six, WP9's gate clause) |
| post-separation RoCoF | C2 with 119.5 GW·s | measured 16.0–16.2 s: **−0.93 / −0.69 / −1.01 Hz/s** (Iberia), **−4.3 mHz/s (France)**; C2 with Iberia-only KE and ΔP = 3,555 MW gives **0.71 Hz/s** | **PASS (0.96–1.4×)** — and the combined-KE form (0.0 mHz/s) is again wrong for the first 0.2 s |
| Iberia stays coherent after the opening | required for a RoCoF | **NO**: at 20 s f32 **58.6 Hz** while f37/f30 **43.4 Hz** — spread **15.2 Hz** | **FAIL — the island pole-slips internally** |

**The shed is real and correctly sequenced (the WP9 result).** The six tranches draw
**1,327 + 2,090 + 1,950 + 1,868 + 1,560 + 1,522 ≈ 10.3 GW** at V ≈ 1.06 (the `V²` bias of §16) and all
currents go to **exactly zero** — so the ladder + shunt chain does what the report's LFDD does.

**Which machine loses synchronism — measured with no new recorders (`stage12\rel_angle.py`).** The
relative rotor angles are the integral of the recorded speeds,
θ_ij = 360°·∫(f_i − f_j)dt:

| t [s] | θ32−37 | θ30−37 | θ32−30 | θ31−37 (tripped at 16.5) |
|---|---|---|---|---|
| 15.90 | +0 | +0 | +0 | +0 |
| 17.00 | +160 | +4 | +156 | +638 |
| 17.50 | +724 | −9 | +733 | +1543 |
| 18.50 | +3,489 | −8 | +3,497 | +5,061 |
| 20.00 | **+9,927** | **−10** | **+9,937** | +12,811 |
| **8 s total** | **27.6 pole slips** | **0.0** | **27.6** | 35.6 |

**So it is not "the island splitting": units 30 and 37 stay coherent to within 10° while unit 32 alone
runs away from them** (27.6 slips in 8 s), and the tripped unit 31 does what an isolated machine with
turbine power does. At 19.5–20 s unit 32's `POUT` is **5 MW** (its electrical load is gone; `PBK32` = 0)
while its speed is 58 Hz, and units 37/30 carry 7,446 / 5,012 MW at 44.6 Hz with `VIT` 1.25 / 1.30 pu and
collectors at **1.33–1.41 pu**, one plant already tripped. **The runaway is therefore the *end* of a pole
slip (the angle across unit 32's connection grows without bound, so its mean power goes to zero), not a
governor failure alone** — but the model has **no over-speed trip**, so nothing stops it.
**C4 applies: from 17.0 s unit 32's speed is not a system frequency.**

**Decision D26-9 — WP8.2's G8a clause is recorded as "mechanism differs", not "passed".** Next actions,
in order: (i) re-trim the pre-event dispatch for the +643 MW `PTIE` (D26-8) with a warm re-settle
(**done in §18**); (ii) explain *why* unit 32 slips while 30/37 hold — the candidates are its share of the
lost tie export vs its own load (it fed the bus-39 side) and the internal transfer limit between bus 32
and the 30/37 group; the angle data above plus `POUT`/`VIT` at 17–18 s are the evidence to work from, and
the cheapest new measurement is a `Ph` meter at bus 32 next to an existing one (a build that changes the
snapshot, so bundle it with the next WP10 case); (iii) then re-run WP10 on the emergent case.

### 18. WP10 prerequisite — the pre-event dispatch re-trim (D26-8) by warm re-settle

**One change, two values, both `Pmec` steps from `ib6c_settle12.snp`** (the run is in flight at the time
of writing this section; the gate table follows when it lands): ½ of the +643 MW on the Iberian block
(+321.5 MW, split pro rata over the 10–12 s outputs 3,852 / 3,355 / 3,101 / 3,776 MW) and −321.5 MW on
France, so the **system total is unchanged and `PTIE` rises by 643 MW** (the D26-3 two-knob rule):

| machine | Δ MW | `Pmec` was → is [pu] |
|---|---|---|
| 32 | +87.9 | −0.025203 → **−0.019453** |
| 37 | +76.6 | −0.027107 → **−0.021141** |
| 30 | +70.8 | −0.052642 → **−0.041062** |
| 31 | +86.2 | −0.026705 → **−0.020343** |
| France | −321.5 | +0.007085 → **+0.005477** |

**C2 prediction (written before the run):** `PTIE` −308 → **+335 ± 25**; f unchanged (**50.003 ± 0.004**);
Iberian units 14.08 → 14.40 GW; France 4.90 → 4.58 GW; collectors, plants and HVDC unchanged to ±0.002 pu
/ ±30 MW. Run: 12 s (12 → 24 s), `INCREMENTAL_MANY_FILES`, snapshots `ib6c_trim_01/02/03` at 16/20/24 s,
gate on 22–24 s. Archived `C:\PSCAD_work\s26\ib6c_trim_12_24.psout`, **`ib6c_settled24.snp`** (t = 24 s);
tables/figures `results\stage26\ib6c_trim\`.

| item (22–24 s) | predicted | measured | verdict |
|---|---|---|---|
| `PTIE` | +335 ± 25 | **+168 (p-p 52)** | **short by 167**: the +643 ask produced **+476** (74 %) |
| f | 50.003 ± 0.004 | **49.9718** | **−31 mHz** — the *settled* value, not the trim (see below) |
| speed spread | < 5 mHz | **0.2 mHz** | **PASS** |
| speed p-p | < 10 mHz | **9.8–10.2 mHz** | just over (the swing's tail) |
| collector VDF p-p | < 0.005 | 0.014–0.017 | FAIL (17 Hz, D26-1) — but **halved** vs §16 |
| collector drift | < 0.002 | **−0.0001** | **PASS** |
| collectors 33/34/35/36/38 | 1.061 | **1.0597 / 1.0597 / 1.0593 / 1.0832 / 1.0580** | four of five within 0.0017 ✓ |
| trips / breakers / `OOS1` | 0 | **0** | **PASS** |
| HVDC | 1,000 ± 10 | **1,001** | **PASS** |
| **gate** | — | **10/14** | |

**Why the prediction was off (C2, > 1.5× check).** Two separate effects, both measured:
1. **The tie moved 476 MW for a 643 MW ask (74 %).** The missing 167 MW went into France's governor: `f`
   settled 31 mHz lower than the 12 s snapshot's swing mean, so France's turbine picked up
   ≈ 610·(share) MW back and the tie fell by the difference. The 10–12 s window was **mid-swing**
   (p-p 57 mHz), so comparing its mean with a settled window is exactly the C1 trap; the *settled*
   pre-trim f was never measured.
2. **f fell 31 mHz = ≈ 680 MW of system deficit** although the Iberian block gained 426 MW
   (14,084 → 14,510 MW) — the plants lost 115 MW and France's turbine 476 MW, i.e. the trim moved more
   than the dispatch arithmetic assumed because the French governor had been carrying part of the deficit.
**Next trim cycle (arithmetic, one more run):** to land at `PTIE` +335 with f = 50.00 ± 0.02:
Δ(system) = +680 MW and Δ(`PTIE`) = +167 → **ΔP_I = +423.5 MW, ΔP_F = +256.5 MW** (the two-knob rule).
That is cycle 2 of the 3 the plan allows.

## Session 25 — 2026-11-22 — Claude (with the user): why ib5 could not settle; ib6 (start-up sequence + network strength); the settle run

**Scope:** the user asked for a check of the executor's S24 settle failures and the executor's "dispatch-ceiling" workaround
(renewables ×0.70, synchronous ≈ 20–22 GW), and for Claude to run the settle itself so the executor starts
from a valid snapshot. Working case **`C:\PSCAD_work\s25\ib6.pscx`** generated by `stage12\prepare_ib6.py`
from the S24 `ib5.pscx` (keeps the executor's 15 recorders). ib5 is untouched.

### 1. What was wrong (measured, each with its own run or calculation)

| # | finding | evidence |
|---|---|---|
| 1 | **The cold start was not an initialisation.** The SyncUnits ran as free machines from t = 0 (`machsw`=1, `Enab`=1 — no source / locked-rotor phase), 28 GW of load was on at t = 0 and the plants ramped 0.1–0.6 s: every run began with a multi-GW deficit and an Iberia–France swing. | `SyncUnit.f`: `SYNCMC3P2_EXE(...,0,1,1.0,0,1,...)`; executor figure `s24_diag_run1\startup.png` (speeds fall from t = 0) |
| 2 | **The Iberian `Ph0` were the old import-case angles** (−4…+2° vs France); the export dispatch needs ≈ +8…+12° (strong network) — the start was ≈ 10–25° off equilibrium. | `stage12\dcflow.py`, `stage12\acflow.py` |
| 3 | **The equivalent grid was far too weak at the converter buses: SCR 1.0–1.9 in ib5** (1.3–2.4 even in ib4hv). Each collector bus lumps 3.5–5.3 GW of PV/wind behind one IEEE-39 transformer. Grid-following converters need SCR ≳ 3; this is the 3–5 Hz breakdown the executor saw at ≥ 75 % `Pref` (and it is why ib4hv always oscillated). | `stage12\scr.py`; locked-rotor runs r1/r2 (the fleet breaks up even with the machines locked at 50 Hz, and even with the machines as ideal sources, r3) |
| 4 | The report's own measured sensitivity fixes the grid strength: −165 Mvar at Granada → +3…7 kV, +150 Mvar reactor → −3…4 kV (p.217) ⇒ **S_sc ≈ 13–17 GVA** at that 400 kV node; ib5 had ≈ 7 GVA, ×1.3 network ≈ 9 GVA. | arithmetic: X = ΔV·V/ΔQ |
| 5 | **S23 bookkeeping error (Claude):** the HVDC draws its 1,000 MW into the ideal DC source, it does **not** reach France. France must cover 4,530.8 − 335 = **4,195.8 MW**, not 3,195.8. | `Main`: HVDC_T DC side = shared `source1` |
| 6 | `fixed_load` P ∝ V (NP = 1) and the plants are current sources (P ∝ V): at 1.04–1.08 pu both drew/delivered 4–8 % more than the report MW, which pushed the synchronous dispatch around. | `acflow.py` |
| 7 | The S22 reactors (5.95 Gvar on the generator buses + bus 9) were sized for the strong-tie ib4hv state. | power flow |
| 8 | Not the cause (tested): raising the converter DC headroom (800 → 1,000 kV, run r4: worse), a faster plant ramp under ideal sources (r3: worse). Reverted. | r3, r4 |

**The executor's S24 conclusions to withdraw:** "the converter fleet is stable only at ≤ 0.70 `Pref` and ≤ 0.89 pu" and
"the synchronous fleet must carry 19–20 GW" are properties of the too-weak equivalent, not of the report's state.
The executor's dispatch deviation (D24-8/D24-9) is not to be used.

### 2. ib6 — what `stage12\prepare_ib6.py` changes (no machine, plant or controller parameter changed)

1. **Start-up sequence (SyncUnit definition):** `machsw = S2M` (ideal source until 0.52 s, so the AVR reference is
   sampled at V0), `Enab = L2N` (rotor **locked at 50 Hz until TREL = 5 s**: the machines are a slack while the plants
   ramp 0.3–1.5 s and the controllers settle), then free. Turbine power = **sample-and-hold of the filtered
   electrical power at the release instant** (`PMH`), so the release is bumpless; governors act on deviations after it.
   The `Pmec` input is kept but unused (`PMEC0`).
2. **Network strength:** all non-tie lines R, L ÷ 2.6 and all transformers `Tmva` × 2.6 (×1.3 for the 32.6 GW power
   level, ×2 to the report's p.217 short-circuit level); line charging × 1.3 only. France ties unchanged (90 Ω, WP8).
   Result: S_sc 13.7–18.3 GVA, **SCR 2.6–4.6** at the collectors (bus 33: 17.8 GVA).
3. **Set-points from an AC power flow** (`stage12\ib6_setpoints.py` → `stage12\setpoints_ib6.json`): plants deliver
   the report 18,155 MW, loads draw the report 28,087.5 MW (+ France 4,530.8) at their operating voltage, AC tie
   **+336 MW**, HVDC 1,000 MW, **Iberian synchronous 11,370 MW** (report 11,950: −4.9 %, the network losses of the
   equivalent), France 4,195.8 MW; `Ph0`/`P0`/`Q0` of every unit from the same solution, Iberian `V0` 1.04.
4. **Reactors:** generator-bus reactors removed (elements kept at 0.001 Mvar), **1,500 Mvar at bus 29**, **1,000 Mvar at
   bus 1**, **1,000 Mvar at bus 9** (S22 elements re-labelled `SH29`/`SH01`, 0 nodes).
   Power-flow profile: collectors 1.031–1.049 pu (Granada 1.040; report 1.061), 400 kV 1.040–1.067 pu, all Iberian
   units absorbing (−4.07 Gvar).
5. Executor leftovers reset: BRK31 trip at 1 s → 1e6; OOS arming 0.5 → 11.0 s.

Build: 0 errors, NODES 197, NPAGES 27.

### 3. Runs (archived in `C:\PSCAD_work\s25\`, figures `results\stage12\<run>\`, reader `stage12\ib6_read.py`)

| run | case | result |
|---|---|---|
| r1 | lock 3 s, network ×1.3, old reactors | locked machines; collectors overshoot to 1.27 pu, fleet breaks up at 1.1 s → fleet instability is not a machine problem |
| r2 | + AC-flow reactors | same, collectors 1.22 pu at partial output (partial-load reactive surplus) |
| r3 | plants ramp under ideal sources | breaks at 0.25 s → not a start-up path problem |
| r4 | DC 1,000 kV | worse (bus-33 PLL slips) → not the modulation ceiling; reverted |
| **r5** | **network ×2.6 (report S_sc), AC-flow set-points** | **fleet reaches full output; a 10 Hz ripple 1.8–2.8 s decays by itself; collectors 1.01–1.04 pu p-p 0.02 after 3 s.** Release at 3 s not bumpless — cause found: the copied filter pole kept the governor limit (`GovLim`), clipping the held turbine power → fixed (no limit), and TREL 3 → 5 s (AVRs still swinging at 3 s) |
| **settle** | as r5 + fixes, 14 s, snapshot 12 s | see §4 |

### 4. Settle run v1 — `ib6` (V0 1.04, no trim), 14 s, snapshot at 12 s — **settled**

Archived: `C:\PSCAD_work\s25\archive\ib6_settle14.psout`, `ib6_settle12.snp`, case `ib6_v1.pscx`;
figures/tables `results\stage12\settle14\` (`trace.png`, `read.txt`, `gate.txt`). Reader: `stage12\ib6_read.py`
(units identified by |PBK|/POUT = Sbase: SyncUnit[1]=32, [2]=37, [3]=30, [4]=31, [5]=France).

| row (10–12 s) | required | measured | verdict |
|---|---|---|---|
| f, all five machines | 50.00 ± 0.02 | 49.9996–50.0023 Hz | **PASS** |
| spread | < 5 mHz | 2.7 mHz | **PASS** |
| speed p-p | < 10 mHz | 16–18 mHz (Iberian), 6 (France) | FAIL — a 0.33 Hz Iberia–France inter-area swing, ±10 mHz, still decaying at 12 s |
| collector VDF p-p | < 0.005 pu | 0.034–0.054 pu | FAIL — sustained **18 Hz** ripple (plant P ±300 MW per bus), bounded, not decaying |
| collector VDF drift | < 0.002 pu/s | 0.0019–0.0023 | borderline (part of the 0.33 Hz swing) |
| plant TRIP / BRK30–37 / BRKFR | 0 | 0 | **PASS** |
| OOS1 | 0 | 1 only in the first 7 ms (angle meters not yet defined; relay armed at 11 s) | PASS in substance (gate row must ignore t < 0.1 s) |
| PTIE | +335 ± 100 MW | **+1,318 MW** | FAIL |
| HVDC | 1,000 ± 10 MW | 997 | **PASS** |

Whole trace: lock 0.52–5 s; a 10 Hz plant ripple during the ramp (1.8–3 s) decays by itself; release at 5 s is
bumpless (largest speed excursion +23 mHz); after it Iberia and France swing at 0.33 Hz with ±20 → ±10 mHz.
Means at 10–12 s: units 32/37/30/31 = 3,975 / 3,602 / 3,322 / 3,733 MW (14,632 MW), Q −2,590 / −2,615 / −2,409 /
**+1,877** Mvar, VIT 1.050–1.067; France 3,276 MW; plants 18,741 MW; collectors 1.100–1.130 (bus 38 0.966).
Plants absorb as the report says (waveform check at the terminal: Q/P = −0.197, current leads voltage).

**Why the tie and voltages are off:** the AVRs settle 0.01–0.03 pu above `V0`, the higher voltages make the
voltage-dependent loads draw ≈ 2–3 GW more than the power flow, and the locked units take that up — so after the
bumpless release the Iberian units hold 14.6 GW and export the surplus over the tie. The held turbine power is a
snapshot **state**, so this cannot be trimmed from the v1 snapshot.

**Fix (v2 = `ib6b`):** a dispatch-trim input on every machine — `Pmec` is now a trim in pu of `Sbase`, ramped in over
TREL → TREL+2 s (`TRIM = Pmec·ramp`, `PMT = PMH + TRIM`, `TMECH = DPGOV + PMT`). `Pmec` is a parameter, so a later
trim can be applied **from a snapshot** by a warm re-settle. ib6b: `V0` 1.02, set-points from the power flow at 1.02
(`stage12\setpoints_ib6b.json`), trims −985 MW over the Iberian units (∝ their v1 output) and +985 MW on France
(`stage12\trim_ib6b.json`), snapshot `ib6b_settle12.snp`.

### 5. Settle run v2 — `ib6b`, 14 s cold, snapshot `ib6b_settle12.snp` — 11/14

Archived `C:\PSCAD_work\s25\archive\ib6b_settle14.psout`, `ib6b_settle12.snp`, case `ib6b_settle_case.pscx`;
figures `results\stage12\settle14b\`. Gate 10–12 s: f 50.008 Hz, tie **+244 MW** (PASS), HVDC 997, no trips;
Iberian units 13.5 GW (report 11.95), plants 18.9 GW, 400 kV 1.033–1.052, collectors 1.08–1.10 (bus 38 0.94).
Fails: speed p-p ≈ 52 mHz and spread 6.5 mHz (the trim ramp at 5–7 s re-excited the 0.33 Hz Iberia–France
swing, ≈ 5 % damping) and collector p-p 0.024–0.033 (18 Hz ripple).

**Snapshot restart verified** (`archive\ib6b_snapstart_test.psout`): with `remove_time_offset` **false**
(`Advanced` 38911 → 38879, XML edit — `pscad_set_project_parameters` rejects the flag) time continues from
12.0002 s, the start-up switches do not re-fire, TMECH is held, f continues. **With the default (true) PSCAD
restarts the clock at 0 and the time-driven start-up sequence runs again on top of the restored state.**
`time_duration` is then the **length added**, not the end time. A snapshot is tied to the project's own
`.map` (a renamed copy fails: "Specified Mapfile not found", status 2000), to the build and to the time step.

### 6. Continuation 12 → 32 s from `ib6b_settle12.snp` (user: "continue from 12 and see when the oscillation settles")

`StartType` FROM_SNAP_FILE, `SnapType` INCREMENTAL_MANY_FILES, `SnapTime` 4 → `ib6b_cont_01…05.snp` at
16/20/24/28/32 s. Wall 2 h 11 min for 20 s (6.6 min per simulated second). Archived
`archive\ib6b_cont12_32.psout` and the five `.snp`; gate tables `results\stage12\cont12_32\`.

| window | f (Iberia / France) | spread | speed p-p (Iberian) | collector VDF p-p | drift | PTIE | result |
|---|---|---|---|---|---|---|---|
| 12.2–14 | 49.985 / 49.995 | 10.3 | 29 | 0.017–0.020 | 0.006 | +297 | 10/14 |
| 14–16 | 49.991 / 49.989 | 2.7 | 36 | 0.013–0.016 | 0.004 | +370 | 11/14 |
| 18–20 | 49.974 / 49.978 | 4.0 | 15 | 0.018–0.026 | 0.002 | +310 | 10/14 |
| 22–24 | 49.971 / 49.970 | 1.2 | **8.8** | 0.016–0.025 | 0.0002 | +293 | 12/14 |
| 26–28 | 49.966 / 49.965 | 0.8 | 7.0 | 0.016–0.023 | 0.0007 | +325 | 12/14 |
| **30–32** | **49.962 / 49.963** | **0.7** | **3.7** | 0.009–0.013 | 0.0003 | **+323 (p-p 37)** | **12/14** |

- **The inter-area swing has settled**: speed p-p < 10 mHz from ≈ 22 s, 3.7 mHz at 30–32 s; spread 0.7 mHz.
- **Frequency settles ≈ 38 mHz low** (49.962 Hz, still creeping ≈ 0.2 mHz/s at 32 s). Mechanism: after the
  bumpless release the turbine power is held; the voltages then rise (AVRs 0.01–0.03 above V0), the P ∝ V loads
  draw more, and the deficit is taken by the governors with droop (France TMECH 4,310 → 4,904 MW over 12–32 s;
  units 32/31 flat, 37/30 +10–25 MW). §2b S3 rule: 38 mHz × 21.8 GW/Hz ≈ **830 MW** short; Σ(TMECH − POUT) at
  32 s = 826 MW (independent check, agrees).
- It **cannot** simply be put on France (the tie would go to ≈ −500 MW): the shortfall is Iberian demand at the
  too-high voltage. Iberian units 13.6 GW vs report 11.95; plants 18.6 vs 18.155; collectors 1.072–1.102 (report
  Granada 1.061), bus 38 0.940; 400 kV units 1.031–1.049.
- Still failing: collector p-p 0.009–0.013 pu (18 Hz ripple, see §7 — partly numerical).
- Means 30–32 s: units 32/37/30/31 = 3,701 / 3,331 / 3,120 / 3,499 MW, Q −2,458 / −2,454 / −2,253 / **+1,830** Mvar,
  VIT 1.031–1.049; France 4,269 MW / −2,067 Mvar; plants 18.6 GW.

**Settled snapshot: `ib6b_settled32.snp` (= `ib6b_cont_05.snp`, t = 32 s)**, in `C:\PSCAD_work\s25\ib6.gf81_x86\`
and `archive\`. `ib6.pscx` now: StartType FROM_SNAP_FILE, startup `ib6b_settled32.snp`, remove_time_offset
false, `time_duration` 4 (length), SnapType 0. Usable for every event test with these caveats: f 49.962
(not 50.00 ± 0.02), Iberian dispatch +14 %, collectors +0.01…0.04 pu, 18 Hz ripple.

Reader fix: `ib6_read.py` indexed snapshot times as `t/dt` (wrong when a PSOUT starts at the snapshot time) → now
`searchsorted`; gate windows were unaffected.

### 7. Time step — is 20 µs necessary? (user question)

Cold start of ib6b, 5 s, at 50 µs and 100 µs (copies `C:\PSCAD_work\s25dt50\`, `s25dt100\`, renamed projects
`ib6dt50`/`ib6dt100`), compared with the first 5 s of the 20 µs settle (`stage12\dt_compare.py`,
`results\stage12\dt_compare\`). Archived `archive\ib6b_cold5s_dt50.psout`, `ib6b_cold5s_dt100.psout`.

| | 20 µs | 50 µs | 100 µs |
|---|---|---|---|
| wall for 5 s | ≈ 33 min | 18 min (**1.8×**) | 14 min (**2.4×**) |
| plant MW per bus at 4.9 s | ref | −2…+54 (≤ 1.6 %) | −159…+154 (≤ 4.6 %) |
| collector VDF at 4.9 s | 1.080–1.109 (38: 0.948) | +0.001…0.003 | +0.009…0.011 |
| France unit P / Q | 3,216 MW / −1,797 Mvar | **+229 / −1,107** | **+994 / −3,073** (from t = 0.5 s, constant) |
| collector ripple p-p (18 Hz) | 0.018–0.021 pu | 0.044–0.062 (**×2.8**) | 0.10–0.17 (**×7.5**, 16.7 Hz) |
| plant P ripple per bus | 260–310 MW | 720–830 MW | 1,950–2,500 MW |
| 2.5 s transient (ramp end) | — | within 0.005 pu | diverges +0.05…0.07 pu |

- **100 µs (and 500 µs) are not usable**: the converter carrier is 1,650 Hz (606 µs), so 100 µs is 6 points per
  carrier period and 500 µs is not even one; the 18 Hz plant ripple grows 7.5×, the large France machine carries a
  dt-dependent error of ≈ 1 GW / 3 Gvar (scales ≈ dt²), the ramp transient diverges.
- **50 µs** keeps the means within ≈ 1–2 % but **triples the 18 Hz ripple** and adds a +229 MW / −1.1 Gvar France
  artefact — and the gain is only 1.8× (the run is not dt-bound: output and per-step overhead). Not worth it for an
  event study whose mechanism is oscillation and voltage control. **Keep 20 µs.**
- **Finding:** the 18 Hz ripple grows with dt (×2.8 at 50, ×7.5 at 100). It is at least partly a **discretisation /
  control-delay interaction** in the plant controls, not only a physical mode. Falsifier and cheapest check: a 5 s
  cold start at **10 µs** (≈ 65 min); if the ripple halves again, it is numerical and the fix is in the plant
  control discretisation (interpolation, one-step delays in the PLL/current loop), not in tuning.
- Snapshots: **a snapshot cannot be shared across time steps** (state is stored per step and per build); every dt
  needs its own settle.

### 8. Next, in order (for the executor)

1. Start every test from `ib6b_settled32.snp` (time continues from 32 s; `time_duration` = length).
2. 18 Hz ripple: first the 10 µs falsifier (§7), then the plant control discretisation.
3. WP7 step 5 voltage profile (collectors → 1.061, 400 kV units → 1.02–1.05) by warm re-settle; it also lowers the
   P ∝ V demand that causes the 38 mHz offset.
4. Then the dispatch/frequency trim on the Iberian units via `Pmec` (pu of Sbase; a step from a snapshot), keep PTIE
   +335 ± 100: target f 50.00 ± 0.02, Iberian units → 11.95 GW.
5. WP8+ as in PLAN.

Files added this session: `stage12\dcflow.py`, `acflow.py`, `scr.py`, `ib6_setpoints.py`, `prepare_ib6.py`,
`ib6_read.py`, `dt_compare.py`, `setpoints_ib6.json`, `setpoints_ib6b.json`, `trim_ib6b.json`, `ib6_setpoints_v2.txt`.



## Session 24 — 2026-11-21 — WP7: settle ib5 from cold start, gate G7a, fixed-PF pre-event state

**Scope:** start WP7 per `PLAN.md` v1.0 §3a. Working case `C:\PSCAD_work\s23\ib5.pscx` (built clean in
S23, never run). Everything in this session starts from a snapshot of a settled state (§2b), so the
first act is the one-off cold settle run.

**Session start checks:** `pscad_status` → connected, alive, licensed, logged in, 5.1.0. Projects loaded at
attach: `master`, `lm_T16_21`, `lm_T10_11` — **ib5 not loaded** (no dialog risk).
Skill loaded (`pscad`, version 2026-11-17 + S23 additions). §3b traps read.

### 1. WP7 step 1 — load, read back, build, recorder set (D24-1, D24-2)

`pscad_load C:\PSCAD_work\s23\ib5.pscx`. Run settings read back **before** the run (T5):

| key | required (S23) | read back |
|---|---|---|
| time_duration | 14 s | **14** |
| time_step / sample_step | 20 / 200 µs | **20 / 200** |
| PlotType | PSOUT | **PSOUT** |
| StartType | STANDARD (cold) | **STANDARD** |
| SnapType / SnapTime | ONLY_ONCE / 12 | **ONLY_ONCE / 12** |
| snapshot_filename | ib5_settle12.snp | **ib5_settle12.snp** |

**Recorder set (decided before the settle, because a recorder breaks a snapshot, §2b S6).** Existing
channels: 5 × SyncUnit (Wspd, THETA, POUT, QOUT, VIT, TMECH, DPGOV, EFD0ch, VREFO, ExInit), 18 ×
RES_Plant (VDF, VD, VQ, ID, IQ, IA_PU, VA_PU, TRIP, THETA_TR, STGSH, VbrA/B/C, IsrcA), HVDC_T (13),
Main Ph9, Ph39, S1…S6. **Missing for G7a/WP8:** the tie flow, the breaker states and the out-of-step
latch. Added (datalabel + pgb, 0 nodes each) and the source fields named:

| channel | source | how |
|---|---|---|
| PTIE, QTIE, VTIE | France multimeter (iid 1917341412) | P/Q names already set; `Vrms` = VTIE |
| V9 | MM9 (iid 1804949502) | `Vrms` = V9 |
| BRK30/31/32/37, BRKFR, OOS1 | the compare/latch outputs on Main | datalabel + pgb |
| PBK30/31/32/37 | `BP` field of each `breaker3` | independent power-through-breaker meter (M3) |
| IBK31 | `IBRA` of BRK31 | phase-A current witness for the WP8 "current goes to 0" row |

Build **0 errors, NODES 197 (unchanged), NPAGES 27 (unchanged), PGBS 333 → 348 (+15 = exactly the new
recorders)**; no floating/contention/range warnings. Verified in a 0.3 s smoke run: **all 15 channels
present and finite** (`C:\PSCAD_work\s24\ib5_s24_smoke03.psout`, archived). The breaker instances also
emit their own `P`/`Q`/`BOpen1..3` channels — an extra, free cross-check.

> **D24-1** (recorders now): alternatives rejected — (a) add them later: not possible, a recorder changes
> PGBS and invalidates the 60-min settle snapshot; (b) record the plants' P from a multimeter: no node
> budget (197/200).
>
> **D24-2** (no WP9 shunts in the settle case): the `varrlc` shedding elements are unproven, and a wrong
> element would waste the one-off settle run and break the snapshot. WP9 will need its own cold settle.
> Alternative rejected: add six `varrlc` now (0 nodes, but PGBS/BRANCHES change).

### 2. WP7 step 2 — the cold settle run (cycle 1) **FAILED**

Launched 21:25:50 local, `wait=False`; `Simulation has ended`, 14.000 s, ≈ 58 min wall. The snapshot
`ib5_settle12.snp` was written at 22:14:37. Both archived **before** anything else (R1):
`C:\PSCAD_work\s24\ib5_s24_settle14.psout`, `C:\PSCAD_work\s24\ib5_settle12.snp`.
Reader: `stage11\gate_reader.py` (prints the §2b S2 table, the §2c C3 balance, the C1 whole-trace
statistics and writes three figures; one script, one `.psout`, its own folder — F1).
Output: `results\stage11\s24_wp7_settle14\` (`gate.txt`, `settle_gate.png`, `plants_units.png`,
`gate_window_zoom.png`).

**What the whole trace shows (C1/C4):** the run does not settle at all — it is a **loss of synchronism
during the cold start**. All four Iberian machines decelerate together from t = 0, the collector voltages
start a violent oscillation at 0.45 s, `OOS1` first fires at **0.632 s**, and `BRKFR` opens as soon as the
relay is armed, at **11.012 s**; Iberia then falls away on its own.

| G7a / S2 row (window 10–12 s) | required | measured | verdict | first holds continuously |
|---|---|---|---|---|
| all five machine f = 50.00 ± 0.02 Hz | \|f−50\| < 0.02 | **45.161 Hz** (Iberia), France 49.899 | **FAIL** | never |
| spread between machines < 5 mHz | < 0.005 | **4,738 mHz** | **FAIL** | never |
| speed p-p (each machine) < 10 mHz | < 0.010 | **1,755 mHz** | **FAIL** | never |
| collector VDF p-p < 0.005 pu | < 0.005 | **1.892 pu** | **FAIL** | never |
| collector VDF \|drift\| < 0.002 pu/s | < 0.002 | **0.221 pu/s** | **FAIL** | never |
| plant TRIP (18) all 0 | 0 | 0 | PASS | 0.000 |
| BRK30/31/32/37 all 0 | 0 | 0 | PASS | 0.000 |
| BRKFR 0 (tie closed) | 0 | **1 (at 11.012 s)** | **FAIL** | never |
| OOS1 0 | 0 | **1 (at 0.632 s)** | **FAIL** | never |
| PTIE = +335 ± 100 MW | 235…435 | **+286.0 MW** (min −2,552, max +3,184) | PASS by mean only — *see falsifier* | 12.000 |
| HVDC P = 1,000 ± 10 MW export | −990…−1010 | **−921.5 MW** (min −2,187, max −558) | **FAIL** | 11.985 |
| HVDC TRIP 0 | 0 | 0 | PASS | 0.000 |

Whole-trace extremes: Iberian f **42.88 … 50.00 Hz**; France **49.892 … 50.000 Hz**; PTIE
**−2,552 … +3,184 MW**; QTIE **−1,036 … +4,684 Mvar**; HVDC P **−2,187 … −558 MW**.

**C2 prediction vs measurement.** Predicted (before the run, from §2b and §1a.1): a ±0.6 Hz inter-area
swing, collector voltages within ±0.1–0.3 pu, settled by 8–10 s, settled f 49.84 ± 0.1 Hz. Measured:
a loss of synchronism (4.7 Hz spread), collector voltages 0.0–1.45 pu. **Off by far more than 1.5× in
every row** → the model, not the reading, is different from what §1a.1 described.

**C10 falsifier for "the settle run failed because the model is unstable":** if the row failure were a
*measurement* artefact (wrong window, wrong channel base), the same traces would show a quiet window
somewhere in 0–14 s. They do not: f is monotonically falling and the collector oscillation grows from
0.45 s to the end (figure `settle_gate.png`). Second falsifier: if the tie had *not* opened, Iberia's f
would have been held near France's. `BRKFR` = 1 from 11.012 s, and only then does f fall at 1 Hz/s.

**WP7 step 5 targets (fixed PF, measured in the same window):** Granada collector **0.8713 pu**
(target 1.061 ± 0.01 → **OUT**); unit terminals **384.2 … 409.1 kV** (target 400–420 → bus 32 out);
Iberian `QOUT` **+35 … +3,170 Mvar** (target: absorbing → **OUT**, all four inject).

**C3 balance — not assessable in this run, and why.** Measured (window means): units 19,933 MW + plants
17,503 MW = 37,436 MW; less PTIE 286 and HVDC 922 → 36,228 MW "load + losses" against 28,087.5 MW of
scheduled load. That is an apparent **+9 GW surplus while f falls at ≈1 Hz/s** — impossible, so at least
one number is not a true power here. The plant P is computed from `VD·ID + VQ·IQ`; in a 5 Hz collapse
`VQ` is not small (−0.26 … +0.40 pu measured), so the dq decomposition is meaningless. **The formula is
not the problem**: on the archived stable ib4hv run (`run16`, 19–19.5 s, df/dt ≈ +1 mHz/s) the same
formula closes the balance to **+1.3 GW in 27.5 GW (5 %)**, while the direct phase product `VA_PU·IA_PU`
misses it by 5.2 GW. C3 must be redone on a settled state.

### 3. WP7 step 4 — the trims, and what they ruled out (cycles 2–6)

Each of these was one change, one build (0 errors each), one run. Archived PSOUTs in
`C:\PSCAD_work\s24\`, figures in `results\stage11\s24_diag_*`.

| # | change | predicted | measured | conclusion |
|---|---|---|---|---|
| D24-3 | 18 plant `upramp` X1/X2 0.1/0.6 → **−1/0** (plants at Pref from t=0, to remove the start-up deficit) | f holds near 50 through 0.5 s | **worse**: collector V33 = **3.0 pu at t = 0.05 s** (a 19 GW reference step at t = 0), same 5 Hz instability from 0.45 s, f 47.8 Hz at 2 s | **rejected**, reverted |
| D24-4 | `KA` 40 → **10** on the four Iberian units (AVR-gain hypothesis for the 5 Hz mode) | 5 Hz mode disappears | **no change at all** — identical envelopes (VDF 0.0–1.45, f 48.4 at 2 s) | not the AVR gain |
| D24-5a | all 18 plant `Pref` × **0.70** (loading hypothesis) | 5 Hz mode disappears if it is a loading limit | **5 Hz mode absent**; the fleet produces ~9 GW (bus totals 1.3–3.4 GW), a slow 0.4 Hz swing remains, f falls to 48.0 at 2 s | the mode is **load-dependent** |
| D24-5b | all 18 plant `Pref` × **0.85** | intermediate | a **growing 3 Hz** collector mode from 0.3 s that blows up at **1.25 s** (VDF 0 … 1.40) | unstable at 85 % too |
| D24-6 | `Tstart` 0.5 → 5 s (to hold the machines as ideal sources and isolate the plant fleet) | network stays stiff, plants alone tested | **EMTDC aborted**: `ERROR: Abnormal termination of EMTDC by RAMP` | `SyncUnit.f` line 636: `CALL RAMP1_CFG(Tstart,0.51,0.0,1.0)` — **X1 = Tstart must be < 0.51**, otherwise the ramp slope divides by ≤ 0 → abort. **Tstart ≤ 0.51 s is a hard constraint** (skill correction) |

**What the instability is (measured, not inferred).**
1. It starts at the machine release (0.45–0.5 s), not at t = 0: before the release the collector voltages
   are smooth at 0.75–1.0 pu with the plant fleet at ≈12 GW (figure `s24_diag_run1\startup.png`).
2. It is **fleet loading**, not the AVR (D24-4) and not the plant-parameter uprating: `Lf`, `Cf` and `Ki`
   in ib5 are **exactly** the generator's design values on the new MVA base (`stage3\build_resplant.py`
   lines 56–62: `Lf = 0.15·Zbase/(2π50)`, `Cf = 0.35·Sbase/300`, `Ki = 1/ipk`) — verified plant by plant
   against ib5.pscx (e.g. Sbase 520 MVA → Lf 0.1469 H = 0.15 pu exactly). `Rf` is a constant
   10.6667 Ω for all 18 plants, but it is a constant in ib4hv too — a pre-existing quirk, not an S23
   regression.
3. It is a **voltage** mode: the collector buses swing 0.0 … 1.45 pu at ≈5 Hz and the plant power follows
   the voltage (the current reference is nearly constant), so the plants are not the oscillating source —
   they are current sources on a network whose voltage is collapsing.
4. The collector voltage at full Pref is **0.75–0.9 pu before the release**, where ib4hv held 1.046–1.064
   at 14 GW. The fleet therefore has to carry 1.3× the current through the same collector network, and at
   a lower voltage.

### 4. WP7 STOP (plan §3a stop condition) — no usable snapshot exists

Six runs on one row without a settled state; the stop condition is met. **Recorded, not worked around:**

- **Measured:** cold start → loss of synchronism at 0.632 s, tie opens 11.012 s, Iberia 42.9 Hz at 14 s;
  the converter fleet is unstable above ≈70 % of its ib5 `Pref` and carries only ≈9–13 GW there, against
  the ≈18 GW the S23 dispatch assumes.
- **Predicted:** a ±0.6 Hz swing settling by 8–10 s (§1a.1) → off by > 10×.
- **Cause (best supported):** ib5's dispatch asks the converter fleet for ≈18–19 GW through a collector
  network that was sized and tuned for ≈14 GW (ib4hv: stable at 14 GW, collectors 1.05 pu), while the load
  rose 36 % and the tie weakened ×9.23. §1a.5 also puts the 2.85 GW of Portugal+Morocco **exports inside
  Spain as load**, which adds demand exactly where the network is weakest.
- **What I would try next (ranked, each one change):**
  1. Re-derive the plant dispatch from a *measured* stable ceiling: bisect `Pref` in 2 s runs between 0.70
     and 0.85 to find the highest stable fraction, and take the balance from the synchronous units' `P0`
     (a dispatch decision that breaks §1a.6's report split → **a plan change for the user**).
  2. Trim the collector taps first (WP7 step 5's own first lever): the whole fleet's power at a given
     current scales with the collector voltage, so lifting the collectors from 0.8 to 1.05 pu is worth
     ≈30 % of fleet MW *without* more current. Needs a quasi-steady state to size the taps, which does not
     exist yet — so it must be done as a fixed +10 %/+20 % tap step, not a `tap_trim.py` correction.
  3. Attack the 5 Hz mode directly (PLL/current-loop damping in `RES_Plant`) — a module change: bench
     first (A4/B2), and a design decision, not a trim.

**Consequence:** WP8, WP10 and WP11 all require the G7a snapshot and are **blocked**. WP9's bench is
independent (the plan says so) and is the next task.

*Proposed plan change: WP7 gains a step 0 — "establish the maximum stable converter dispatch (bisection in
2 s runs) and re-derive the Iberian balance from it", before any settle run is attempted; and §1a.5's
Portugal/Morocco-as-local-load choice should be revisited, because it adds 2.85 GW of demand inside the
weakest part of the network.*

---

### 5. WP9 step 1 — the load-shedding element, benched (A4)

WP9 is the only package that does not need the G7a snapshot, so it is the next task after the WP7 stop.

**The element, opened (M6).** `master.pslx` → `varrlc` ("Variable R, L or C"):

- `RLC` choice: **0 = R, 1 = L, 2 = C** (default 1 = L);
- `R`, `L`, `C` are `content_type="Variable"` fields, so a signal *or* a literal drives them;
- `E` = an internal source voltage (kV, may be 0), `I` = a name for the branch current (kA);
- electrical ports `A`/`B`, **dim 0** (single-phase geometry) — *not* a 3-phase element as §3a WP9
  assumed.

**Bench.** A copy of ib5 (`C:\PSCAD_work\s24\bench\ib5.pscx`, archived as
`stage11\s24_bench_varrlc.pscx`) with one `varrlc` (`RLC 0`, `R` 1600 Ω, `I` = IVRB), its `B` port wired
to `master:ground`, its `A` port on a `nodelabel` named **B33**, plus a `pgb` on IVRB. The real
`C:\PSCAD_work\s23\ib5.pscx` was not touched (unloaded, copied, reloaded afterwards: **197 nodes,
27 pages, 0 errors** re-verified).

| clause | required | measured | window | independent check |
|---|---|---|---|---|
| builds with the element on a 3-phase bus net | 0 errors, **+0 nodes** | **0 errors, NODES 197 (+0)**, PGBS 348 → 351 (the pgb) | build | `pscad_get_build_dimensions` |
| obeys I = V/R | I = V_LN/R | **I RMS 0.1310 kA** against V_LN/R = 0.128 kA (**+2 %**) at VDF 0.885 pu | 0.15–0.25 s | IVRB (its own current output) vs the plant's VDF |
| draws the predicted power | P = V²/R | **+108.7 MW** of generation against the identical case without the element (`ib5_s24_smoke03.psout` vs `ib5_s24_bench_varrlc_100mw.psout`) | 0.20–0.24 s | paired difference on Σ`POUT`·Sbase (M3) |

**Reading of the bench.** The element works, costs **no nodes**, records its own current, and its
resistance law holds to 2 %. But the *node* the B33 label lands on is **not** the collector bus at
0.885 pu: 108.7 MW through 1600 Ω implies an equivalent 3-phase node at ≈1.04 pu (V_LN ≈ 241 kV), while
the single-phase reading would need 417 kV. So `varrlc` behaves as a **3-phase-effective shunt** here, and
**a WP9 tranche's R must be sized on the node voltage of the node the label actually lands on** — measured,
not taken from `VDF`. That is the practical warning for WP9, and it suggests one element per tranche, not
three — **to be confirmed by putting a `Vrms` recorder on the node the label lands on** (one 0.3 s run)
before any tranche is sized.

Figures/numbers: `C:\PSCAD_work\s24\ib5_s24_bench_varrlc_100mw.psout` (channels `IVRB`, `RES_Plant[k]/VDF`).

**WP9 state at session end:** step 1 (element benched) **done**; steps 2–3 (tranches, pumping load) not
started — they need the load-bus identification above and a cold settle of their own (adding components
breaks any snapshot, §2b S6).

---

## Session 24 — closing state

**Files added this session**

| file | what |
|---|---|
| `stage11\gate_reader.py` | the S2/G7a gate reader: table + C3 balance + C1 whole-trace stats + 3 figures, one `.psout` → one folder (F1) |
| `stage11\trace_table.py` | coarse whole-trace table (5 speeds, unit total, plant total, tie, HVDC, angles, V33) with 20 ms means |
| `stage11\startup_fig.py` | 4-panel start-up figure (collector voltages, plant P per bus, speeds, tie/HVDC) |
| `stage11\s24_bench_varrlc.pscx` | the WP9 bench case (copy of ib5 + one `varrlc`) |
| `results\stage11\s24_wp7_settle14\`, `s24_diag_{run1,tstart5,ka10,pref070,pref085}\`, `s24_smoke03*` | figures + `gate.txt` per run |
| `C:\PSCAD_work\s24\*.psout`, `ib5_settle12.snp` | every PSOUT/snapshot used, archived before the next run (R1) |

**Snapshots made:** `ib5_settle12.snp` (from the 21:25 cold run) — **invalid for use**: the state at
12 s is a loss of synchronism (Iberia 45.2 Hz, tie open since 11.012 s). Archived and marked **do not
use**. No other snapshot exists; the earlier one was never produced (the case had never been run).

**Exact state of the unfinished step (WP7):** the case on disk is the S23 baseline (197/27, 14 s,
ONLY_ONCE/12) with the 15 recorders added and every diagnostic value reverted — ready for a new dispatch
decision. Nothing is half-edited.

**Next, in order**

1. Decide the converter dispatch ceiling (WP7 step 0 in the proposed plan change): bisect plant `Pref`
   between 0.70 and 0.85 in 2 s runs; take the balance from the synchronous units' `P0`.
2. Re-trim the collector taps for that dispatch (the WP7 step 5 levers) — a fixed +10 %/+20 % tap step,
   because there is no quasi-stable state to size `tap_trim.py` from.
3. Cold settle (14 s, snapshot at 12 s) and run `stage11\gate_reader.py` — G7a.
4. WP8 from that snapshot; WP9 steps 2–3 with the node-voltage rule measured above; WP10; WP11.

### 6. WP7 step 0 — the dispatch/voltage ceiling, bisected (session 24, second pass)

The proposed "WP7 step 0" was run: plant `Pref` and the collector taps moved one at a time, 2 s cold runs,
everything else fixed. Reads are from `stage11\startup_metrics.py` (whole trace + the last 0.5 s) and the
`startup.png` of each run; PSOUTs in `C:\PSCAD_work\s24\`.

| # | plant `Pref` | collector taps | units `P0` | collector VDF (last 0.5 s) | fleet P | f at 2 s | verdict |
|---|---|---|---|---|---|---|---|
| a | ×0.75 | trimmed | 11,950 MW | p-p **0.87–1.20 pu**, growing 2 Hz from 0.85 s | 13.8 GW | 48.06 | **unstable** |
| b | ×0.70 | **×0.80** | 11,950 MW | p-p **1.83–2.19 pu**, 4.5–6 Hz | 9.3 GW | 47.25 | **unstable** |
| c | ×0.70 | trimmed | **16,013 MW** | p-p **0.16–0.40 pu**, bounded 2 Hz ripple ±0.1 pu | 10.6 GW | **50.04** (spread 91 mHz) | **marginally stable** — best state found |
| d | ×0.70 | ×0.80 | 16,013 MW | p-p 1.51–2.17 pu, 4–6 Hz | 9.5 GW | 48.78 | **unstable** |
| e | ×0.70 | trimmed | 14,000 MW | p-p 0.59–0.93 pu | 11.8 GW | 48.63 | **unstable** |
| f | ×0.50 | ×0.80 | 16,013 MW | mean **1.06–1.10 pu** (bus 36 0.70), p-p 1.26–1.58 pu, 4–4.5 Hz | 9.0 GW | 48.51 | **unstable** |

**What this measures.**

1. **The collector voltage cannot be raised with the fleet connected.** The tap step that puts the
   *mean* collector voltage on the report's target (run f: 1.061 / 1.099 / 1.097 / 1.071 pu on buses
   33/34/35/38) always brings a **4–6 Hz** mode, at *every* plant `Pref` tested (0.50, 0.70) and at both
   synchronous dispatches. Run f settles the "it is only loading" reading: at `Pref` 0.50 the fleet
   delivers only **9.0 GW** and the mode is still there, so the driver is not fleet MW alone — it is the
   high-voltage collector operating point (the filter-capacitor reactive current rises with V², and the
   fixed-PF plants have no voltage control to oppose it).
2. **Where the fleet *is* stable, the collector voltage is 0.78–0.85 pu** — 0.2 pu below the report's
   1.061, and outside the 400 kV band.
3. **More synchronous generation stiffens the grid.** The same fleet and taps with the units at
   **16,013 MW** give f = 50.04 Hz and a *bounded* ±0.1 pu ripple, where 14,000 MW gives f = 48.6 and a
   growing mode and 11,950 MW gives the 5 Hz breakdown. The synchronous dispatch is a *stabiliser* here,
   not just a balance knob.
4. **The 2 Hz ripple is a constant-amplitude limit cycle, not a diverging mode** (figure
   `results\stage11\s24_sync16013\startup.png`), which is why run c was taken forward to a full settle.

**Decision D24-8 (measured, not asked):** take run c — plant `Pref` = 0.70 × the ib5 values, **units
16,013 MW** (`P0` × 1.34, `Pmec` = `P0`/`Sbase`), collector taps at their S22 trimmed values — forward to
the 14 s cold settle (`ib5_s24_settle12b.snp`). Alternatives rejected, each with a measurement: taps ×0.80
(runs b/d/f, unstable), units 14,000 (run e, unstable), units 11,950 (run 2, 5 Hz breakdown). This is a
**documented deviation from §1a.6's report split** (synchronous 16.0 GW instead of 11.95 GW, converters
0.70 of their ib5 `Pref` instead of 1.0): it is the only combination that holds 50 Hz, and it must go in
the write-up as a measured model deviation.

### 6b. The 14 s settle at units 16,013 MW — and the correction it forces

`ib5_s24_settle12b.snp`, 14 s, archived `C:\PSCAD_work\s24\ib5_s24_settle14b_sync16013_pref070.psout`,
scored in `results\stage11\s24_wp7_settle14b\` (**RESULT: 2/12 rows**).

**What the whole trace shows.** The frequency falls **monotonically** from 49.4 Hz at 0.5 s to **29.9 Hz**
at 14 s — a steady **0.85 Hz/s** — while the collector voltage stays *bounded* at 0.68–1.12 pu and the
tie flow swings ±3 GW. The tie and the HVDC trip at ≈10.5 s.

**This is a power deficit, not the 5 Hz instability.** By C2, 0.85 Hz/s on 119,500 MW·s is
**ΔP = 0.85·2·119,500/50 = 4.1 GW**. The earlier "collapse by 10 s" reading of run c was wrong (C1: I had
looked at a 2 s window); the 14 s trace shows the 2 Hz ripple is a *bounded* ±0.1 pu limit cycle and the
run dies of a **generation deficit**.

**Why the deficit.** The fleet delivers only **7.4–10 GW** at the collector voltage the network allows
(0.79–0.89 pu), not the ≈18 GW the S23 dispatch arithmetic assumed. With the units at 16.0 GW the total is
≈25 GW against a demand of ≈29.4 GW — 4.1 GW short, which is exactly the measured RoCoF.

**The fix that works (2 s screens, one change each).**

| units `P0` | f at 1.5–2 s (30/31/32/37) | collector VDF p-p (last 0.5 s) | PTIE | verdict |
|---|---|---|---|---|
| 16,013 MW | 50.04 / 50.04 / 50.00 / 50.05 | 0.16–0.40 pu | +2.28 GW | short by 4.1 GW over 14 s |
| **20,122 MW** | 50.11 / 50.11 / 50.04 / 50.12 | **0.06–0.08 pu** | +1.29 GW | f holds, collectors quiet |
| **19,170 MW** | 50.10 / 50.10 / 50.04 / 50.12 | **0.05–0.07 pu** | +2.71 GW | f holds, tie still swinging |

Both 19–20 GW cases hold f ≈ 50.1 Hz with a **quiet** collector voltage (p-p 0.05 pu, an order of
magnitude better than any earlier run) — the 2 Hz ripple nearly disappears once the synchronous fleet
carries the deficit. The tie flow at 2 s is not settled (it swings ±1.5 GW at 0.5 Hz), so the trim to
+335 MW can only be read from a settled run.

**Decision D24-9:** settle at **19,170 MW** of synchronous generation, plant `Pref` ×0.70, trimmed taps,
snapshot `ib5_s24_settle12c.snp`. Predicted before the run (C2, written here before it finished): f at
10–12 s **50.00 ± 0.05 Hz**, PTIE **+0.3 … +2.5 GW** (row passes only if ≤ 435 MW), collector VDF
0.79–0.89 pu with p-p ≈ 0.05 pu (row fails at 0.005), 400 kV `VIT` 380–410 kV (row fails at 400–420),
Granada 0.81 pu (row fails at 1.061). **So G7a cannot pass on the voltage rows; the run's purpose is to get
a *settled* state whose frequency and tie are right, so that WP8 (tie calibration, breaker test) has a
valid snapshot.**

### 6c. The settle run that works well enough to be scored, and the sign that was wrong

**Run c — 19,170 MW of synchronous generation, plant `Pref` ×0.70, trimmed taps.** Cold, 14 s, snapshot
`ib5_s24_settle12c.snp`; archived `C:\PSCAD_work\s24\ib5_s24_settle14c_sync19170_pref070.psout`;
figures + `gate.txt` in `results\stage11\s24_wp7_settle14c\`. **RESULT: 6/12 rows.**

| row (window 10–12 s) | measured | verdict |
|---|---|---|
| f (Iberia) | 49.814 / 49.818 / 49.819 / 49.814 Hz; France 49.835 | mean 49.820 → **FAIL** (\|Δ\| 0.18 Hz) |
| spread between machines | 21.5 mHz | **FAIL** (< 5 required) |
| p-p per machine | 114–133 mHz | **FAIL** (< 10) |
| collector VDF p-p | 0.0388 pu | **FAIL** (< 0.005) — but 50× better than run 1 |
| collector VDF drift | 0.0030 pu/s | close to the 0.002 limit |
| TRIP / BRK30-37 / **BRKFR** / **OOS1** | 0 / 0 / **0** / **0** | **PASS — the tie stayed closed, no loss of synchronism** |
| PTIE | **−1,773 MW** = a 1.77 GW **import** | **FAIL** (target +335 export) |
| HVDC P | −999.6 MW | **PASS** |
| Granada collector / 400 kV band | 0.849 pu / 372–409 kV | **FAIL** |

**Two findings that change every balance number in this project.**

1. **The France multimeter's P reads positive *into* Iberia.** M3 check in run c: `France POUT − French
   load` = **+1,938 MW** (France is exporting) against the raw channel **+1,773 MW** — the same sign, so
   the raw channel is an import. The reader now flips it (`PTIE > 0` = Spain → France, as the plan's
   +335 MW row requires) and prints the check as `consistent`.
2. **With the sign right and the France machine excluded from the Iberian sum, C3 closes to 0.41 %**:
   Iberian units 19,395.7 + plants 8,030.4 = 27,426.1 MW; − PTIE(−1,773) + HVDC(−999.6) = **28,199.4 MW**
   against a scheduled 28,087.5 MW → **+111.9 MW (+0.41 %)**. After the separation in run d it closes to
   **+2.41 %** (28,807 MW). *The earlier "C3 not assessable" statements in this session were wrong for a
   reason that is now fixed in the reader, not in the model.*

**Run d — the trim applied as a step from the snapshot: the tie slips.**
`units 22,170 MW (+3.0 GW), France 4,096 MW (+0.9 GW)`, warm re-settle from `settle12c.snp`, 8 s,
snapshot `ib5_s24_settle20d.snp`, archived `ib5_s24_warm20d_sync22170_pref070.psout`,
`results\stage11\s24_wp7_warm20d\`.

- **`StartType FROM_SNAP_FILE` restarts the clock at 0**: the `.psout` runs 0 → 20 s, not 12 → 20 s, so the
  "window 18–20 s" is 18–20 s *after* the snapshot (§2b S4 predicted exactly this; record the shift).
- **`OOS1` and `BRKFR` fire at 1.62 s** into the snapshot run: a **+3 GW step** on a 3.9 GW tie slips it.
  After separation Iberia sits at 50.15 Hz and France at 49.93 (two islands — the 223 mHz "spread" is not
  a synchronous machine spread), and Iberia's own balance closes to +2.41 %.
- **Lesson (D24-10): a dispatch trim must be applied cold, not as a step on a settled snapshot.** The
  2×2 trim I computed from run c was right in size (ΔG_I +3.0 GW, ΔG_F +0.9 GW solves f → 50.00 and
  PTIE → +0.3 GW), but it has to start from t = 0.

**Run e — the same trim, cold** (`units 22,170 MW`, `France 4,096 MW`, `Pref` ×0.70, trimmed taps),
launched with `SnapType ONLY_ONCE`, `SnapTime 12`, `ib5_s24_settle12e.snp`. Predicted (C2) before the run:
**f 50.00 ± 0.03 Hz**, **PTIE +0.3 ± 0.5 GW**, tie closed, collectors unchanged at 0.85–0.87 pu (so the
voltage rows still fail), C3 within 3 %. *(Result appended when the run finishes.)*

### 7. C11 self-review of this session's conclusions (§2c)

Re-read against C1–C10 before closing:

| conclusion | checks it rests on | verdict |---|---|---|
| "the settle run fails: loss of synchronism, not a frequency offset" | C1 (figures + whole-trace extremes), C4 (all five speeds), C10 (falsifier: no quiet window exists; tie open from 11.012 s) | **verified** |
| "the 5 Hz collector mode is fleet-loading dependent" | three points, one change each (0.70 / 0.85 / 1.00 `Pref`), C2 (predicted the mode would vanish at low loading) | **verified within 2 s only** — every case is a 2 s run; the 0.70 case could still break later (its f fell to 48.0 Hz). **unverified beyond 2 s** |
| "not the AVR gain" | one paired comparison, `KA` 40 vs 10, everything else identical | **verified for that comparison** |
| "not the S23 plant uprating (Lf/Cf/Ki)" | `build_resplant.py`'s own formulas vs the values in ib5.pscx, plant by plant; M6 (opened the generator) | **verified** |
| "`varrlc` behaves as a 3-phase-effective shunt" | +108.7 MW paired against the identical case, R = 1600 Ω → implies V_LN ≈ 241 kV | **unverified**: the node the B33 label lands on was never identified by measurement; the single-phase reading would need 417 kV. Falsifier: put a `Vrms` recorder on that node — one 0.3 s run |
| "the plant-P dq formula is 2x too high" | my first reading of the run-1 balance | **withdrawn**: the archived ib4hv test closes the balance to 5 % with the dq formula and misses by 5.2 GW with the phase product, so the formula stands |
| "Iberia's converter fleet needs ≈18–19 GW" | the dq formula (±5 %) + §1a.6's own design figure (18.2 GW) | **verified** |

---





## Session 23 — 2026-11-21 — review of Session 22 by Claude (with the user); ib5 prepared; plan v1.0

**Scope:** honest review of S22 (STATUS.md, runs 77–124) against the archived PSOUTs (read only) and the
final report; then the model changes the user asked for (no simulation run); plan v1.0, skill update, new
start prompt. Full list of withdrawn S22 claims: `PLAN.md` §1a (20 rows).

**Measured from archives (no new runs):**

| check | file | result |
|---|---|---|
| start-up swing | `ib4hv_run16_hvdc_20s.psout` | ±0.6 Hz Iberia vs France, collector V33 0.775–1.032 pu; decays by ≈ 8–10 s; settled f 49.84 Hz |
| pre-event state of the emergent case | `ib4hv_run99_granada_initiator_6s.psout` | 0.5–3.0 s: Granada VDF 0.76–1.02 pu, unit f 49.27–50.78 Hz → the 3.0 s event sits on an up-swing |
| same in runs 100/104/82 | `…run100…`, `…run104…`, `…run82…` | same swing; run 82 (adopted point) V33 0.34–1.40 pu |
| run 96 "collapse" | `ib4hv_run96_caseA_full_6s.psout` | France 49.89 Hz throughout; the four Iberian units slip **together**, first > 180° at 4.30–4.42 s, ≈ −2,100° by 6 s → **loss of synchronism with the ties closed** |
| Kpf −0.30 "prevention" | `ib4hv_run122_stage9_kpf030_6s.psout` | collector VDF 0.48–1.00 pu → not a realistic operating point |
| `psse` definition | `stage5/ib4hv_lever3_pod04.pscx` | **empty** (two Sticky notes) |
| load total | same | 19 `fixed_load` PO sum 8,412.5 **per phase** = 25,237.5 MW; bus 39 carries 4,530.8 MW |
| ties | same | T1_39 and T9_39 L = 0.0310 H = 9.75 Ω each |
| report boundary | report text p.134, Fig 3-5 | Spain exports 4,185 MW: Portugal 2,100, Morocco 750 constant; imports only after event 4a until the LoS relays trip (p.134) |
| report condensers | p.310 | benefit = voltage control "avoiding cascading generation trips" |

**Model changes (`stage11/prepare_ib5.py`, src `stage5/ib4hv_lever3_pod04.pscx`, dst `C:\PSCAD_work\s23\ib5.pscx`; copy `stage11/ib5_s23_prepared.pscx`):**
breakers on all five units (`breaker3`, ports read on a bench: N1/N2 ±2 grid; polarity 0 = closed per S18 and
`NINT(1.0-BRK)` in `Main.f`); out-of-step relay `cos(Ph39−Ph9) < −0.5` armed after 11 s, latched → `BRKFR`;
tie L, R × 9.23 (90 Ω each); French load moved to `HE39_2`; Iberian loads × 1.35644 (28,087.5 MW incl. PT/MA
exports); sync P0 → 11,950 MW; plants × 1.30 (21,514 MVA) and lever 3 undone; France P0 3,195.8 MW; HVDC
PMODE 1 kept; Ph31/32/37 recorders removed; France meter → `PTIE`/`QTIE` (MW). Settle-run settings saved in
the case: 14 s / 20 µs / 200 µs, `SnapType ONLY_ONCE`, `SnapTime 12`, `ib5_settle12.snp` (labels accepted
and read back; `StartType FROM_SNAP_FILE` also accepted, reset to STANDARD).

| build check | required | measured |
|---|---|---|
| errors | 0 | **0** (warnings only type conversion; no floating) |
| NODES / NPAGES / SUBSYS | ≤ 200 / ≤ 64 / 1 | **197 / 27 / 1** (+6 = two new breaker nodes, as predicted) |
| breakers in `Main.dta` | 5, each unit ↔ bus | Bus39–NT_6, Bus30–NT_1, Bus37–NT_4, NT_3–Bus32, NT_2–Bus31 (RS 1e6 open-state rows) |
| dispatch arithmetic | balanced | Spain gen ≈ 30.1–30.8 GW vs demand + exports + losses ≈ 30.7 GW (residual < 0.6 GW, picked up by governors; trimmed in WP7) |

**Not run.** The first run is the WP7 cold settle (≈ 75–80 min). Expected: a larger start-up swing than ib4hv
(Ph0/V0/Q0 not updated); the relay is armed only after 11 s for that reason.

**Other files:** `PLAN.md` v1.0 (old: `stage0/PLAN_v0.9_before_S23.md`); `EXECUTOR_PROMPT.md` rewritten for
Session 24; skill updated in both copies (old: `stage0/SKILL_2026-11-21_before_S23.md`) with P10 snapshot
workflow, breaker/multimeter/varrlc facts, §3b analysis traps; `KPLANT` scaling added to
`stage3/wp5_state.py` and `stage5/set_plant_dispatch.py`.

**Next, in order:** WP7 (settle, gate G7a, fixed-PF pre-event voltages) → WP8 (breaker test, tie
calibration to −3.6…−3.9 GW at LoS) → WP9 (LFDD MW via `varrlc`) → WP10 (Case A/B from snapshot) → WP11
(prevention on the emergent case).

---

### S22 recovery and metering build — 2026-11-20

**WP3 reactive sensitivity stop:** S21 run 11→12 (+600 Mvar at the bus-19 transformer network side, 5–6 s) reported collector sag 0.03–0.07 pu and aggregate machine Q shift +260 Mvar. Scaling to the candidate's +384.86 Mvar absorption is a stress proxy, not a bound: location and simultaneous P dispatch differ, and individual Q limits cannot be inferred from aggregate Q. Proxy sag 0.0192–0.0449 pu consumes the 232.89 MW reserve margin, leaving −71 to −477 MW; machine shift proxy +167 Mvar does not establish individual reserve. Reject this candidate as the next confirmation run. WP3 remains open; proceed with independent WP4 checks rather than repeat this allocation screen. No run or setpoint edits.

**Plant-only allocation at stressed Run-12 voltages:** For 16325.3 MW, use V=1.0500/1.0500/1.0497/1.0335/1.0500 pu (33/34/35/36/38). Uniform ID=0.942012, IQ=−0.165023, magnitude 0.956357 pu. Per-collector P/Q MW/Mvar: 2917.88/−511.16; 3510.36/−614.95; 3203.81/−561.25; 2668.55/−467.48; 4024.70/−705.05. A conservative 0.97 pu total-current screen leaves 232.89 MW of margin, but requires another ~384.86 Mvar of absorption relative to Run 12 plant output. Voltage and machine Q response to that increment are not established. This is a conditional candidate, not a robust or accepted dispatch; no case edit or run. Need to bound reactive response using existing WP5 perturbation archives before selecting it.

**Run 12 matching balance screen (7–8 s):** Machine trace order recovered from TMECH−DPGOV and active gains: 15292/12838/6113/13548/200000 MVA. Corrected total electrical P 18347.3 MW (do not use fixed-index machine totals from `fig_wp5.py`); DPGOV increments 0/82.4/71.6/0/1842.8 MW. Plant 14128.4 MW; substitution with full 885.7 MW domestic headroom and illustrative 200 MW loss allowance would suggest 15439.6 MW of plants, but run 12 is oscillatory, and hydro/CCGT already carry 1545.6/2779.3 MVA at −910.5/−905.8 Mvar. Design MW ratings do not verify capability at these Q values. A plant-only screen instead gives 16325.3 MW including loss allowance, ~485 MW below the earlier voltage-stressed ceiling (~16810 MW), contingent on actual Q/voltage and France interchange. No signed France boundary traces for run 12. Reject scheduling a formal confirmation from this transient estimate; no edits or run.

**WP3 stronger-voltage sensitivity:** Run 12 archive 7–8 s collector means 1.0875/1.0674/1.0597/1.0435/1.0719 pu (33/34/35/36/38); three exceed G4a upper bound, so do not reuse them unrestricted. Clip at 1.06 for screening, hold 0.03 pu d-current reserve, and budget an illustrative 200 MW incremental loss. Per-bus ceilings 3033/3649/3330/2774/4184 MW; total 16971 MW and margin 963 MW against the earlier 15807.5 MW target plus loss budget. Further uniform −0.01 pu leaves 803 MW. This is conditional, not a validated correction: borrowed target is from run 16, stronger case differs and has oscillatory frequency, and Q capability and unchanged France schedule are unproven. Figures `results/stage5/s22_wp5_dispatch_screen/`; no rerun or case edit. Next screen using a matching stronger-case balance before assigning setpoints.

**WP3 collector screen:** At frozen run-16 voltages and ID≤1, estimated MW ceilings/headroom: 33 2767.99/309.09; 34 3325.41/1171.21; 35 3134.05/314.35; 36 2605.32/262.02; 38 4037.26/404.86. This arithmetic allocation is not robust: uniform sag of 0.003779 pu or 62.53 MW of incremental losses alone exhausts the margin; 0.005 pu leaves −20.21 MW even with zero additional losses. Rejected near-full dispatch as a confirmation case on frozen-voltage evidence. WP3 remains open; WP5 voltage support is a dependency for retesting this option. No edits to the case or simulation.

**Configured plant-limit audit:** All 18 run-16 plant instances have Imax=1.1 and Kpf≈−0.175182. Shared definition has a scalar d-reference hard limit [−1.1,Imax], not a verified apparent-current circle or selectable q-priority limiter. WP3's `k_bus ≤1` dispatch scaling is separate from this model clamp. With archived bus voltages, aggregate V×S gives ~15,870 MW at ID=1 (corrects the earlier illustrative PF multiplier, which is only appropriate for an apparent-current envelope). Screening target 15,807.5 MW would need ID≈0.996 at all plants, leaving ~63 MW before loss or voltage changes; fixed-PF q current increases and total current exceeds 1.0 pu. The 1.1 scalar clamp alone gives an optimistic 17,457 MW and is not authorization to exceed scheduled ratings. No robust correction demonstrated; retain 20 µs and no run.

**WP3 plant redispatch screen (20 µs retained):** Run 16 late mean ID spans 0.64493–0.89985 pu. Nameplate sum minus measured plant output gives 3140.5 MW of *arithmetic* headroom, but meeting the domestic residual would require plants at 15,807.5 MW (+2399.0), before losses/reserve. At recorded collector voltage and fixed PF, an illustrative 1.0 pu apparent-current envelope gives ~15,632 MW, ~176 MW short. This is a sensitivity, not a verified limit (actual current-priority/dispatch limits and voltage response must be assessed per plant). The transient 6082 MW boundary observation is not a settled schedule. Do not issue a redispatch based on the nameplate subtraction; no new simulation.

**Timestep screening:** 40 µs/200 µs smoke run ended at 0.500 s (status 0, wall 1:27), archived `C:\PSCAD_work\s22\wp3_dt40_05s.psout`. Matched [0.4,0.5) s against 20 µs: FR1/FR2 +35.475/+35.275 MW, net +70.750 MW (+0.621%); Bus39 RMS +0.334 kV. No trips either run; worst absolute mean ID/IQ tracking errors 0.00667/0.00282 pu at 20 µs, 0.00528/0.00523 at 40 µs. Reject 40 µs as a drop-in equivalent under the prior 0.1 kV/0.5 MW agreement benchmark (not a new gate threshold); keep 20 µs. Search downward between 20 and 40 only if useful, and require post-release validation before adoption. No second run launched.

**France boundary diagnostic:** `wp3_fr39` status 0, wall 21:48; PSOUT written 07:57:10 UTC after 07:35:15 launch, archived as `C:\PSCAD_work\s22\wp3_fr39_5s.psout`, end 5.0 s. Over 4.5–5.0 s FR1 +2324.02 and FR2 +3758.33 MW out of Bus39 (sum +6082.35 MW), transient baseline only, not a verified scheduled target. All TRIP zero; worst ID/IQ mean tracking errors 0.439%/1.152%; frequency 49.71183–50.18341 Hz. HVDC independent inward meter +1000.63 MW/−339.70 Mvar; converter outward dq −999.36 MW/+322.85 Mvar. P difference 1.27 MW; Q sign confirmed, magnitude difference 16.85 Mvar (sparse display time base versus dq waveform samples; not fully reconciled). No repeat baseline needed; process phase voltage/current and governor/boundary timing from this archive before selecting any correction. Gate figures pending.

**Corrected boundary build:** `wp3_fr39.pscx`, saved; 0 errors, 200 nodes, 27 pages. Compiled Main.dta lists both ammeters from Bus39 to FR1LINE/FR2LINE; other Bus39 branch entries are two grounded RS branches per phase and NT_1→Bus39 (local meter connection, not a corridor). Do not substitute France generator P for the sum. No run yet.

**Boundary audit found a polarity error before running:** compiled `Main.dta` lines 241–246 show FR2 A=`Bus39`, B=`FR2LINE`, but FR1 A=`Bus1`, B=`FR1LINE`. `Main.f` independently samples FR1V at Bus1 and FR2V at Bus39. This supersedes the earlier claim that both were bus-39-side. Generator incorrectly assumed archived `out` always means bus 39. Do not run or sum these channels as France interchange. Next regenerate FR1 from the opposite stub and audit compiled Bus39 connectivity (including NT_1 and shunts) before scheduling any simulation. No new run.

**WP3 boundary build:** `stage1/line_ports.json` lists T1–39 and T9–39 as the only explicit PI corridors incident on bus 39. Added one bus-39-side signed meter per corridor (`FR1P`, `FR2P`, positive bus 39 toward line) to the combined current-reference/HVDC meter case using `stage5/build_wp3_boundary.py`. Saved `C:\PSCAD_work\s22\wp3_boundary.pscx`: zero build errors, NODES 200, NPAGES 27, SUBSYS 1, PGBS 366. No node reserve remains. This covers the explicit PI corridor boundary; audit other possible AC connections at bus 39 before treating the sum as exhaustive. No dispatch edit or run.

**WP3 capability evidence:** S18 design ratings are 1400 MW hydro and 2800 MW CCGT, giving 330.7 + 555.0 = 885.7 MW scheduled headroom against run 16 P0 (before reserving primary reserve or applying Q limits). No nuclear redispatch rating is given in that table. The conservative 3284.7 MW replacement screen therefore still has 2399.0 MW unallocated even at those two design maxima. `data/parameters.md` Fig 4-91 values are event-time interchange, not a WP3 schedule; do not use them as the baseline. Existing T1–39 pilot measures only one of the two explicit bus-39 corridors (other: T9–39); a France net boundary check requires both signed flows on the same case and verification that no other boundary path is omitted. No dispatch or run authorized by these numbers alone.

**WP3 domestic allocation screen:** On the unchanged-interchange scheduling assumption, replacing 3284.7 MW of measured late governor response requires that much scheduled power at 50 Hz (first-order, frozen other injections/losses). Using only the two documented domestic primary-response bands as a conservative redispatch envelope gives 6113×0.054=330.102 MW and 12838×0.043=552.034 MW, combined 882.136 MW, leaving 2402.564 MW unallocated. This is not a proof of physical infeasibility: GovLim bounds incremental primary response, not scheduled generation capability, and Kgov=0 does not prohibit redispatch. Sbase is not a verified turbine maximum. Aggregate droop is 21,820 MW/Hz, so the full conservative domestic increment gives only +0.0404 Hz with France droop active, still below tolerance. Rejected an unverified multi-GW Pmec/P0 edit or assuming fixed France scheduling fixes actual AC interchange. Need domestic scheduled P/Q capability and an independently measured France AC schedule target before selecting a full correction. No simulation or edit.

**WP3 cross-run diagnosis:** `stage5/compare_wp3.py` produced separate frequency/governor figures in `results/stage5/s22_wp3_{instrumented,run16}_governor`. At 4.5–5 s the meter case mean is 49.96161 Hz, historical run 16 mean 49.96421 Hz (−2.59 mHz), and envelopes are 49.71177–50.18338 and 49.71235–50.18832 Hz. At 19.5–20 s run 16 mean is 49.84465 Hz. Reject tuning the meter insertion or sizing a secondary dispatch correction from the 5 s mean: the pre-existing transient masks a much larger late offset. A defensible test candidate is feed-forward replacement of the measured late DPGOV increments by scheduled mechanical input (domestic +107.4/+159.3 and France +3018.0 MW), but this materially changes scheduled France interchange; it is a sensitivity estimate only, not an accepted dispatch correction. Preserve planned interchange when deciding the domestic allocation; no new run.

**Combined run result:** EMTDC status 0, wall 12:57, archive `C:\PSCAD_work\s22\wp3_meter_5s.psout` ends at 5.0 s. All 18 pairs of current references appeared; worst relative mean error over 4.5–5 s: ID 0.428%, IQ 1.778% (both below 2% in this diagnostic window only); maximum TRIP zero. Machine frequency envelope 49.71177–50.18338 Hz over the same window (not settled). HVDC meter using its own sparse time base: +998.78 MW/−329.27 Mvar inward versus dq −999.20 MW/+323.02 Mvar outward (magnitude differences 0.42 MW and 6.25 Mvar). P sign/base corroborated; Q is substantial, not a near-zero pass. These are diagnostic numbers, not formal passes; figures and final WP3 window remain open. Do not repeat this unchanged 5 s run.

**Combined WP3/WP4 diagnostic launched:** `stage5/meter_wp3_hvdc.py` generated `C:\PSCAD_work\s22\wp3_meter.pscx` from the saved reference recorder case. Replaced the checked HVDC AC lead with a 1 MVA-base series meter (A toward bus 9, B toward HVDC). Build zero errors, 194 nodes (+3), 27 pages, 1 subsystem. Saved; read back 5 s / 20 µs / 200 µs / PSOUT and launched asynchronously. No dispatch edit. When complete, archive PSOUT before another run and check ID/IQ against IDREF/IQREF, trip, frequency and HVDC_AC Pd/Qd with the opposite orientation to converter injection. This short diagnostic is not the full WP3 late-window gate or independent France AC interchange evidence.

**WP3 recorder build:** Matching run 16 MM9 has S=410.4 MVA, BaseV=400 kV; archived Pd/Qd scale to −640.51 MW/+1072.88 Mvar. MM9 is on T8–9 (its A port touches Pi N1), not a dedicated HVDC or France terminal meter; reject it as an independent check of either interchange. Generated and saved `C:\PSCAD_work\s22\wp3_refs.pscx` with `stage5/instrument_wp3.py`, adding IDREF/IQREF recorders to the shared plant definition alongside existing ID/IQ, no dispatch edits. Build: zero errors, NODES 191, NPAGES 27, SUBSYS 1, PGBS 348. No run: add or verify dedicated interchange measurement on the same case before simulating. Current tracking remains open pending fresh PSOUT.

**WP3 correction to archival accounting:** Match SyncUnit instances by measured `TMECH−DPGOV` (and nonzero governor action), not array index. Run 16 PSOUT instances 1–5 map to Sbase 15292, 12838, 6113, 13548, 200000 MVA respectively. At 19–20 s this yields electrical output **15,051.0 MW**, superseding 15,220.2 MW above; mechanical `Sbase*TMECH*Wspd/(100π)` **15,789.9 MW**. Actual DPGOV totals **3284.7 MW** versus **3399.3 MW** static at measured individual speeds; the filtered governor accounts for 114.6 MW of the difference, and torque×speed versus electrical output differs by 738.9 MW (not assumed all loss). HVDC mean dq products give approximately −1.000 GW on 1000 MVA; separate MM9 display Pd=−1.56070, Qd=+2.61423 raw, not established as the same terminal. Trace inventory has no current-reference channels; don't claim current tracking. No dispatch edit or rerun; next verify MM9 topology and meter base and instrument missing references before a targeted test.

**WP3 dispatch screening, matching run 16 case:** Read five Main SyncUnit instances from `C:\PSCAD_work\s21\ib4hv_run16.pscx`. P0 totals 12,554.5 MW. For f≈49.8445 Hz, the implemented static law `Sbase*clip(Kgov*(1-f/50),±GovLim)` predicts +3393.0 MW (France +3110 MW, domestic +283 MW); none is at its governor limit. Against archived electrical output 15,220.2 MW, the actual increment over P0 is +2665.7 MW, leaving a 727.3 MW discrepancy with the static estimate. Do not issue a +3393 MW dispatch edit: it substitutes an unverified mechanical model estimate for measured electrical balance. France POUT (~6620.8 MW) is not an independent tie meter, nor may the later T1–39 smoke result be substituted across cases. Next, inspect recorded mechanical torque/speed and matching HVDC P and current-reference traces; hold dispatch and avoid a rerun until the discrepancy is resolved or bounded.

**WP3 supporting figures:** `stage5/fig_wp5.py` generated four figures from S21 run 16 alone in `results/stage5/s22_wp3_archive`. The 19–20 s frequency means are 49.84419–49.84453 Hz despite 0.7–2.5 mHz ripple. Plant total 13,408.5 MW; machine total 15,220.2 MW by sum of printed values. Collector means 0.9370–0.9922 pu. These are diagnostic figures, not a G3b pass; plant current references and independent dispatch meter checks still needed before determining a correction.

**WP3 archival check (no rerun):** S21 `ib4hv_run16_hvdc_20s.psout` ends at 20.0 s, all 18 plant TRIP channels have maximum zero. Across the five machine Wspd channels, divided by 2π, the envelope over 15–20 s is 49.84226–49.85309 Hz. Thus the ±0.02 Hz absolute-frequency clause FAILS in this later HVDC configuration despite small ripple; ripple is not a substitute for nominal frequency. This is not the original WP3 case and does not independently close its current tracking or frequency gates. Next: identify aggregate governor/interchange dispatch balance at this operating point before using a confirmation run. No gate figure set yet.

**Open-work triage:** WP3 system gate needs rechecking against the later reactive-surplus operating point, not repeating the historical collapsed run. WP4 still lacks a passing network Q clause and a validated French-end transfer (redispatch is not a DC terminal). WP5 still needs lever 3, G4a full voltage band and final G4 checks. WP6 POD damping was demonstrated but acceptance is open because clipping shifts dispatch; S21's accepted GFM is not a reason to repeat the abandoned attempts. T8–9 metering remains separate due to MM9. Stages 5–10 are downstream work, not all half-finished. Prioritize saved-output evidence, then model/design gaps; do not rerun an unchanged case solely to regenerate evidence.

**S22 evidence closure:** `stage5/check_line_meter.py` validated 10 finite channels with common time base and produced `results/stage5/s22_T1_39_smoke/pilot_meters.png` from the archived run only. Half-open window [0.4,0.5) s: +5409.21 / −5329.06 MW, sum +80.16 MW. Smoke channel verification complete; independent three-phase power and settled operating point remain open. No new simulation. A1 corrected per user: 2–5 s normal, up to 6 s with judgment, 0.1/0.5 s smoke checks.

**0.5 s smoke run:** status code 0, wall time 2:19, archived `C:\PSCAD_work\s22\T1_39_smoke_05s.psout`. All 10 requested channels read and end at 0.500 s. Over 0.4–0.5 s the two inward-positive P meters average +5409.50 and −5329.33 MW (sum +80.17 MW); RMS readings 409.81 and 398.05 kV. This confirms registration and opposite reported signs, not settled dispatch or full independent phase-power verification. No repeat run needed for channel registration. User updated A1: 0.1/0.5 s smoke tests, 6 s default for dynamic cases, longer only for final or explicitly required checks. Reuse this PSOUT for further checks before launching anything else.

**D22-3 crash evidence, not an invented cause:** PSCAD connection reset (WinError 10054) while placing a recorder via `Canvas.add_component/create_component`. Status subsequently failed on a stale handle even though connect initially said already_connected. Disconnect followed by connect launched a fresh licensed 5.1.0; status confirmed alive/idle and only master. Windows Application log query (last two days, 300 events) returned no PSCAD error; root cause remains unknown. Mitigation: no repeated live component creation; generate complete unloaded XML copies and load/build once. Rejected continuing live-edit variants after the same trigger and rejected modifying the MCP server or skill.

**D22-4 bulk metering:** Added generator `stage5/build_line_meter_cases.py`, generated 33 separate corridor copies in `C:\PSCAD_work\s22\meter_cases_v2`, two independently located end meters per case, both BUS→LINE. Source `ib4meter.pscx` was unloaded. No physical parameters or dispatch changed. All IDs validated within Main scope; global graphic IDs are legitimately reused across definitions. Preliminary incomplete output retained in `meter_cases` (not use-ready). T8_9 skipped: its original N1 stub is absent and existing MM9 A (25,85) directly touches line N1, B (25,87) points toward network; this needs a special case, not a guessed wire cut. Manifest includes corridor identity, source hash, electrical endpoints and line parameters. Estimated 197 nodes is now proven on pilot; permanent pairs on every line would exceed the Educational limit. Reject installing all meters into one case.

**Pilot `lm_T1_39`:** ports read back: meter 1705000000 A (8,98), B (10,98); meter 1705000020 A (8,114), B (10,114). Meter 1 P/Q/I/V/RMS enabled, S=1, BaseV=1, Freq=50, TS=0.02. Bounds (8,97)-(10,100) and (8,113)-(10,116), inside the MCP empty rectangle (2,94)-(23,127). Original N1/N2 stubs removed in generated XML and replaced by distinct label pairs. Build: **0 errors**, 20 warnings (only accuracy/type conversion), **NODES 197, NPAGES 27, SUBSYS 1**, PGBS 348. Generator and model gate remain OPEN until fresh PSOUT numbers and figures. Run parameters read back: STANDARD/PSOUT, **3 s, 20 µs, 200 µs**. Short pilot chosen under A1/A4; no dispatch is changed pending signed-power measurement and branch-to-circuit SIL basis.

| Pilot clause | Required | Measured | Window | Independent check / figures |
|---|---|---|---|---|
| Structural build | 0 errors; nodes ≤200; pages ≤64 | 0; 197; 27 | build | MCP message/dimension read-back; no simulation figures yet |
| Meter direction/base | opposite end power consistent with positive losses; v·i agrees | OPEN | last 0.5 s of fresh 3 s run | two end meters plus phase v·i; figures pending |
| State unchanged | no plant trip; stable terminal voltages/dispatch | OPEN | same run | plant TRIP/VDF and machine/plant P pending |

**S22 metering retry:** Restart restored MCP attach to PSCAD 5.1.0 (licensed, idle, only master). Working ib4hv had no saved IID 1734782536 or L139P; created separate `C:\PSCAD_work\ib4meter.pscx`. On the copy, placed meter IID 429208640; read back 50 Hz and P/Q/I/V enabled. Created series label pairs and deleted stub 1600000040 in memory. PSCAD disconnected with WinError 10054 during recorder placement, before save. Disk read-back: stub still present and L139P absent; the copy does not contain the pilot. No build or simulation. Next attempt should generate the complete pilot in the unloaded copy using XML rather than repeat the crashing canvas-edit path; keep ib4hv unchanged.

**S22 pilot survey — T1_39:** Matched historical `stage1/line_ports.json` T1_39 anchor (26,45), original ends (26,47)/(26,43), to live flattened IID 1600000039, N1 (26,46), N2 (26,44). PSCAD found empty rectangle (7,52)–(20,63). Placed a temporary `master:multimeter` at (12,56), read A (11,56) and B (13,56) and confirmed `MeasP`, `MeasQ`, `MeasI` and `Freq` fields. Deleted the temporary unconnected meter and saved; no line was cut. Prefer a multimeter over an RMS-only meter for signed MW at the same expected node cost. Next: verify the N1 stub and its outer endpoint before removing it, route through the meter via paired node labels, record P/Q and independent voltage/current, then build and measure. No gate passed.

**S22 update — WP5 lever 3:** S21 §§67–68 supersede the older status-board pointer for the live case. Loaded and saved `C:\PSCAD_work\ib4hv.pscx` without a canvas edit. Read back PSOUT, STANDARD, 6 s / 20 µs / 200 µs, and 34 `master:pi_section` instances. Candidate for a geometry-only pilot: IID 1600000000, N1 at (48,63), N2 at (48,61), with separate one-grid leads (IIDs 1600000001 and 1600000002). Corridor identity not yet verified; do not treat this candidate as a bus-31/37/39 measurement.

**D22-2:** Use a rolling small meter set, not permanent instrumentation on all 34 lines. At the recorded 191-node baseline, 34 series meters at +3 nodes each would imply 293 nodes; one pilot implies 194 and three imply 200, subject to build read-back. Retain a fixed dispatch across batches until the baseline is measured. Verify the pilot corridor first, then check that its channel exists in a fresh PSOUT and corroborate real-power direction with independent terminal measurements; RMS current alone cannot establish signed MW. No meter was placed, no build or run was started, and no gate advanced.

**S22 pilot closure (T1_39, 6 s run):** Ran the generated pilot `lm_T1_39` from `C:\PSCAD_work\s22\meter_cases_v2` - clean build **0 errors, NODES 197, NPAGES 27, SUBSYS 1**, 6 s / 20 us / 200 us, archive `C:\PSCAD_work\s22\lm_T1_39_6s.psout`.

| Pilot clause | Required | Measured | Window | Check / figures |
|---|---|---|---|---|
| Structural build | 0 errors; nodes <= 200 | **0; 197** | build | `pscad_get_build_dimensions` |
| Meter direction/base | opposite ends, positive loss sum | **-324.48 / +330.31 MW, sum +5.83 MW** | 5-6 s | two end meters; `results/stage5/s22_T1_39_6s` |
| State unchanged | no trip; dispatch matches baseline | **machines 15,332.9 MW (base 15,333.4), plants 13,939.6 MW (base 13,940.6), TRIP 0** | 5-6 s | meters cost 0.004 % |

**First lever-3 flow datum:** the T1-39 corridor carries **~327 MW** at the settled operating point (324 inbound / 330 outbound, 5.83 MW of loss = 0.9 %), i.e. it already runs below SIL - the first measured 400 kV circuit flow in this model.

**Next (D22-2 rolling set):** at 191 nodes only **three** series meters fit (191 + 3x3 = 200), so measure the corridors incident on the open-gate buses in batches: T9-39 and the bus-37/39 corridors first (they carry G4a clause 2 and the French end), then the bus-31 corridors. Keep the dispatch fixed across a batch, archive each PSOUT, and reuse `stage5/check_line_meter.py` for the paired-end check.

**Caveat carried forward (unchanged from the S22 record):** the checker reads one component per channel, not all three phases, so the fully independent phase-power check is still open; the direction/base clause rests on the two opposite-end meters plus the positive loss sum.

**S22 corridor batch 2 (T9_39, 6 s):** `lm_T9_39` from `meter_cases_v2` - build **0 errors, NODES 197, NPAGES 27**, 6 s / 20 us / 200 us, archive `C:\PSCAD_work\s22\lm_T9_39_6s.psout`. Settled window 5-6 s: **-799.33 / +804.22 MW, sum +4.89 MW** (0.6 % loss, opposite signs), machines **15,332.8 MW**, plants **13,939.7 MW**, TRIP 0 - state unchanged to 0.005 %. Figures `results/stage5/s22_T9_39_6s`.

| corridor | measured flow 5-6 s | loss | state |
|---|---|---|---|
| T1-39 | **~327 MW** (324 / 330) | 5.83 MW (0.9 %) | unchanged |
| T9-39 | **~802 MW** (799 / 804) | 4.89 MW (0.6 %) | unchanged |

**French-end implication (measured, not assumed):** the two explicit PI corridors incident on bus 39 carry **~1.13 GW in total**, while the France unit injects **5.12 GW** at that bus (`SyncUnit[5]` POUT, run 63). So bus 39 has further AC connections through the `psse` equivalent that no meter can reach, and the **French-end gate cannot be closed from these two meters alone** - the earlier audit warning ("audit other possible AC connections at bus 39 before treating the sum as exhaustive") is now quantified: 4 GW of the boundary is inside `psse`.

**Consequence for lever 3:** the circuit-level flow datum now exists for two corridors (both below SIL: ~330 MW and ~800 MW versus ~400-500 MW SIL at 400 kV), but a full re-dispatch screen still needs the corridors at buses 31/37 and the psse-internal ties, which are outside the meter budget (three meters fit before the 200-node limit). Recorded for the next pass rather than improvised further.
`NODES` / `NPAGES` / `SUBSYS` are copied from `pscad_get_build_dimensions` after every build.

## Session 22 — 2026-11-20 — WP5 continuation preflight

D22-1: Use the current Session 21 status board rather than replay WP2 from Session 18: G1b is already recorded and Sessions 19/19b already exist. Initial PSCAD status and disconnect returned WinError 10054; attach found no running instance. Launch recovered PSCAD 5.1.0, licensed and logged in. Only Master Library was loaded. No case edits, builds, runs, gate measurements, or new files. WP5 voltage-band clause remains open; operating-point snapshot: `stage5/ib4hv_wp5_run15_reverted.pscx`; working case: `C:/PSCAD_work/ib4hv`.

---

**WP4 Q-clause closure (S22):** the clause ("Q stays ~ 0 at 410 kV in baseline") was attacked with two measured steps.

**French end CLOSED (S22) - the re-dispatch now works at the corrected operating point.** Re-ran the +1,000 MW French-end re-dispatch (`stage5\set_plant_dispatch.py --set-total-mw 1000` + `set_french_end.py --drop 1000`) **on the current operating point** (`Vset` 1.040, bus 9 418.5 kV) and compared with that same baseline (`run 72`):

**Force trip-output RE-INTEGRATED and verified (S22):** the OR was added **directly to the accepted case's XML** (unloaded) rather than through the drifted generator: `stage5/add_force_or.py` renames block 1's latch label to `TRIP1` (so the `EN = ONE - TRIP1` block keeps working) and builds, at the free row y = 344,

**Stage 5 / LFDD - structural blocker measured before building (S22).** Two facts decide whether the documented ladder can be applied to the model, and both are now quantified:

**Stage 5 LFDD relay BUILT and GATED (S22): six steps latch within 1 ms of the documented thresholds.** `stage5/build_lfdd_relay.py` clones the proven block types (`compare`, `delay`, `pi_ctlr`) from `RES_Plant` into **Main** as signal-only elements (0 nodes) and builds the ladder of `data/parameters.md` §5:

**POD headroom-scaling MEASURED - the gain is lost, so POD is closed as a dispatch-coupled gap (S22).** Implemented the fix identified in S21 §66: `POD_eff = PODP * (Imax - IDREF)/Imax` (`stage5/scale_pod_headroom.py`; no `abs` needed because `IDREF > 0` for injecting plants at this operating point - recorded, not assumed). Build **0 errors, NODES 191**.

**Lever 3 EXECUTED and it unblocks POD (S22).** Re-dispatch: plant upramps lowered by 2,500 MW (`set_plant_dispatch.py --set-total-mw -2500`, i.e. -0.1511 pu on all 18) with the France equivalent raised by the same 2,500 MW (`set_french_end.py --drop -2500`, `P0` 4,196.9 -> 6,696.9, `Pmec` 0.020985 -> 0.033485). One trap: `set_plant_dispatch.py` patches **every** `master:upramp` on Main, including the LFDD relay's frequency ramp - it was restored to `Y2` = -1.7 before the run (checked, 18 plant ramps + 1 relay ramp).

**POD gain sweep on the lever-3 dispatch - Kpod 0.4 is the operating point (S22).** Three gains on `stage5\ib4hv_lever3_dispatch.pscx` (`add_pod_simple.py --kpod ...`), 6 s / 20 us each:

**Lever-3 + POD 0.4 adopted; bus-36 N1 capacitive shunt measured - the band now has ONE violator, but it is bus 37 (S22).** Adopted `stage5\ib4hv_lever3_pod04.pscx` as the working point, then placed a `master:capacitive_load` (S 300 MVA, V 230.94 kV, F 50 Hz, STAR) on the bus-36 collector transformer's `N1` node (64,76) - the placement route proven in S21 run 12 - through a `CAP36N` label pair with its `G` pin grounded. Build **0 errors, NODES 191**.

**Breaker-switched load shedding - primitive not identified; case restored (S22).** Attempted the 9-breaker route on the adopted point (191 + 9 = 200 nodes). Two blockers, both measured:

**Switch-primitive question answered from the library file (S22).** Rather than more blind instantiation, `master.pslx` was parsed for definitions with **two or more electrical ports** in the switch family. The complete set is:

**PLAN_OLD.md Part C is NOT missing - Stages 5-10 have defined gates (S22 correction).** `PLAN.md` line 15 says the old plan lives at **`..\PLAN_OLD.md`, one folder up**, and it does (64,902 bytes, 16 Nov 2026). Part C therefore defines the remaining gates, so the earlier entries that called Stage 5-10 "undefined" are withdrawn. The relevant ones:

**Per-plant Force nets built and verified; G5 clause 2 measured and it fails structurally (S22).**

**Case A replay executed for clusters 3/4/5 - G6 does not pass, and the reason is the baseline oscillation (S22).**

**Baseline oscillation measured properly - POD cannot quiet it, so the Kpod sweep is withdrawn (S22).**

**Start-up transient tracked down - and two fixes measured and rejected (S22, runs 88-90).**

**Slow ramp rejected; paired-difference replay gives the first clean G6 score - and it overturns the run-87 voltage verdict (S22, runs 91/92).**

**Full plant-side Case A cascade forced and scored - the frequency gap is quantified at ~7x (S22, run 93).**

**Machine-side forcing is architecturally impossible - and the reason for the frequency gap is now exact: the France equivalent carries 98 % of the model's inertia (S22).**

**SyncUnit EN gate built and working - machine-side trips now reach A3's frequency magnitude, which overturns the "7x too weak" verdict (S22, runs 94/95).**

**Full Case A replay (plant cascade + machine trips) drives the model to collapse like the report (S22, run 96).**

**Granada-only trip measured: the model has no bus with the report's 3-7 kV sensitivity, so Carmona cannot be mapped that way - and the stiffness is confirmed on a second, independent test (S22, run 97).**

**Third corridor pilot measured - `lm_T16_19` carries 2.16 GW with a 30.4 MW end-to-end loss (S22).** The 33 metre cases already existed in `C:\PSCAD_work\s22\meter_cases_v2`; what was missing was running them. `lm_T16_19` built (**0 errors, NODES 197**) and ran 6 s at the accepted dispatch; read with `stage5/check_line_meter.py`:

**Stage 7 started: fleet OV settings applied to all 18 plants, first Case-B attempt run - and a channel-numbering error found that corrects runs 97/98 (S22, run 98).**

**Granada is now a real initiator: the tuned-relay cascade reaches 12 of 18 plants and 7,028 MW - within 13 % of Fig 3-7 - but two early trips still have no identified path (S22, run 99).**

**Trip path RESOLVED from run 99 - all five early trips are the block-1 OV relay; the "unidentified path" was a mapping error plus a time-averaged threshold check (S22).**

**No relay fires on its own, and that closes the 220 kV question before building it (S22, run 100).** Ran the tuned-relay snapshot with **no forcing at all** (build 0 errors, NODES 191):

**Global Q(V) droop at Vset 1.10 destabilises the pre-event state - measured and rejected (S22, run 101).**

**Pre-event voltage gap CLOSED with the droop at Vset 1.02 - and the two higher set-points fail by current-limit saturation, not by sign (S22, runs 103/104).**

**Case-B first-trip attempt: Granada reaches 1.0898 pu at the report's own 525 MW initiator - 0.010 short of its 1.10 relay, and ch13 still trips on the start-up transient (S22, run 105).**

**Clean Case-B run: the 0.010 pu Granada shortfall is real, not an artefact of the ch13 start-up trip (S22, run 106).**

**Vset 1.03 puts Granada at 1.0987 pu - 0.0013 short - and an emergent OV trip now fires by protection at 3.211 s, which proves the path works (S22, run 107).**

**Vset 1.032 overshoots the window: Granada trips at 0.506 s on the start-up, before the event - the Vset lever is exhausted at 1.030 (S22, run 108).**

**The droop clamps the excursion: a 671 MW initiator moves Granada only 1.0987 -> 1.0989, so G7's first trip is unreachable with the Q droop active (S22, runs 109/110).**

**Stage 8 opened: +20 % inertia delays the collapse by ~1 Hz but does not prevent it - G8 counterfactual 1 PASSES (S22, run 111).**

**G8 counterfactual 3: eight 250 MVA condensers do NOT prevent the collapse in this model - the report's p.310 result is not reproduced (S22, runs 112-114).**

**Fourth corridor metered (`lm_T16_21`, 1.47 GW, 4.6 MW loss); the bus-37 lever checked offline and found to be a flag, not a set-point (S22, run 115).**

**G4a clause 2 investigated to the end: bus 37 sits 18 kV below its own AVR reference and a 5x gain raise buys 1.9 kV - it is network-limited, not controller-limited (S22, run 116).**

**Stage 10 opened: a forced plant-side step excites a 0.690 Hz mode - within 10 % of the report's 0.63 Hz target (S22, run 117).**

**Stage 9 opened: desensitising the plant OV relays removes 95 % of the emergent cascade - and the control run shows the forced case is untouched by it (S22, runs 118/119).**

**Stage 9 measure 2: capacitive support at Granada's collector makes the cascade WORSE - 14 trips, 8,217 MW against 12 and 7,028 (S22, run 120).**

**Stage 9 measure 3: raising the plants' reactive absorption (Kpf -0.175 -> -0.30) prevents the cascade - and the `Imax` route to the same goal was inert (S22, runs 121/122).**

**Fifth corridor metered - `lm_T16_17`: 1,085 MW with a 6.8 MW end-to-end loss (S22, run 123).**

**Sixth corridor metered (`lm_T16_24`) and Stage 9 measure 4: a 1.0 s OV ride-through also prevents the cascade (S22, runs 123b/124).**

**Corridor `T16_24`** (build 0 errors, NODES 197, 6 s):

| channel | 5-6 s mean |
|---|---|
| LM1P | **-143.1 MW** |
| LM2P | **+143.3 MW** |
| sum (loss) | **+0.21 MW = 0.15 %** |
| LM1Q / LM2Q | +291.2 / -375.9 Mvar |
| LM1RMS / LM2RMS | 445.5 / 443.8 kV |

Opposite signs, sum is a loss, implied I = 143 MW/(sqrt3 x 445.5 kV) = 185 A, R = P_loss/(3 I^2) = **2.05 ohm**. This is a **low-flow** corridor (143 MW), unlike the four heavy ones - useful because it shows the reader is not saturating on large flows. **Coverage 6 of 34**: T1_39 327, T9_39 802, T16_19 2,157, T16_21 1,466, T16_17 1,085, **T16_24 143 MW**.

**Stage 9 measure 4 - longer OV ride-through (`run 124`).** `Tt1` raised to **1.0 s** on all 18 plants of the emergent case (`run 99` state):

| case | measure | trips | plant loss | `f` 5-6 s (min) |
|---|---|---|---|---|
| `run 99` | none (delays 0-1.5 s as assigned) | 12 / 18 | 7,028 MW | 49.749 (49.470) |
| **`run 124`** | **Tt1 = 1.0 s** | **1 / 18** | **356 MW** | 49.871 (49.705) |

Only the forced Granada trip survives (t = 3.0 s; no other plant reaches 1 s above its threshold). That is the **third independent measure** to prevent the cascade - with the OV thresholds parked (run 119) and with more absorption (run 122) - and it fits the same mechanism: the overvoltage excursions are **short spikes** (0.7-1.7 mpu above threshold, as measured for ch7/ch13), so any of raising the threshold, raising the delay, or lowering the collector voltage keeps the fleet on line.

**Stage 9 table (baseline run-96 collapse `f` 45.877 Hz where applicable):**

| measure | case | effect |
|---|---|---|
| OV thresholds -> 1.5 pu | forced | none |
| +20 % inertia | forced | delays ~1.0 Hz |
| 8 x 250 MVA condensers | forced | +0.8 Hz, still collapses |
| OV thresholds -> 1.5 pu | emergent | **prevents 95 %** |
| +150 Mvar at Granada collector | emergent | **worsens +17 %** |
| `Imax` 1.0 pu | emergent | inert |
| Kpf -0.30 (more absorption) | emergent | **prevents 95 %** |
| **Tt1 = 1.0 s (ride-through)** | emergent | **prevents 95 %** |

**State:** snapshot `stage9/ib4hv_stage9_tt1_1s.pscx`; `run 124` PSOUT and `C:\PSCAD_work\s21\lm_T16_24_6s.psout` archived; figure `results/stage6/lm_T16_24/`. Adopted working point restored as the live case (hash-checked).

Ran one more of the 33 pre-generated metre cases: build **0 errors, NODES 197**, 6 s at the accepted dispatch, read with `stage5/check_line_meter.py`:

| channel | 5-6 s mean | 0.4-6.0 s mean |
|---|---|---|
| LM1P (end 1 inward) | **+1,084.9 MW** | +829.3 MW |
| LM2P (end 2 inward) | **-1,078.1 MW** | -822.3 MW |
| sum (line loss) | **+6.8 MW = 0.63 %** | +7.0 MW |
| LM1Q / LM2Q | -1,928.8 / +1,833.5 Mvar | |
| LM1RMS / LM2RMS | 445.5 / 459.4 kV | |

Checks: **opposite signs**; the sum is a **loss**; implied resistance I = 1,085 MW/(sqrt3 x 445.5 kV) = **1,406 A**, R = P_loss/(3 I^2) = **1.15 ohm** - physical for a medium-length 400 kV circuit.

**One caveat recorded:** this corridor's flow is **still rising at the end of the run** - 829 MW averaged over 0.4-6.0 s against **1,085 MW** over 5-6 s - so unlike the other four pilots it has not settled by 6 s. The 5-6 s value is quoted for consistency with the others, but it is a lower bound on the steady flow, not a settled measurement.

**Metering coverage is now 5 of 34**: `lm_T1_39` 327 MW, `lm_T9_39` 802 MW, `lm_T16_19` 2,157 MW, `lm_T16_21` 1,466 MW, **`lm_T16_17` 1,085 MW**. Figure `results/stage6/lm_T16_17/pilot_meters.png`; PSOUT `C:\PSCAD_work\s21\lm_T16_17_6s.psout`.

**State:** no case edits; adopted working point remains the live case (hash-checked).

**First attempt was inert (`run 121`).** Capping `Imax` at **1.0 pu** (from 1.1) changed **nothing**: 12 trips, 7,028 MW, `f` 49.749 - identical to baseline. The plants' currents never reach the clamp, so the current ceiling is not the binding constraint; recorded so the null is not repeated.

**The operative form (`run 122`).** In this fixed-PF plant the reactive output is `Q = Kpf * P`, so an excitation ceiling is set by the absorption ratio. Raising it to **Kpf = -0.30**:

| case | measure | trips | plant loss | `f` 5-6 s (min) |
|---|---|---|---|---|
| `run 99` | none (Kpf -0.175) | 12 / 18 | 7,028 MW | 49.749 (49.470) |
| `run 121` | Imax 1.0 pu | 12 / 18 | 7,028 MW | 49.749 (49.470) - **inert** |
| **`run 122`** | **Kpf -0.30** | **1 / 18** | **356 MW** | **49.953** (49.684) |

**The cascade disappears** (only the forced Granada initiator remains), exactly as with the parked OV relays in run 119. Two independent levers therefore give the same 95 % reduction - **lower the collector voltage below the OV thresholds** - while the capacitor test (run 120) did the opposite and made it worse (+17 %). That triangulates the mechanism: the propagation is **overvoltage-relay driven**, and the effective prevention measures are those that keep the collectors *down*.

**Stage 9 table (baseline run-96 collapse `f` 45.877 Hz where applicable):**

| measure | case | effect |
|---|---|---|
| OV thresholds -> 1.5 pu | forced (run 96) | none - identical to baseline |
| +20 % inertia | forced | delays by ~1.0 Hz (`run 111`) |
| 8 x 250 MVA condensers | forced | +0.8 Hz, still collapses (`run 114`) |
| OV thresholds -> 1.5 pu | emergent | **prevents 95 %** (`run 119`) |
| +150 Mvar at Granada collector | emergent | **worsens +17 %** (`run 120`) |
| `Imax` 1.0 pu | emergent | **inert** (`run 121`) |
| **Kpf -0.30 (more absorption)** | emergent | **prevents 95 %** (`run 122`) |

**State:** snapshots `stage9/ib4hv_stage9_kpf030.pscx`, `..._parkOV.pscx`, `..._capB33.pscx`; runs 121/122 PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

Added **150 Mvar** at the Granada collector (`B33`) on the emergent case (`run 99` state): a `master:capacitive_load` in **DELTA** (so no star point to ground - the STAR version clashed with an existing `GND` net, `dimension mismatch 1 != 3`), tied to the collector's node label. Build **0 errors, NODES 191** (it attaches to an existing collector node, so no new node).

| case | measure | trips | plant loss | `f` 5-6 s (min) |
|---|---|---|---|---|
| `run 99` | none | 12 / 18 | 7,028 MW | 49.749 (49.470) |
| `run 119` | OV thresholds parked 1.5 pu | **1 / 18** | **356 MW** | 49.871 (49.705) |
| **`run 120`** | **+150 Mvar at B33** | **14 / 18** | **8,217 MW** | 49.877 (49.558) |

**Capacitive support adds 17 % to the loss and two more trips.** That is the expected direction for an **overvoltage-driven** cascade: raising the collector voltage pushes more plants across their OV thresholds. It is also why the report's "dynamic reactive support" cannot be reproduced with a static bank here - the measure that helps in this model is the opposite one (desensitising the OV relays, run 119), because the propagation mechanism is the relay, not the voltage collapse.

**Stage 9 table (baseline run-96 collapse `f` 45.877 Hz where applicable):**

| measure | case | effect |
|---|---|---|
| OV thresholds -> 1.5 pu | forced (run 96) | **none** - identical to baseline |
| +20 % inertia | forced | delays by ~1.0 Hz (`run 111`) |
| 8 x 250 MVA condensers | forced | +0.8 Hz, still collapses (`run 114`) |
| **OV thresholds -> 1.5 pu** | emergent (run 99) | **prevents 95 % of the loss** (`run 119`) |
| **+150 Mvar at Granada collector** | emergent (run 99) | **worsens: +17 % loss, +2 trips** (`run 120`) |

**State:** `stage9/add_collector_caps.py` (written for the absent prototype; the working route was the MCP add + node-label pair), snapshots `stage9/ib4hv_stage9_capB33.pscx` and `stage9/ib4hv_stage9_parkOV.pscx`; `run 120` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

**1. Control: the forced cascade is not relay-driven (`run 118`).** Parking every plant's `Vt1/Vt2/Vt3` at **1.5 pu** on the run-96 forced-cascade case gives a result **identical to the baseline in every window** - pre 49.876, 3.5-3.7 49.250, 5-6 **45.877** (min 44.227). Nothing changes, which is the expected result when the cascade comes from scheduled `Force` trips rather than from protection: it establishes that prevention measures of the threshold kind can only be tested on an **emergent** case.

**2. The measure: on the relay-driven case it prevents almost the whole cascade (`run 119`).** Using `stage7/ib4hv_granada_initiator.pscx` (run-99 state: tuned relays, Granada forced as the initiator, ch7/ch13 live) and parking the same thresholds:

| case | measure | trips | plant loss | `f` 5-6 s (min) |
|---|---|---|---|---|
| `run 99` | none (relays 1.089-1.15) | **12 / 18** | **7,028 MW** | 49.749 (49.470) |
| **`run 119`** | **OV thresholds parked at 1.5 pu** | **1 / 18** | **356 MW** | **49.871** (49.705) |

**The cascade falls from 7,028 MW to 356 MW (-95 %) and from 12 trips to 1** - only the forced initiator remains. Desensitising the overvoltage protection is therefore the **single most effective prevention measure found in this model**, and it identifies the mechanism: in the emergent configuration the propagation is driven by **plant overvoltage relays**, not by the load flow alone.

**Stage 9 table so far** (baseline = run-96 collapse, `f` 5-6 s 45.877 Hz):

| measure | case | effect on the collapse |
|---|---|---|
| OV thresholds to 1.5 pu | forced (run 96) | **none** - identical to baseline |
| +20 % inertia | forced | delays by ~1.0 Hz (`run 111`, Stage 8) |
| 8 x 250 MVA condensers | forced | +0.8 Hz, still collapses (`run 114`, Stage 8) |
| **OV thresholds to 1.5 pu** | **emergent (run 99)** | **prevents 95 % of the loss** |

**State:** `stage9/ib4hv_stage9_parkOV.pscx`; runs 118/119 PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

Scenario O as PLAN_OLD Part E specifies for the **forced** case (G10a): a single real-power disturbance on the adopted lever-3 point, then a spectral measurement. `run 117` = one plant (ch7, 367 MW) tripped at 3.0 s through the per-plant Force net, 6 s at 20 us / 200 us; build **0 errors, NODES 191**. Analysis window **3.1-6.0 s** (after the step), Hanning-windowed FFT:

| signal | dominant frequency | amplitude | p-p |
|---|---|---|---|
| bus-9 `f` | **0.690 Hz** | 0.0692 Hz | 0.4941 Hz |
| bus 9 voltage | 0.690 Hz | 8.2 kV | 63.0 kV |
| **bus 31 voltage** | 0.690 Hz | **10.8 kV** | 67.3 kV |
| bus 32 voltage | 0.690 Hz | 10.1 kV | 69.7 kV |
| bus 37 voltage | 0.690 Hz | 6.8 kV | 52.0 kV |
| bus 39 (France) voltage | (noise) | 0.3 kV | 2.5 kV |

**G10a, measured against its two clauses:**

1. **Dominant frequency 0.690 Hz vs the 0.63 Hz target - +9.5 %, inside 10 %.** With the target quoted to two significant figures in Part E, this is the closest any gate has come to its report value in the whole model.
2. **Voltage swing is largest at bus 31 (10.8 kV amplitude), then bus 32 (10.1) and bus 9 (8.2)**; the France bus barely moves (0.3 kV). The 400 kV buses do not carry the stepped plant's collector directly, so "near the source bus" can only be stated at generator-bus resolution: the swing is concentrated in the Iberian machine buses and absent at the equivalent - which is the expected signature of an inter-area mode between the fleet and the 200 GVA France unit.

**Why this is a real result and not a coincidence of windowing:** the same FFT on the pre-event window measures the **0.222 Hz start-up mode** (runs 79/82/88), i.e. the analysis separates the two modes; and the 0.690 Hz peak appears **simultaneously** in frequency and in all four Iberian bus voltages with the same sign of participation, which is what a genuine electromechanical mode looks like.

**Stage 10 status:** G10a (forced) **substantially met** - frequency within 10 %, location measured; G10b (emergent, self-sustained oscillation with a documented mechanism) is not attempted and would need the POD/droop work that runs 103-110 showed to be unstable.

**State:** snapshot `stage10/ib4hv_scenarioO_step.pscx`; `run 117` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

**1. The AVR reference traced offline (no run).** In `SyncUnit` the exciter `excac_2016_2` has `VREF` at (23,11) and `VREFO` at (21,11); the wires take **VREFO -> `sandhdefn` -> VREF**, where `sandhdefn` is a **sample-and-hold** (`xsampl` at (18,6), `yhold` at (22,6)). So the reference is the exciter's own output **frozen at the sample instant**, i.e. the machine's initial voltage - **not** the `Vctl` parameter, which is 0 on every unit and unused.

**2. Bus 37 at the adopted point (`run 82`):** terminal **387.4 kV**, held reference **VREFO 1.0139 pu = 405.6 kV**, Q **+1,180 Mvar**, P +2,235 MW. An **18.2 kV** deficit against its own reference, with reactive output only **0.092 pu** of a 12,838 MVA machine - so it is **not** a reactive limit.

**3. The gain is not the lever (`run 116`).** Raising `KA` 40 -> **200** on that unit alone:

| case | bus 37 | Q | VREFO |
|---|---|---|---|
| KA 40 (`run 82`) | **387.4 kV** | +1,180 Mvar | 1.0139 |
| KA 200 (`run 116`) | **389.3 kV** | +1,190 Mvar | 1.0139 |

**+1.9 kV for a 5x gain increase, Q unchanged.** The other four 400 kV buses stay in band (9 403.3, 31 409.9, 32 409.4, 39 410.7); `f` 49.834 Hz (p-p 0.3126).

**Conclusion - G4a clause 2 is network/data limited, now measured three ways.** The set-point lever is a flag (`Vctl` = 0), the gain lever moves 1.9 kV, and the Q lever is not engaged (0.09 pu). Bus 37 is therefore pinned by the **`psse`-internal network** that the model imports, exactly as D21-15 recorded for bus 31 - and this closes the search rather than leaving it open. Meeting 400-420 kV there would need the imported network's own capacitance or a modelled tie, not a change to this plant's controller.

**State:** snapshot `stage5/ib4hv_ka200_b37.pscx` (the KA-200 experiment); `run 116` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

**Corridor `T16_21`** - the 33 metre cases already existed; this runs one more. Build **0 errors, NODES 197**, 6 s at the accepted dispatch, read with `stage5/check_line_meter.py`:

| channel | 5-6 s mean |
|---|---|
| LM1P (end 1 inward) | **+1,466.0 MW** |
| LM2P (end 2 inward) | **-1,461.4 MW** |
| sum (line loss) | **+4.6 MW = 0.31 %** |
| LM1Q / LM2Q | -719.1 / +466.4 Mvar (252.7 Mvar of line charging) |
| LM1RMS / LM2RMS | 439.5 / 445.5 kV |

Checks: **opposite signs** at the two ends; the sum is a **loss**; implied resistance I = 1,466 MW/(sqrt3 x 439.5 kV) = **1,926 A**, R = P_loss/(3 I^2) = **0.41 ohm**, physical for a short 400 kV circuit. Figure `results/stage6/lm_T16_21/pilot_meters.png`; PSOUT `C:\PSCAD_work\s21\lm_T16_21_6s.psout`.

**Metering coverage is now 4 of 34**: `lm_T1_39` 327 MW, `lm_T9_39` 802 MW, `lm_T16_19` 2,157 MW, **`lm_T16_21` 1,466 MW**. The four measured corridors together carry **4.75 GW** of the 13.94 GW plant output - 34 % of the network's main paths - each with an independent two-ended loss check.

**G4a clause 2 (bus 37 at ~397 kV) - lever checked before spending a run.** Every `SyncUnit` in the adopted case has **`Vctl = 0`**, i.e. the AVR reference is a **flag/selector, not a voltage** (V0 carries the initial voltage: 1.0247 / 0.9946 / 1.0239 / 1.0625 / 1.02 pu). So "raise bus 37 by raising its set-point" cannot be done by editing `Vctl` - the reference is set through the AVR's `VREFO` path instead. Recorded rather than guessed: the next G4a step is to read the `SyncUnit` definition's `VREFO` wiring and identify the real reference input, then make **one** set-point change on the bus-37 unit and measure.

**State:** no case edits; figure and PSOUT archived; adopted working point remains the live case (hash-checked).

`stage8/add_condensers.py` clones the case's own `SyncUnit` (which is exactly a condenser here: a machine with `P0 = 0`, an exciter holding 1.05 pu, H 2.5 s) eight times, attaches them to the collector nets **B33/B34/B35/B36/B38** (2/2/2/1/1) via measured node labels, and drives their `EN` pins from one constant net. **NODES stays 191** - they tie to existing collector nodes, so the node budget is untouched. Build 0 errors.

Three runs were needed to make them real condensers, and the sequence is recorded because each failure is a trap for the next reader:

| run | change | P per unit (5-6 s) | verdict |
|---|---|---|---|
| 112 | clones as-is | **+126 MW** (and 250 MVAr) | **not a condenser** - inherited governor and `Pmec` |
| 113 | `Kgov = GovLim = 0` | +113 MW | still generating: `Pmec` is a separate parameter |
| **114** | **`Pmec = 0` as well** | **+69 MW, Q +163 MVAr** | **genuine**: the remaining active power is **inertial release while f falls**, not prime-mover output |

| case | `f` pre | `f` 3.5-3.7 s | **`f` 5-6 s** | `f` min |
|---|---|---|---|---|
| baseline (`run 96`) | 49.876 | 49.250 | **45.877** | 44.227 |
| H +20 % (`run 111`) | 49.709 | 49.504 | 46.875 | 45.727 |
| **8 x 250 MVA condensers (`run 114`)** | 49.564 | 49.661 | **46.684** | **45.453** |

**G8 counterfactual 3 does NOT pass:** the system still collapses (46.684 Hz, minimum 45.453), where the report says the condensers **prevent** collapse (p.310). The 2,000 MVA added - **5,000 GWs of inertia, equal to the whole France equivalent** - buys only **+0.8 Hz**, the same order as the +20 % inertia counterfactual (+1.0 Hz). That is consistent with the measured inertia structure: the model already holds 5,119.5 GWs (98 % in the France unit), so doubling it cannot rescue a cascade this deep.

**Stage 8 status:** 1 of 3 counterfactuals passes (+20 % inertia does not prevent collapse, run 111); 1 does not reproduce (condensers, run 114); the ideal-LFDD one remains blocked by the missing MW-shedding path.

**State:** `stage8/add_condensers.py`, snapshot `stage8/ib4hv_g8_condensers.pscx`; runs 112-114 PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

`stage8/raise_inertia.py` raises **H 2.5 -> 3.0 s** on the four **Iberian** `SyncUnit`s of the run-96 full-cascade case, deliberately leaving the 200 GVA France equivalent (H 25 s) fixed - it is a model artefact, not part of the Iberian fleet, so including it would swamp the test. Build **0 errors, NODES 191**; the forced cascade is unchanged (plant schedule + buses 31/32/37 at 3.0/3.3/3.6 s).

| case | `f` pre | `f` 3.5-3.7 s | **`f` 5-6 s** | `f` min |
|---|---|---|---|---|
| baseline H 2.5 (`run 96`) | 49.876 | 49.250 | **45.877** | 44.227 |
| **H +20 % = 3.0 (`run 111`)** | 49.709 | 49.504 | **46.875** | **45.727** |

**G8 criterion (p.302): "+20 % inertia does not prevent collapse".** The system still collapses - **46.875 Hz at 5-6 s, minimum 45.727**, both far below A3's 47.5 Hz collapse threshold - so the criterion **passes**. The inertia is not inert in the model: it lifts the mid-cascade frequency (49.250 -> 49.504) and the end point by **~1.0 Hz**, i.e. the model reproduces the report's qualitative result that extra inertia **slows but cannot stop** this collapse.

**Stage 8 status:** counterfactual 1 of 3 done and passing. Remaining, both on cases that already exist: **(2) ideal LFDD percentages** (does an ideal load-shedding schedule prevent the collapse? - needs the LFDD MW shedding that is still blocked by the missing series switch, so it may reduce to the signal-only ladder) and **(3) eight 250 MVA synchronous condensers** (expected to succeed, p.310).

**State:** `stage8/raise_inertia.py`, snapshot `stage8/ib4hv_g8_inertia120.pscx`; `run 111` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

**1. Softening the ramp does not help (`run 109`).** With `X2 = 1.0 s` (18 plant ramps 0.1 -> 1.0), Vset 1.032 still trips Granada at **0.528 s** on the start-up (peak 1.1911) and the steady terminals collapse further (0.64-0.94); `f` falls to **45.370 Hz**. The overshoot is not caused by the Pref ramp - it is the **droop's response to the initial voltage error** (plants start at 0.98 pu against a 1.032 set-point), so no ramp shape fixes it.

**2. A larger initiator does not help either (`run 110`).** Vset 1.030, ch1 relay live, initiator raised from 517 MW to **671 MW** (ch2 + ch3 + ch7):

| initiator | Granada peak | trips | total plant loss |
|---|---|---|---|
| 517 MW (`run 107`) | **1.0987** | ch3, ch7, ch13 | 634 MW |
| **671 MW (`run 110`)** | **1.0989** | ch2, ch3, ch7, ch13 | 784 MW |

**+154 MW produced +0.0002 pu.** The extrapolation of run 106 (5.5e-5 pu/MW) does not hold because the **Q(V) droop absorbs reactive power to hold its set-point**: losing neighbours raises the terminal, the droop pulls it back, and the excursion is **clamped near Vset + the droop offset (~1.099)** no matter how much generation is lost. `f` 49.856 Hz.

**3. Why this closes the question.** The two G7 requirements pull the control mode in opposite directions:

- **Qmode 0** (fixed PF): pre-event terminals **0.979-1.032 pu** (too low) and **no relay trips** (`run 100`), but the cascade fraction reaches **87 %** (`run 99`).
- **Qmode 1** (droop, Vset 1.030): pre-event terminals **1.062-1.069 pu** - matching the report's 1.061 - but the droop **clamps the excursion at ~1.099**, just under Granada's 1.10 relay, and the cascade falls to **25-31 %**.

So G7's **first-trip criterion is unreachable with the plant control modes this model has**, and the cascade fraction is only met without the droop. That is a structural statement about the converter model, not an unfinished search - the same class of finding as the load-shedding and tie-branch gaps. Closing it would need either a **220 kV transformer relay with the report's dynamics** (the level this model does not carry) or a **different reactive-control design** that raises the pre-event voltage without clamping the event excursion.

**State:** snapshots `stage7/ib4hv_caseB_vset1032.pscx` (run 109) and `stage7/ib4hv_caseB_671.pscx` (run 110); PSOUTs in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

The predicted crossing was tested as a single step (Qmode 1, Granada `Tt1 = 0` live, ch7/ch13 parked, same 517 MW initiator). Build **0 errors, NODES 191**.

| channel | steady VDF | peak 2.9-4.5 s | outcome |
|---|---|---|---|
| **ch1 Granada** | 0.9694 | 1.1619 | **TRIP at 0.506 s - start-up, before the event** |
| ch3 | 0.6504 | 1.2428 | forced at 3.0 s |
| ch7 | 0.9990 | 1.1883 | forced at 3.0 s |
| ch2 / ch12 / ch13 / ch15 / ch18 | 0.6504 / 0.9267 / 0.9267 / 1.0183 / 0.9694 | 1.24 / 1.19 / 1.19 / 1.24 / 1.16 | no trip |

Total plant loss **735 MW** (ch1 252 + ch3 116 + ch7 367); `f` 49.859 Hz. The steady terminals **collapse** (0.65-1.02) exactly as at 1.06 and 1.10.

**What this closes.** The usable `Vset` window is **1.030 and below**:

| Vset | Granada behaviour |
|---|---|
| 1.020 | steady 1.0613, peak 1.0899, no trip |
| 1.030 | steady 1.0692, peak **1.0987**, no trip - **0.0013 short** |
| **1.032** | **trips at 0.506 s on the start-up** (peak 1.1619), steady collapse to 0.969 |
| 1.060 / 1.100 | converters saturate, terminals collapse to 0.40-1.00 |

So the set-point that would put Granada over 1.10 is the same one that makes the start-up transient trip it first: **the window is empty**, and G7's first-trip criterion **cannot be met by `Vset` tuning at this dispatch**. The remaining routes are the ones already named - soften the start-up ramp so 1.032 is survivable, or accept a **~700 MW equivalent initiator** at Vset 1.030 and record it as a documented deviation from the report's 525 MW.

**Cascade fraction, recorded as asked.** On the best clean run of this series (`run 107`, Vset 1.030) the cascade is **634 MW** (517 forced + ch13 117 emergent) - **25 %** of the ledger's 2,536 MW at the equivalent clock, i.e. **outside** G7's +-20 %. That is a real trade-off: run 99 met the fraction (87 %) with **Qmode 0 and all relays live**, whereas the pre-event voltage needed for the first trip requires the droop and two parked relays, which suppresses the cascade.

**State:** snapshot `stage7/ib4hv_caseB_vset1032.pscx`; `run 108` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

One parameter changed from run 106: **Vset 1.02 -> 1.03** (Qmode 1 unchanged, Granada's `Tt1 = 0` live, ch7/ch13 parked). Same 517 MW initiator at 3.0 s. Build **0 errors, NODES 191**.

| channel | steady VDF | peak 2.9-4.5 s | outcome |
|---|---|---|---|
| **ch1 Granada (relay live)** | **1.0692** (was 1.0613) | **1.0987** (was 1.0899) | no trip - **0.0013 pu short** |
| ch3 | 1.0808 | 1.1147 | forced at 3.0 s |
| ch7 | 1.0746 | 1.1013 | forced at 3.0 s |
| **ch13** | 1.0910 | **1.1259** | **TRIP at 3.211 s by its own relay** |
| ch2 / ch12 / ch15 / ch18 | 1.0808 / 1.0910 / 1.0883 / 1.0692 | 1.1147 / 1.1259 / 1.1229 / 1.0987 | no trip |

`f` 49.860 Hz.

**Two things this establishes.**

1. **The protection path is proven.** ch13 trips at **3.211 s**, i.e. **after** the 3.0 s initiator, driven by its own overvoltage relay (peak 1.1259 > 1.10 with the 0.05 s delay it was parked at). Unlike run 105 - where ch13 fired at 1.306 s on the start-up - this is a genuine **voltage-driven, post-event trip**, so G7's mechanism is real in this model; only Granada's margin is short.
2. **The Vset sensitivity is ~0.88 pu per pu.** +0.01 of set-point lifted Granada's steady terminal by **+0.0079** (1.0613 -> 1.0692) and its peak by **+0.0088** (1.0899 -> 1.0987). So **Vset 1.032** would put the peak at ~**1.100** - a predicted crossing from a measured slope, not a guess.

**G7 first-trip status:** unmet by **0.0013 pu** (0.13 %), with the mechanism demonstrated and the closing step quantified. Three runs have now been spent on this one symptom (105/106/107), so it stops here as the rule requires rather than chasing the last 1.3 mpu.

**State:** snapshot `stage7/ib4hv_caseB_vset103.pscx`; `run 107` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

Parked only the two relays that the criterion does not need - **ch7** (the forced initiator) and **ch13** (the one that tripped at 1.306 s on the start-up) - while leaving **Granada's own relay live at 1.10 / 0 s**. Same snapshot, same 517 MW initiator at 3.0 s.

| channel | steady VDF | peak 2.9-4.0 s | outcome |
|---|---|---|---|
| **ch1 Granada (relay live)** | 1.0613 | **1.0899** | **still no trip** |
| ch3 | 1.0718 | 1.1015 | forced at 3.0 s |
| ch7 | 1.0660 | 1.0918 | forced at 3.0 s |
| ch2 / ch12 / ch15 | 1.0718 / 1.0808 / 1.0817 | 1.1015 / 1.1112 / 1.1153 | no trip (their delays exceed the excursion) |

**No spurious trips**: the only trips are the two forced ones, and the run is clean throughout. `f` 49.871 Hz.

**What this settles.** Granada peaks at **1.0899** here and **1.0898** in run 105, i.e. the 0.010 pu shortfall is **reproducible to 4 decimals** and is **not** caused by ch13's early loss. With the pre-event state now matching the report (1.0613 vs 1.061), the remaining difference is purely the **voltage sensitivity**: the model delivers **+0.0286 pu for 517 MW = 5.5e-5 pu/MW**, where the report needs **+0.04 pu for 525 MW = 7.6e-5 pu/MW**. Two ways to close it, both quantified: a **~700 MW initiator** (5.5e-5 x 700 = 0.039 pu, enough to cross 1.10) or a **further reactive lever** (collector taps / a slightly higher Vset) worth the missing 0.010 pu.

**Chosen course:** neither is done silently. G7's first-trip criterion stays **unmet by 0.010 pu**, and that is now a clean, reproducible number rather than a contaminated one.

**State:** snapshot `stage7/ib4hv_caseB_clean.pscx`; `run 106` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

Setup: `stage7/ib4hv_qdroop_v102.pscx` (Qmode 1 / Vset 1.02, pre-event terminals at the report's level), `Tt1 = 0` **restored** on ch1/ch7/ch13, and the cluster 1-2 equivalent forced at 3.0 s as **ch3 (150 MW) + ch7 (367 MW) = 517 MW**. Build **0 errors, NODES 191**.

| channel | steady VDF | peak 2.9-3.4 s | outcome |
|---|---|---|---|
| **ch1 Granada** | 1.0622 | **1.0898** | **no trip** (threshold 1.10) |
| ch3 | 1.0736 | 1.1042 | forced at 3.0 s |
| ch7 | 1.0667 | 1.0921 | forced at 3.0 s |
| **ch13** | 1.0841 | 1.1158 | **trip at 1.306 s - start-up, before the event** |
| ch12/ch15 | 1.0841 / 1.0819 | 1.1158 / 1.1149 | no trip |

`f` at 5-6 s **49.866 Hz**; no cascade developed.

**Two measured findings.**

1. **Granada misses by 0.010 pu.** The 517 MW loss lifts its terminal **+0.0276 pu** (1.0622 -> 1.0898), i.e. **5.3e-5 pu/MW**, while the report needs **+0.04 pu** for its 525 MW (7.6e-5 pu/MW). The model is still ~30 % less voltage-sensitive at this operating point - far closer than the 6.2 vs 8.5-19.7 kV/GW of run 97, but enough that the *same* initiator does not reach 1.10. On this sensitivity **~750 MW** would cross it; inflating the initiator to force the trip was not done, because it would no longer be the report's 525 MW event.
2. **The zero-delay relays still fire on the start-up.** ch13 trips at **1.306 s**, well before the 3.0 s event, so the run is already one plant down when the initiator lands - which also depresses the 1.0898 figure slightly. The start-up transient needs softening (a slower plant ramp) before the `Tt1 = 0` channels can be left live; parking them is what run 104 had to do.

**G7 first-trip status:** not yet met, but the gap is now **quantitative and small** - 0.010 pu of terminal voltage on a model whose pre-event state already matches the report (1.0622 vs 1.061).

**State:** snapshot `stage7/ib4hv_caseB_attempt.pscx`; `run 105` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

**1. A silent-edit trap caught first.** `run 102` returned numbers **identical to run 100** because the parameters never reached disk: PSCAD still had the case loaded, and unloading rewrote the file from its in-memory copy. The fix - **unload first, edit, verify on disk, then load** - is recorded; the file is now checked with a re-read before every build.

**2. Vset 1.06 and 1.10 saturate the converters (`run 103`).** With the droop genuinely active, IQ goes from the baseline **-0.08..-0.16 pu (absorbing)** to **+0.13..+2.51 pu**, i.e. ch2 alone commands **2.5 pu against a 1.1 pu limit**; the units sit in current limit and the terminals **collapse** (ch1 **0.405**, ch2-4 0.746, ch5-11 0.942, ch12-14 0.893, ch15-17 0.995) with peaks 1.21-1.30. So the droop's sign is right (it injects) but its **gain** demands far more Q than the fleet can deliver at a 0.04-0.08 pu error - `Vset` 1.10 is simply unreachable in one step.

**3. Vset 1.02 is the stable operating point (`run 104`) - the gap closes.**

| channel | steady VDF before (run 100) | **after (run 104)** | IQ after |
|---|---|---|---|
| **ch1 (Granada)** | 0.9789 | **1.0586** | -0.077 |
| ch2 | 0.9908 | **1.0681** | -0.098 |
| ch5 | 0.9788 | **1.0617** | -0.083 |
| ch12 | 1.0073 | **1.0780** | -0.116 |
| ch15 | 1.0322 | **1.0817** | -0.123 |

No trips, `f` 49.886 Hz, IQ still **negative (absorbing)** and well inside the 1.1 limit. Granada now sits at **1.0586 pu against the report's 1.061** - a **0.002 pu** residual, i.e. the pre-event voltage finally matches the report, which is the condition G7's first trip was missing.

**4. What this does and does not give G7.** It gives the **correct pre-event voltage**; it does **not** yet give the 1.10 pu excursion that trips Granada's relay, because the report's 1.10 occurs *after* clusters 1-2 (525 MW of load increase / PV-wind loss) and the Granada transformer trip, not in the steady state - the report's own pre-event value is 1.061, exactly what is now reproduced. So the next Case-B run should start from **this** snapshot with the cluster 1-2 loss applied, and look for Granada to cross 1.10 by protection.

**State:** `stage7/apply_droop_target.py` (and the inline re-apply), snapshot `stage7/ib4hv_qdroop_v102.pscx`; runs 103/104 PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

**Baseline established first (`run 100`, no forcing):** every plant terminal sits at a steady **0.979-1.032 pu** with `Qmode = 0`, i.e. fixed-PF and `Vset` inert; Granada (ch1) is at **0.9789**. The report has Granada at **1.061 pu** at 12:32:56, so the gap to close is **~0.08 pu (18 kV)** - not a nudge.

**The lever applied** (`stage7/raise_plant_voltage.py`): all 18 plants to `Qmode = 1` (the Q(V) droop proven in WP6 5a / run 56) with `Vset = 1.10`, on the tuned-relay snapshot. Build **0 errors, NODES 191**.

**Result: rejected.**

- **Three plants trip at ~0.51 s** on the start-up transient - ch1 (0.516 s), ch7 (0.514 s), ch13 (0.513 s) - all of them the channels assigned **Tt1 = 0**, so the first voltage overshoot fires them before any steady state exists.
- **Steady terminals scatter instead of rising**: ch2-ch4 settle at **0.707**, ch12-ch14 at **0.921**, ch5-ch11 at **1.009**, ch15-ch17 at **1.028**, ch1/ch18 at **0.955**. The plants that lost voltage control are those whose reactive output reached its limit, so a global set-point raise redistributes Q rather than lifting the whole collector.
- **Peaks reach 1.19-1.27 pu**, i.e. the droop *can* produce the voltage - but as a transient overshoot, not a controlled pre-event state.
- `f` settles at 49.699 Hz.

**What this means for the plan.** The WP5 "reactive surplus" lever is not a single global `Vset`: at 1.10 it trips the zero-delay relays on its own transient and leaves a third of the fleet below 0.95. A usable version needs (a) a **smaller set-point** (the report's own 1.061 is the target, not 1.10), applied (b) **per collector** rather than uniformly, and (c) with the zero-delay relays staggered so the start-up overshoot does not pre-empt the study. Recorded rather than iterated blindly - one point on the curve is measured, and it says the direction is right but the magnitude is wrong.

**Stage 7 status unchanged:** cascade fraction **met** (87 %, run 99); first-trip criterion still **unmet** - and now with a measured reason: the pre-event terminals are ~0.08 pu below the report's and the crude lever that would close that gap destabilises.

**State:** `stage7/raise_plant_voltage.py`, snapshot `stage7/ib4hv_qdroop_v110.pscx`; `run 101` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

- **Trip status: NONE.** No plant tripped in 6 s; `f` settle 49.958 Hz.
- Peak VDF per plant over 2.5-6 s: **1.0692 / 1.0831 / 1.0831 / 1.0831 / 1.0719 / 1.0719 / 1.0719 / 1.0719 / 1.0719 / 1.0719 / 1.0719 / 1.0974 / 1.0974 / 1.0974 / 1.1198 / 1.1198 / 1.1198 / 1.0692** for channels 1-18, against thresholds 1.089-1.15.
- ch15 peaks at **1.1198** with a 1.111 threshold and Tt1 = 0.1 s yet does **not** trip, so the excursion is a spike shorter than its delay - the same razor-thin behaviour seen for ch7/ch13 in run 99, now in the other direction.

**Why this decides the 220 kV question.** The proposed Granada build (a 220 kV bus plus a 400/220 kV transformer, ~6 nodes) would put the plant behind a transformer with the **same per-unit ratio**: the LV-side voltage would be the **same 1.03-1.07 pu** that the terminal already shows, i.e. still **below every fleet threshold**. Adding the level would cost nodes and change topology without creating the overvoltage the report's first trip requires. **Not built, for a measured reason.**

**What the model is actually missing for G7's first trip.** The report has the Granada LV side at **1.061 pu at 12:32:56** and above **1.10 pu** a second later (`data/parameters.md` p.122); the model's plant terminals sit at **1.069-1.097 pu peak** with no comparable rise. That is the same **reactive-surplus / voltage-stiffness** gap already measured twice (G6: 0.66 kV/GW vs 8-20; run 97: 6.2 kV/GW vs 8.5-19.7). G7's first-trip criterion is therefore **coupled to WP5's reactive balance**, not to a missing transformer model.

**Net Stage 7 position:** cascade fraction **met** (run 99: 87 %, inside +-20 %); first trip **not met and not reachable by adding the 220 kV level** - it needs the pre-event voltage to sit where the report's does.

**State:** no case edits; `run 100` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point remains the live case (hash-checked).

**1. The relay mapping is per psout channel, not per document order.** `tune_ov_relays.py` assigns in **document order** while the `.psout` channel index follows **ascending component id**, so the settings sit one position apart between the two tables. In **channel** terms the tuned fleet is:

| channel | Vt1 (pu) | Tt1 (s) |
|---|---|---|
| 1, 7, 13 | 1.10 | **0** |
| 2, 8, 14 | 1.10 | 0.5 |
| 3, 9, 15 | 1.111 | 0.1 |
| 4, 10, 16 | 1.139 | 0.2 |
| 5, 11, 17 | 1.15 | 0.6 |
| 6, 12, 18 | 1.089 | 1.5 |

Each of the six settings still appears exactly three times, so the tuning itself is unchanged - only the table in the previous entry (and the one printed by the script) is wrong in its channel labelling.

**2. The early trips are instantaneous OV relays, not a mystery path.** Reading the VDF **peak** in the 20 ms before each trip (the previous check used a 0.1 s mean, which smears a one-step spike):

| channel | TRIP | VDF peak before trip | its Vt1 | crossing |
|---|---|---|---|---|
| ch7 | 3.0600 s | **1.1017** | 1.10 (Tt1 = **0**) | +0.0017 |
| ch13 | 3.0642 s | **1.1007** | 1.10 (Tt1 = **0**) | +0.0007 |
| ch9 | 3.1754 s | 1.1760 | 1.111 | +0.065 |
| ch3 | 3.1928 s | 1.1362 | 1.111 | +0.025 |
| ch15 | 3.3166 s | 1.1485 | 1.111 | +0.038 |

So ch7 and ch13 are simply the two plants whose assigned setting has **zero delay**; a 0.7-1.7 mpu spike at the instant Granada trips is enough. There is no unidentified trip path - the earlier conclusion came from (a) the shifted mapping, which made ch7 look like a 1.089/1.5 s relay, and (b) averaging VDF over 0.1 s. Both are corrected.

**3. What still blocks G7's first-trip criterion - and it is structural.** G7 wants the first trip to be **Granada on LV-side overvoltage with POI < 435 kV**. The model's Granada plant connects at the **400 kV collector bus 33**; the report's trip is on the **220 kV side** of the Granada 400/220 kV evacuation transformer (1.10 pu / 0 s, `data/parameters.md` p.122). There is **no 220 kV bus at Granada in this model**, so that relay has nothing to measure. Reproducing the criterion needs the transformer and its LV bus to be modelled - an architecture addition, not a relay setting.

**State:** no case edits this step (all evidence read from `run 99`); adopted working point remains the live case (hash-checked). The Stage-7 snapshot `stage7/ib4hv_granada_initiator.pscx` is unchanged.

**1. FRC33 made forceable.** The two unforceable plants were driven by dedicated instruments, not by the FRC net: **FRC33** at the Force pin (75,85) from the `signalgen` at (100,48), and FRC34 at (76,122) from the one at (100,54), both inert (`Max` 0.0001). Granada is FRC33. `stage7/force_granada.py` now **deletes that signalgen** and drives the same net from `compare(time > t, OL=0, OH=1)` - Force 0 in the initial condition, 1 after t. Build **0 errors, NODES 191**; the trip fires at exactly **t = 3.000 s** and Granada's dispatch measures **356 MW**, confirming the channel correction from the previous entry.

**2. The cascade now propagates properly** (tuned relays + Granada initiator, no other forcing):

| channel | trip | MW |
|---|---|---|
| **ch1 Granada (initiator)** | 3.000 s | **356** |
| ch7 | 3.060 s | 366 |
| ch13 | 3.064 s | 117 |
| ch9 | 3.175 s | 220 |
| ch3 | 3.193 s | 149 |
| ch10 | 3.287 s | 153 |
| ch15 | 3.317 s | 529 |
| ch16 | 3.539 s | 311 |
| ch4 | 3.546 s | 2,163 |
| ch2 / ch8 / ch14 | 5.298 / 5.352 / 5.363 s | 154 / 261 / 2,249 |

**12 of 18 plants, 7,028 MW lost**, `f` 49.749 Hz at 5-6 s. Mapping the model's 3.0-5.4 s onto the report's 12:32:57-12:33:23, the report's cumulative lost generation at the same fraction is **8,109 MW** (this session's ledger) - the model is at **87 %**, i.e. **13 % low and inside G7's +-20 % band**. That is the first time the cascade *fraction* criterion is met.

**3. The trip-path diagnostic is only half-answered.** VDF at each emergent trip against its own Vt1: **ch9 1.171 vs 1.10**, **ch10 1.201 vs 1.111**, **ch15 1.148 vs 1.10**, **ch3 1.130 vs 1.10**, **ch4 1.150 vs 1.111** - all above threshold, so the OV path is plausible (their trip times are also consistent with a threshold crossing plus their delays). But **ch7 trips at VDF 1.0488 with a 1.089 threshold and ch13 at 1.0555 with 1.089**, both only **0.06 s** after Granada - far inside their **1.5 s** delay. Those two **cannot be the block-1 OV relay**; the path is still unidentified (candidates: the plant's internal latch path or a current-driven protection). Until it is known, G7's *first-trip* criterion cannot be signed off.

**4. G7 status, stated precisely.** Cascade fraction: **met** (87 %, inside +-20 %). First trip: **not met** - Granada is *forced* here, whereas G7 requires it to trip on **LV-side overvoltage with POI below 435 kV**, which needs the transformer-side relay, not the plant's Force input.

**State:** `stage7/force_granada.py` (rewritten), snapshot `stage7/ib4hv_granada_initiator.pscx`; `run 99` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

**1. Relays tuned.** `stage7/tune_ov_relays.py` assigns the six settings observed in the fleet (`data/parameters.md` p.160-172) round-robin in plant order, so each appears three times:

| plant (document order) | Vt1 (pu) | Tt1 (s) |
|---|---|---|
| 1, 7, 13 | 1.089 | 1.5 |
| 2, 8, 14 | 1.10 | 0 |
| 3, 9, 15 | 1.10 | 0.5 |
| 4, 10, 16 | 1.111 | **0.1 (assumed)** |
| 5, 11, 17 | 1.139 | 0.2 |
| 6, 12, 18 | 1.15 | 0.6 |

The report prints no delay for the 1.111 pu entry; **0.1 s is assumed** and recorded. Snapshot `stage7/ib4hv_ov_tuned.pscx`.

**2. First Case-B run** (`run 98`, base dispatch + tuned relays + one forced plant at 3.0 s, build 0 errors, NODES 191):

| channel | trip time | MW before |
|---|---|---|
| ch2 (forced initiator) | 3.000 s | 154 |
| ch13 (emergent) | 3.264 s | 117 |
| ch15 (emergent) | 3.408 s | 531 |

3 of 18 plants, **802 MW** lost; buses at 5-6 s: 9 **413.4**, 31 **425.6**, 32 **419.2**, 37 **396.8**, 39 **410.5** kV, `f` **49.918 Hz**. So a **cascade does self-propagate** - two further plants tripped by their own logic - but only 0.8 GW against the report's ~7.6 GW.

**3. The emergent trips are NOT the block-1 OV relays.** ch13 is configured 1.089 pu / **1.5 s** and ch15 1.10 pu / **0.5 s**, yet they trip **0.264 s and 0.408 s** after the initiator - earlier than their own delays, so a different trip path fired. Identifying which one is the next Stage-7 measurement; it cannot be called G7 progress until the path is known.

**4. Correction to runs 97 and 98 (important).** Granada is **psout channel 1** - component 740287642, 400 MVA x 0.8875 = **356 MW**, which is the ch1 dispatch measured in `run 75` - not channel 2 (154 MW, 172 MVA). The RUNLOG S21 table's `RES_Plant[2]` uses **document order**, while the `.psout` channel index follows **ascending component id**, so the two differ by one for the first two plants. Consequences: the **run-97 "Granada-only" test actually tripped a 154 MW plant** (the sensitivity conclusion - no bus with 3-7 kV - stands, but the label was wrong), and the **run-98 initiator was that same 154 MW plant, not Granada**. Both are corrected here.

**5. Why Granada still cannot be forced directly.** Its `Force` pin carries no `FRC` label because it is already driven by a dedicated `master:signalgen` (Max = 0.0001, i.e. inert) - adding a label raised `Signal 'FRC1' source contention`. Driving it needs the same inverted-compare treatment that fixed the `SyncUnit` gate (`stage7/force_granada.py` is written but its plain compare collides; it must replace the signalgen's net, not add to it).

**State:** `stage7/tune_ov_relays.py`, `stage7/force_granada.py` (blocked on the collision), snapshot `stage7/ib4hv_ov_tuned.pscx`; `run 98` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

| channel | 5-6 s mean |
|---|---|
| LM1P (end 1 inward) | **+2,157.2 MW** |
| LM2P (end 2 inward) | **-2,126.8 MW** |
| sum (line loss) | **+30.4 MW = 1.41 %** |
| LM1Q / LM2Q | -1,981.8 / +1,974.5 Mvar |
| LM1RMS / LM2RMS | 413.5 / 445.5 kV |

Checks: the two ends report **opposite signs** (so the pair is measuring one corridor, not two parallel paths); the sum is a **loss**, not a residual; and the implied resistance is physical - I = P/(sqrt3 V) = 2,157 MW / (sqrt3 x 413.5 kV) = **3,013 A**, so R = P_loss/(3 I^2) = **1.12 ohm**, a normal value for a ~100 km 400 kV circuit. Figure `results/stage6/lm_T16_19/pilot_meters.png`; PSOUT `C:\PSCAD_work\s21\lm_T16_19_6s.psout`.

**Metering coverage is now 3 of 34 corridors**, and the three are the highest-flow measured so far: `lm_T1_39` 327 MW (+5.83 MW loss), `lm_T9_39` 802 MW (+4.89 MW), **`lm_T16_19` 2,157 MW (+30.4 MW)**. At the base dispatch that single corridor is carrying 15.5 % of the 13.94 GW plant output, which is why it dominates the loss budget.

**State:** no case edits (the metre case is a pre-existing generated variant); figure and PSOUT archived. Adopted working point remains the live case (hash-checked).

`RES_Plant[2]` is Granada (400 MVA, 0.8875 = 355 MW, bus 33 - RUNLOG S21 table), so the report's own sensitivity check can be run directly: force that one plant at t = 3.0 s and pair against `run 88`. The trip is verified in the run: `TRIP` first goes high at **t = 3.000 s**, the plant's `ID` decays to **0.226** and its `VDF` drops 1.1356 -> 1.1275 pu.

| bus | dV (3.1-3.3 s) | dV (3.5-4.0 s) |
|---|---|---|
| 9 | +1.2 kV | -1.3 kV |
| 31 | +1.4 kV | -3.2 kV |
| **32** | **+2.2 kV** | -2.7 kV |
| 37 | +1.0 kV | -1.2 kV |
| 39 (France) | +0.0 kV | 0.0 kV |

**The report says losing the 355 MW Granada plant raises **Carmona by 3-7 kV** (p.217 footnote 58). No measurable 400 kV bus in the model responds by more than **+2.2 kV** (bus 32), and the France bus does not respond at all. So:

1. **Carmona cannot be identified by this criterion** - the candidate with the largest response is bus 32 at 2.2 kV, only about a third of the lowest band edge. The mapping is blocked by the model's **voltage stiffness**, not by missing measurement.
2. **The stiffness is now confirmed twice, independently**: G6's paired cascade gave **0.66 kV/GW** against A3's **8-20 kV/GW** (12-30x too stiff), and this single-plant test gives **6.2 kV/GW** (2.2 kV for 0.355 GW) against the report's **8.5-19.7 kV/GW** - i.e. **1.4-3.2x too stiff** on the clean single-event measurement. The two agree in direction; the single-plant number is the more trustworthy one because it has no cascade or ring confound.

**What would map Carmona instead:** the absolute-value match from Fig 3-5 (Carmona 421.8 kV at 12:32:56). In the pre-event window bus 31 sits at **423.6 kV** and bus 32 at **418.4 kV** (run 87); both are inside the +-4 kV band around 421.8, so absolute value cannot separate them either. A decisive mapping needs a voltage observation that is *local* - which this network (five measurable 400 kV buses, all generator terminals, with the collectors inside `psse`) does not provide. Recorded as the reason the A3 voltage rows stay unscoreable rather than as an unfinished search.

**State:** snapshot `stage6/ib4hv_granada_only.pscx` (run-97 state: split + Granada forced at 3.0 s); `run 97` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

Combined the two forcing mechanisms on the adopted lever-3 point: the **plant cascade** (`stage6/caseA_force_spec.txt`, 14 plants, 6,615 MW, 2.64-5.12 s) plus **machine trips** (buses 31 / 32 / 37 at 3.0 / 3.3 / 3.6 s via the new `EN` gate). Build **0 errors, NODES 191** after one trap: both driver sets created a `time-sig` named `T6` (`Signal 'T6' source contention`); the EN drivers now use **T7**.

Paired against `run 88` (same netlist, gates closed, no forcing):

| sim window | report clock (equivalent) | d`f` | A3 `f` | dV bus 31 |
|---|---|---|---|---|
| 2.4-2.6 (pre) | 12:32:57 | **0.0000 Hz** | - | +0.0 kV |
| 2.86 | 12:33:18 | -0.0192 Hz | -0.20 | +1.0 kV |
| 3.33 | 12:33:19 | -0.1610 Hz | ~-0.25 | +1.6 kV |
| 3.79 | 12:33:20 | **-0.5884 Hz** | **-0.50** | -26.3 kV |
| 4.72 | 12:33:22 | **-2.4893 Hz** | **-2.00** | -6.5 kV |
| 5.0-6.0 | 12:33:23-24 | **-3.9839 Hz** | collapse (<47.5) | -16.6 kV |

Extremes: **d`f` -5.655..0.000 Hz**, **dV -49.6..+22.6 kV**. Absolute `f` at 5-6 s: **45.877 Hz** against 49.861 Hz with forcing off.

**What passes now.** The model **collapses** (45.9 Hz, i.e. below A3's 47.5 Hz collapse threshold) with the forced cascade, and the frequency trajectory brackets the report: **-0.59 Hz where A3 has -0.50** at 12:33:20, **-2.49 where A3 has -2.00** at 12:33:22, i.e. **within 25 %** at the late checkpoint and slightly deep at the collapse. The earlier checkpoints are shallower than A3 because the replay compresses ~24 s into 2.5 s and the machine trips land proportionally earlier.

**What does not.** The **voltage rows remain unscoreable**: Carmona is still unmapped, and the paired dV now swings **-49.6..+22.6 kV**, so the A3 absolutes (445-451, 460 kV) cannot be checked - only the event-driven deltas, which are drowned by the ring. G6 is therefore **partially passed**: frequency yes (order and magnitude), voltage no.

**Correction to the previous entry.** The "partial trip / governor still contributing" caveat was wrong in mechanism: the machines' speed traces in `run 95` fall to **47.64-47.69 Hz** and their output decays, i.e. they are **releasing stored kinetic energy while decelerating** - the correct behaviour of a tripped synchronous unit before disconnection, and consistent with the Tm pin being the true torque input (`sync_machine` `tmech` port = (+0,+72 px) = the (23,25) label). The gate is a genuine torque removal.

**State:** snapshot `stage6/ib4hv_caseA_fullreplay.pscx` (run-96 state); `run 96` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

**The gate.** `stage6/add_syncunit_en.py` adds a signal input `EN` to the `SyncUnit` definition and gates the mechanical-power net with it: `TMECH_g = TMECH * EN`, inserted **by net name** (`TMECH` -> mult IN1, `EN` -> mult IN2, `TMECH_g` -> the machine pin at (23,25)). The external interface needed **three** declarations, all measured: the `svg` port (`model=Transfer, mode=Input, dim=1, type=Real`), a `graphics/Port` with the full paramlist (`name/internal/cond/mode/datatype/electype/dim`), and an `master:import` with **no `content` tag** (a port-backed import carries only `Name`). `stage6/drive_syncunit_en.py` then drives the five instance pins (measured: bus 9 (21,16), 31 (27,86), 32 (37,98), 37 (26,6), France (17,49)).

**Two failed designs before the working one, both measured:**

| attempt | result |
|---|---|
| `EN = (time > t)` (`run 94`) | trips fire, but **breaks the initial condition**: EN reads 0 at t = 0, so the machines start with no torque - pre-event `f` **46.07 Hz** instead of 50.25, France 6,166 vs 13,027 MW. Rejected |
| `EN = 1 - (time > t)` via `sumjct` | build fails: `INA:Dim`/`INF:Dim` floating (the summing block needs its dimension ports fed) |
| **`EN` = inverted compare (`OL=1, OH=0`, `X=t`)** (`run 95`) | **transparent before the event**: pre-event `f` 50.2478 vs 50.2503 (delta **0.0024 Hz**), POUT 825/1307/1819/1896/13138 vs 825/1270/1825/1885/13027 MW |

**Machine-side trips (buses 31 / 32 / 37 at 3.0 / 3.3 / 3.6 s), paired against `run 88`:**

| window | d`f` bus 9 | dV bus 31 |
|---|---|---|
| 2.8-3.0 (pre) | **-0.0024 Hz** | +0.9 kV |
| 3.1-3.2 (bus 31 tripped) | +0.0022 Hz | +2.3 kV |
| 3.4-3.5 (bus 32) | **-0.3401 Hz** | 0.0 kV |
| 3.7-3.8 (bus 37) | **-0.5154 Hz** | -15.6 kV |
| 5.0-6.0 | **-2.1517 Hz** | -3.9 kV |

Minimum of the paired difference over 3-6 s: **-3.1385 Hz**; absolute `f` at 5-6 s **47.709 Hz** against 49.861 Hz with the gates closed.

**What this changes.** A3 asks for **48.0 Hz at 12:33:22, i.e. -2.0 Hz**. The machine-side forcing delivers **-2.15 Hz** at 5-6 s - the model's frequency response is the **right order**, so the earlier "frequency ~7x too weak" (run 93) was an artefact of forcing **converter plants only**, which carry no inertia and almost no governor response. The same loss applied to the **synchronous** units reproduces the report. The inertia diagnosis stands (the France unit holds 5,000 of 5,119.5 GWs), but it does not prevent a correct magnitude once the loss sits on the machine side.

**Limits recorded, not glossed:** the gate removes the machines' mechanical-power set point but their output does **not** fall to zero (bus 31 ~2.0 GW, bus 32 ~4.4 GW at 5-6 s), so this is a **partial trip** - the governor path still contributes - and the machine's Tm pin assignment was inferred from the datalabel position, not read from the definition's interface. Voltage rows remain unscoreable (Carmona unmapped).

**State:** `stage6/add_syncunit_en.py`, `stage6/drive_syncunit_en.py`, snapshot `stage6/ib4hv_machine_trip.pscx`; runs 94/95 PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

**1. `SyncUnit` has no force input.** The definition carries **17 `master:import` constants** (`Pmec`, `Sbase`, `Vbase`, `VbaseLN`, `Ibase`, `H`, `P0`, `Q0`, `V0`, `Ph0`, `Vctl`, `Tstart`, `Kgov`, `Tgov`, `GovLim`, `KA`, `KF`, `TF`) plus **one electrical `xnode`** - no `EN`, no `Force`, no signal path to `Pmec` (which is a parameter, consumed as `TMECH = Pmec + DPGOV`). Unlike `RES_Plant`, whose `Force` net exists, there is nothing to drive: a nuclear / CCGT trip cannot be commanded in this model as built. Adding a gate means editing the definition (a signal import + a multiplier on `TMECH`) - a module change that Part C rule 2 says must be built and tested on a bench first, and whose geometry cannot be read through the MCP (ports resolve only on `Main`, `No such component` for definition canvases). Not attempted blind at the end of a long session.

**2. The consequence is quantified, and it is inertia, not tuning.** Read from the instance parameters of the adopted case:

| unit | Sbase (MVA) | H (s) | KE (GWs) |
|---|---|---|---|
| bus 9 | 6,113 | 2.50 | 15.3 |
| bus 31 | 13,548 | 2.50 | 33.9 |
| bus 32 | 15,292 | 2.50 | 38.2 |
| bus 37 | 12,838 | 2.50 | 32.1 |
| **France equivalent (bus 39)** | **200,000** | **25.0** | **5,000.0** |
| **total** | | | **5,119.5** |

The four Iberian machines hold **119.5 GWs** - exactly the G4 target of >= 119 GWs - while the **France equivalent holds 5,000 GWs, i.e. 98 % of the model**. The model is **43x** the report's inertia, and the swing equation predicts the measured behaviour: for a 6.6 GW loss the model should ramp at `50*6.6/(2*5119) = 0.032 Hz/s` (measured **0.092 Hz/s** including governor action), whereas 119 GWs would give **0.95 Hz/s** - the ~10x that matches the G6 gap and the reason a 13.3 GW loss stayed in synchronism in G5 clause 3.

**3. Why this matters for the plan.** No amount of machine-side forcing changes this: even if the nuclear/CCGT units could be tripped, their removal would take at most ~5 GW of *injection* while the France machine still holds 5,000 GWs of inertia and absorbs the deficit. The frequency rows of G6 and G5 clause 3 cannot pass while the France equivalent is a 200 GVA / H 25 s machine. Its `Sbase`/`H` is a **model-design parameter** (Stage 2's interconnection equivalent), not a plant reactance or a line datum, so changing it is a **documented design decision** rather than a forbidden physical tweak - but it changes the architecture and therefore belongs in the decision log, not in a silent edit.

**State:** no case edits this step; adopted working point remains the live case. Measurements read from `stage5/ib4hv_lever3_pod04.pscx` instance parameters and runs 88/93.

`stage6/build_caseA_schedule.py` turns the report's **plant-type** generation loss (PV / wind / thermo-solar, ES - **7,812 MW** of the 11,921 MW ES total) into a trip schedule for the per-plant Force nets, compressed 12:32:57.2-12:33:21.5 into **2.5-4.5 s** (`t_sim = 2.5 + (t_rep - 77.22) * 0.465`). The nuclear / CCGT / hydro **4,109 MW** is **not** forced - those are machine-side trips the plant nets cannot reach - and that omission is recorded rather than hidden.

Schedule actually applied (13 plants + 1 closing trip, **6,615 MW** against the 6,350 MW target at the same report time, i.e. **+4 %**): ch6/13 at 2.64 s, ch10/3/2/9 at 2.76, ch8 2.83, ch7 3.11, ch5 3.26, ch15 3.30, ch12 3.44, ch11 3.51, ch4 3.89, ch14 5.12 s. Build **0 errors, NODES 191**; every trip fired at its commanded time.

Paired difference against `run 88` (same netlist, forcing OFF) - the split again reads **0.0 kV / 0.0000 Hz** before the cascade, so the comparison is clean:

| sim window | report clock (equivalent) | dV bus 31 | df bus 9 | A3 `f` |
|---|---|---|---|---|
| 2.4-2.6 (pre) | 12:32:57 | **+0.0 kV** | **0.0000 Hz** | - |
| 2.86 | 12:33:18 | +1.0 kV | **-0.0192 Hz** | 49.80 (-0.20) |
| 3.33 | 12:33:19 | +0.6 kV | **-0.0324 Hz** | ~49.75 (-0.25) |
| 3.79 | 12:33:20 | -7.5 kV | **-0.1081 Hz** | 49.50 (-0.50) |
| 4.72 | 12:33:22 | -3.1 kV | +0.0344 Hz | 48.00 (-2.00) |
| 5.0-6.0 | 12:33:23-24 | +0.9 kV | -0.0842 Hz | collapse |

Extremes of the paired difference over 2.6-6.0 s: **dV -26.3..+22.3 kV**, **df -0.2654..+0.1667 Hz**.

**What this settles for G6:**

- **Frequency is ~7x too weak at the deep end.** The whole forceable plant fleet (6.6 GW) moves `f` by at most **-0.265 Hz**, where A3 is at **-2.0 Hz** by 12:33:22; at the 12:33:18 checkpoint the model gives **-0.019 Hz** against A3's **-0.20**. Per GW this climbs 10 -> 40 mHz/GW and then saturates, while the report reaches **~250 mHz/GW** - the difference is the 4.1 GW of machine-side loss that cannot be forced here plus the 200 GVA France equivalent absorbing the deficit (the same cause that kept G5 clause 3 in synchronism).
- **Voltage remains unscoreable in absolute terms** (Carmona unmapped) and the ring is now **+-25 kV**, so the A3 rows 445-451 kV / 460 kV cannot be checked; only the event-driven deltas are meaningful and they are 1 kV or less until the ring takes over.

**G6 verdict (final for this session):** sequence reproduced, plant-side cumulative loss within 4 %, **frequency ~7x too weak**, **voltage not scoreable**. The remaining gap is structural (machine-side trips + the swing-machine inertia), so it is recorded as such rather than chased with more forcing.

**State:** `stage6/build_caseA_schedule.py`, `stage6/caseA_force_spec.txt`, snapshot `stage6/ib4hv_caseA_full.pscx` (run-93 state); `run 93` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

**1. `X2 = 2 s` (same 14 GW over 1.9 s instead of 0.5 s) is a clear negative (`run 91`).** The plants then sit below dispatch for two seconds, so the machines carry the deficit far longer: bus-9 `f` is **48.906 Hz** in the pre-event window (2.9-3.0 s), the ring grows to **0.82 Hz p-p** (2.5-3.0 s) against 0.40 Hz with the original ramp, and the case is not a usable pre-event state. Rejected; the ramp is now closed as a lever (four measured attempts: 88 reference, 89 inert, 90 collapse, 91 worse).

**2. The split's neutrality is now proven exactly.** `run 88` (split, forcing OFF) and `run 92` (identical case, forcing ON at 3.0/3.2/3.4 s) are the **same netlist and the same start-up ramp**, and their difference before the event is **0.0 kV and 0.0000 Hz** (2.9-3.0 s). The per-plant Force drivers are therefore inert unless commanded - the condition the earlier runs could only assume.

**3. Paired difference = the event response, with the start-up ring cancelled.** This is the method the masking problem needed: subtract the forcing-OFF run from the forcing-ON run on the same netlist. Measured (`run 92` minus `run 88`):

| window | cumulative loss | dV bus 31 | df bus 9 | A3 asks |
|---|---|---|---|---|
| 2.9-3.0 (pre) | 0 | **+0.0 kV** | **0.0000 Hz** | - |
| 3.1-3.2 | 454 MW | **+0.3 kV** | **-0.0031 Hz** | +3..+7 kV step; -0.06 Hz |
| 3.3-3.4 | 1,351 MW | **+0.4 kV** | **-0.0273 Hz** | 440 kV abs; -0.10 Hz |
| 3.6-4.0 | 2,256 MW | **-6.3 kV** | **-0.0884 Hz** | 445-451 kV abs; -0.20 Hz |
| 5.0-6.0 | 2,256 MW | -1.8 kV | -0.0825 Hz | - |

Post-event extremes of the paired difference: **dV -16.8..+18.2 kV**, **df -0.141..+0.126 Hz** - the ring, not a voltage step, dominates the raw response.

**4. What this overturns.** The run-87 statement that the model is "2-4x too voltage-sensitive" was an artefact of comparing raw windows on a ringing baseline. The event-driven voltage change is only **+0.3 kV for 454 MW = 0.66 kV/GW**, against A3's **8-20 kV/GW** (3-7 kV for 355 MW): the model is **12-30x too STIFF in voltage**, not too sensitive. The **frequency** response is also too weak, by about a factor 2: at 2,256 MW the replay falls **0.0884 Hz**, while A3 at 12:33:18 has **2,536 MW** lost (this session's ledger, `stage6/event_table.csv`) with `f` = 49.8 - i.e. **79 mHz/GW** against the model's **39 mHz/GW**. That is the 200 GVA France swing machine again, the same cause that kept G5 clause 3 in synchronism.

**G6 verdict (revised, paired method):** sequence correct, **frequency ~2x too weak (39 vs 79 mHz/GW)**, **voltage far too stiff (12-30x)**, absolute-voltage rows not comparable because Carmona is unmapped. The gate still does not pass, but for a different and better-evidenced reason than before.

**State:** `stage6/lengthen_plant_ramp.py` (rejected edit, kept for the record), snapshots `stage6/ib4hv_caseA_split_345.pscx` (run-92 state) and `stage6/ib4hv_split_lever3.pscx` (forcing off); runs 91/92 PSOUT in `C:\PSCAD_work\s21\`. Adopted working point restored as the live case (hash-checked).

The 0.222 Hz ringing that masks G6's frequency rows is the model's **own start-up**: every plant `upramp` runs X1 = 0.1 s -> X2 = 0.6 s from zero, i.e. a **14 GW step in half a second** at t = 0. Envelope fits on bus-9 speed give a 1 s amplitude of ~0.22 Hz with a decay time of ~3 s, so at the t = 3 s replay time the ringing is still ~0.1 Hz - larger than the event responses being measured.

| run | change | result |
|---|---|---|
| 88 | split Force nets, forcing off, ramped start | reference. Steady state matches `run 82` (bus-9 `f` +0.043 Hz, bus-31 V +1.46 kV, plant-4 `ID` +0.004), but bus-9 `f` p-p **halves** (0.2469 -> 0.1521) - the mode is phase-sensitive, so **p-p is not a reproducible metric** |
| 89 | add `Y1 = Y2` to the plant ramps | **inert**: every number identical to run 88 to four decimals - the block has no start-value parameter, it always ramps from zero |
| 90 | move the ramp window before t = 0 (`X1 = -1 s`, `X2 = 0 s`) | **the initial condition does start at dispatch** (plant-4 `ID` = **1.003** at t = 0), but the **system collapses**: `f` 49.861 (1-2 s) -> **48.118** (2.5-3.0 s) -> **45.739** (5-6 s). Rejected: the start-up ramp is load-bearing for a consistent initial condition |

So the transient cannot be removed by re-timing the ramp: the model needs the ramp for its IC, and any attempt to skip it leaves the network solved for a different dispatch. Two consequences recorded:

1. **A measurement trap, not just a modelling one.** Runs 82 and 88 are the same physics and differ by 2x in p-p, so the POD gain comparisons of runs 79-82 (`f` p-p 0.3290 / 0.5102 / 0.2469 / 0.1582) are within that phase scatter. Those gains must be re-compared on an envelope/decay metric before any of them is called better.
2. **G6's frequency rows stay unmeasurable** on this baseline - unchanged conclusion, now with the correct cause (a start-up step, not a sustained oscillation).

**Next, cheapest safe option:** lengthen the ramp (X2 = 2.0 s) so the same 14 GW is delivered over 2 s instead of 0.5 s; that leaves the initial condition untouched (still starts at zero) and cuts the excitation amplitude by ~4x, which should bring the ringing at t = 3 s below the event responses. Not attempted here - this is the third cycle on the baseline symptom, so it stops as recorded.

**State:** `stage6/flatten_plant_ramp.py` (inert edit, kept for the record), `stage6/prestart_plant_ramp.py` (rejected edit), snapshot `stage6/ib4hv_split_lever3.pscx` (adopted point + split, forcing off, ramped start - the clean baseline case); runs 88 and 90 PSOUT in `C:\PSCAD_work\s21\` (run 89 was read in place and then overwritten by run 90; its identity with run 88 is the recorded result, not a retained file). Adopted working point restored as the live case (hash-checked).

The previous entry blamed G6's failure on a baseline that "swings ±20 kV / 0.5 Hz p-p". The 0.5 Hz figure was wrong: it came from `run 63` (the angle-droop experiment), not from the accepted operating point. Re-measured from the existing runs, with the signal shape checked first:

- `VIT` is a **filtered** voltage (0.1-0.3 kV change per 200 us sample, not the 50 Hz waveform), so a voltage peak-to-peak over a window is a real physical swing, not a sampling artefact.
- The dominant mode at every operating point is **0.222 Hz (period 4.5 s)** - confirmed by FFT on `f` over 1.5-6 s in runs 75/79/82/87.
- On the **accepted** point (`run 75`, 5-6 s) the frequency baseline is quiet: `f` p-p **0.0033 Hz**.

So the frequency baseline is *not* the problem; the **voltage** mode is:

| case | `f` bus-9 p-p 5-6 s | `f` France p-p 5-6 s | bus-31 V p-p 2.5-3.0 s | bus-31 V p-p 5-6 s |
|---|---|---|---|---|
| Kpod 0 (no POD, `run 79`) | 0.3290 | 0.0071 | 43.0 kV | 27.2 kV |
| Kpod 0.3 (`run 81`) | **0.5102** | 0.0047 | 46.8 kV | 41.4 kV |
| Kpod 0.4 (`run 82`) | 0.2469 | 0.0167 | 48.0 kV | 51.7 kV |
| Kpod 0.5 (`run 80`) | **0.1582** | 0.0238 | 55.0 kV | 35.8 kV |

**No gain quiets both.** Raising `Kpod` damps the bus-9 speed oscillation (0.3290 -> 0.1582 Hz) but **grows** the voltage oscillation (43 -> 55 kV pre-event; 27 -> 52 kV at 5-6 s) and the France speed oscillation (0.0071 -> 0.0238 Hz): POD injects power to fight speed, and that power lands on the voltage. A Kpod sweep therefore cannot produce the quiet pre-event state G6 needs, and the split-equipped case is dynamically identical to runs 79-82 (signal-only, 0 nodes), so re-running it would repeat those four measurements. Recorded instead of run.

**What this does to G6 (`run 87`):** the **voltage** rows stay valid - in a 0.1 s window the 4.5 s mode contributes only ~3 kV, against the **+13.5 kV** event step - so the 2-3x voltage over-sensitivity stands. The **frequency** rows become explicitly **unmeasurable**: the event moved `f` by **-0.005 Hz**, while the mode itself is 0.0071-0.0238 Hz on the same channels. Reporting that as a gate result would be noise, not measurement.

**Consequence for the plan:** the damping device needed here is not a PV power POD. It is a device that acts on the **voltage/power** mode without adding real-power modulation - i.e. a **PSS on the `SyncUnit` exciters** (the module already carries an AVR; a speed-input stabiliser is a module addition, benched like WP1 was) or a POD fed from a voltage/angle error instead of `P`. That is the next work item, and it unblocks both G6's frequency rows and Stage 10.

**State:** no case edits this step; measurements from runs 75/79/80/81/82/87 in `C:\PSCAD_work\s21\`. Adopted working point `stage5/ib4hv_lever3_pod04.pscx` remains the live case.

Applied `stage6/split_force_net.py` to the **adopted lever-3 + POD 0.4 case** with **per-channel force times** (the script now takes `ch:t,...`), mapping Table 3-1 clusters onto plants by their measured lever-3 dispatch, time-shifted into the 6 s budget (A2/A3):

| Table 3-1 cluster | MW (report) | forced plants | MW (measured) | force time |
|---|---|---|---|---|
| 3 | 355 | ch6 + ch7 | **454** (+28 %) | 3.0 s |
| 4a/4b | 727 | ch2 + ch11 | **897** (+23 %) | 3.2 s |
| 5 | 928 | ch12 + ch15 | **905** (-3 %) | 3.4 s |
| total | 2,010 | 6 plants | **2,256** | |

Build **0 errors, NODES 191**; every trip fired at its commanded time and only the six named plants tripped (`run 87`). Plant output 11,560 -> 9,300 MW. Carmona's model bus is still unmapped (`data/parameters.md` §9 item 2), so the 400 kV generator buses are used as the voltage proxy.

| window | bus 30 | bus 31 | bus 32 | bus 37 | bus 39 | `f` mean | `f` min |
|---|---|---|---|---|---|---|---|
| pre 2.9-3.0 s | 422.9 | 423.6 | 418.4 | 406.6 | 410.1 | 49.9223 | 49.9210 |
| after 454 MW | 432.0 | 437.1 | 430.0 | 413.3 | 410.3 | 49.9174 | 49.9166 |
| after +897 MW | 429.1 | **445.3** | 438.1 | 409.6 | 410.5 | 49.9147 | 49.9143 |
| after +905 MW | 389.7 | 406.7 | 402.4 | 378.0 | 411.0 | 49.9075 | 49.9019 |
| settled 5-6 s | 400.5 | 413.0 | 408.2 | 387.0 | 410.8 | 49.8632 | 49.8515 |

**Against the A3 table:**

- **Voltage step too large.** The 454 MW cluster-3 step moves the 400 kV buses by **+9.1 / +13.5 / +11.6 / +6.7 / +0.1 kV**; A3 asks for **+3..+7 kV** at Carmona. The model is **2-4x** too voltage-sensitive to PV loss - the same reactive-surplus gap WP5 has been chasing (and the reason bus 31 reaches **445.3 kV**, i.e. past the 435 kV POI figure G7 names).
- **Frequency dip too small.** The same step moves `f` by **-0.005 Hz** (49.9223 -> 49.9174); A3 at 12:32:58 expects 49.94 ±0.02, so the value is **0.003 Hz outside the low edge**. By the third step the model sits at **49.907 Hz** where A3 asks for **49.8 ±0.05** at 12:33:18 - the replay has lost 2.2 GW and moved `f` by 0.06 Hz, against 0.2 Hz in the report.
- **Sequence is right**: step up on PV loss, then the deeper loss, then the voltage break - the order of the A3 rows is reproduced even though the magnitudes are not.

**The blocking reason is the baseline, not the replay.** Before any forced event the adopted case already swings **±20 kV** on the 400 kV buses and **0.5 Hz peak-to-peak** in `f` (the 0.2 Hz oscillation measured in the POD work), so an event response of +13 kV / -0.005 Hz cannot be attributed to the event. G6 therefore needs a **quiescent pre-event state** first: either the oscillation is damped (a real POD/tuning fix) or Case A is replayed on the base accepted point (`run 75`, `f` p-p 0.5435) with the oscillation explicitly subtracted. Recording it as the gate's blocking condition rather than tuning the replay to fit.

A second, measured limitation: the three force times are 0.2 s apart instead of the report's ~19 s + 1 s, so the AVG/governor/AVR responses do not have their real time to act. Any A3 comparison at 12:33:17/18 must therefore be made on a **time-scaled** replay (A2), not on this compressed one.

**State:** `stage6/split_force_net.py` (per-channel `ch:t` times), snapshot `stage6/ib4hv_caseA_345.pscx` (adopted point + split + the six forced channels); `run 87` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point `stage5/ib4hv_lever3_pod04.pscx` restored as the live case.

`stage6/split_force_net.py` splits the single global `FRC` net into **18 per-plant nets** (signal-only, 0 nodes): each plant's `Force` pin keeps a renamed datalabel `FRC<k>`, and one driver is placed in a free row (const 0, or `compare(time > t)` for a forced plant), connected by net name only. The global const is **kept at 0** because `HVDC_T` also reads the `FRC` net - deleting it raises `Input port 'Force' is floating` on the HVDC terminal (build error, fixed).

**The channel mapping is now measured, not assumed:** `RES_Plant[k]` follows **ascending component id**. It was derived from run 85 (the two plants that survived the global force are the only two without an `FRC` label on their `Force` pin) and confirmed against four dispatch values - ch1 356 MW / 400 MVA, ch16 314 / 348, ch17 2,817 / 3,132, ch18 2,271 / 2,550. Two build traps recorded: the `const` output pin is at **(x, y+2)** and the symbol spans 4 grid rows, so drivers must be 8 rows apart.

**Verification (`run 86`, build 0 errors, NODES 191):** forcing channels **2, 4 and 11** at t = 3.0 s trips **exactly those three** and nothing else - plant total **13,943 -> 10,866 MW**, i.e. a measured **3,077 MW** loss (ch4 2,160, ch11 772, ch2 154 MW). The split therefore does what it was built for.

**G5 clause 2 ("a forced 3 GW generation loss makes the tie flow reverse") - FAILS, and the reason is structural.**

| window | `f` mean (min..max) Hz | France unit `POUT` |
|---|---|---|
| 1.0-2.0 s (pre-event) | 49.9411 (49.9350..49.9514) | mean **+2,467 MW**, swinging **-2,951..+14,747** |
| 2.9-3.0 s (just before the trip) | 49.9216 (49.9193..49.9240) | **+13,432 MW** |
| 3.0-4.0 s | 49.9071 | **+8,331 MW** |
| 5.0-6.0 s | **49.8542** (p-p 0.0211) | **+9,296 MW** |

Two facts close the clause for now: (1) **there is no tie branch to meter** - the French end is a 200 GVA `SyncUnit` sitting directly on bus 39, so "tie flow" *is* that machine's power, and it already swings from -2.95 to +14.7 GW inside the pre-event oscillation; (2) at this operating point the exchange is an **import** (mean ~+9 GW), while the report has **4,185 MW of export** at 12:32 (Fig 3-5), so a 3 GW loss cannot reverse a flow that is not exported in the first place. Closing clause 2 needs a **modelled tie** plus an **export-state dispatch**, not a relay or parameter tweak - i.e. it is the same family of gap as the WP3 system-balance item.

Timing note: Table 3-1 clusters 3-5 sit at t = 17.22-18.4 s, beyond the 6 s run budget, so the same *magnitude* (3,077 MW) was forced at t = 3.0 s under the accelerated-testing rule (A2/A3). The forced plants are not clusters 3/4/5 (those total 2,010 MW); they were chosen to land on 3.0 GW at their measured dispatch.

**State:** `stage6/split_force_net.py`, snapshots `stage6/ib4hv_perplant_force.pscx` (nothing forced) and `stage6/ib4hv_perplant_force_3gw.pscx` (the tested state); `run 86` PSOUT in `C:\PSCAD_work\s21\`. Adopted working point `stage5/ib4hv_lever3_pod04.pscx` restored as the live case.

- **G5**: a forced frequency ramp sheds each LFDD stage at its threshold; **forcing a 3 GW generation loss makes tie flow reverse**; **forcing >= 6 GW loses synchronism and opens the ties** (“tune tie reactance to this”).
- **G6** (Case A): every Table 3-1 event forced at its time; the A3 table passes for voltage steps and frequency.
- **G7** (Case B): A3 passes and cumulative lost generation is within **±20 % of Fig 3-7** at 12:33:17/18/19/20.
- **G8**: +20 % inertia does not prevent collapse; ideal LFDD does not; 8 x 250 MVA condensers do.
- **G9**: prevention table. **G10**: 0.63 Hz oscillation (forced and emergent).

**Stage 6 started: the Case A event ledger, built and checked against Fig 3-7.** `stage6/build_event_table.py` turns all **173** timed rows of `data/events.csv` into a signed staircase with two columns - net imbalance (all MW, the quantity a replay must impose) and gross cumulative lost generation (the quantity Fig 3-7 plots). The report's own cluster `2a/b` row is the 208 MW summary of its 2a/2b detail rows, so it is dropped from both columns to avoid double counting (documented in the script). Output: `stage6/event_table.csv`, `results/stage6/stage6_event_ledger/stage6_event_ledger.png`.

Self-checks:

| check | result |
|---|---|
| Table 3-2 window (ES generation, 12:33:20-25) | **7,609.27 MW** vs G0 7,609.27 - exact |
| gross ledger vs Fig 3-7a/b, 371 digitised samples | **median |error| 11.4 MW**, max 683 MW |
| G7 window 12:33:17 / :18 / :19 / :20 | **-43.5 / +14.2 / -33.5 / +191.1 MW** - all inside ±20 % |

So the event ledger already satisfies the numeric half of G7's criterion before a single model run; what G7 adds is that the *model* reproduces it with relay-driven (not forced) trips.

**The Force path is narrower than recorded: it reaches 16 of 18 plants.** The 18 `FRC` datalabels all sit on one net driven by the single `master:const` at (84,8), but forcing it trips plants **2-15, 17, 18** and leaves **1 and 16 running** (`run 85`, TRIP traces). That corrects the S22 run-74 note that the FRC instrument trips plants [1] and [16].

**G5 clause 3 tested - and it FAILS for a measurable reason.** Two runs:

| run | forcing | outcome |
|---|---|---|
| `run 84` | `FRC = (time > 0.5 s)` | trip fired (plant 4 `ID` 0.703 -> 0.004 at 0.5 s) but **inside the plant start-up ramp** (`upramp` X1 0.1 / X2 0.6 s), so there was no steady pre-event state - void as a gate |
| **`run 85`** | `FRC = (time > 3.0 s)` | clean pre-event state, **13,275 MW** of plant output lost (13,950 -> 675 MW), assessed below |

`run 85` measurements (5-6 s): `f` pre-event **50.291 Hz**, minimum after the loss **49.521**, mean **49.810**, p-p **0.3415**; machines pick the imbalance up - bus 9 +1,251, 31 +2,932, 32 +3,277, 37 +2,611 and **the France equivalent (bus 39) +15,342 MW** - and **all five `THETA` read +3.13 deg**, i.e. the units stay in step.

**Verdict: G5 clause 3 does not pass.** 13.3 GW (well over the 6 GW the gate names) is lost and the model **keeps synchronism and opens no ties**: the 200 GVA France equivalent absorbs the whole imbalance, so there is no coherent group left to slip against. The gate's own remedy is “tune tie reactance to this”, which is a network-parameter study that must be run on the tie model, not on the swing machine. Also note the pre-existing oscillation is visible here (p-p 0.34 Hz at 5-6 s), consistent with the POD work.

**State:** `stage6/set_global_force.py`, `stage6/set_timed_force.py`, `stage6/build_event_table.py` and `stage6/event_table.csv`; snapshots `stage6/ib4hv_timed_force_t05.pscx` / `stage6/ib4hv_timed_force_t30.pscx`; runs 84/85 PSOUT in `C:\PSCAD_work\s21\`. Adopted working point `stage5/ib4hv_lever3_pod04.pscx` restored as the live case. PSCAD itself had to be restarted once (the run path silently no-ops after a long session; the launched instance also needs `pscad_acquire_certificate` - key 3399355356 - before it will accept commands).

| definition | electrical ports |
|---|---|
| `fault_sw` | A, B |
| `peswitch` | DN, DP (DC) |
| `switch` | B, A, A |

and `master:switch` is the only one that carries a **`status` (CLOSE/OPEN)** parameter - a *constant*, not a signal input. The plant's own gate control uses `master:peswitch`, whose ports are `DN/DP`, i.e. DC. So this library offers **no signal-controlled AC series switch**, which is exactly what dynamic load shedding needs. Building one (e.g. a `trig`-driven conductance or a controlled current sink per load) is a module-design task, not a parameter choice.

**Therefore the load-shedding half of Stage 5 is closed as a design gap, with the reason now specific:** the 9-breaker plan cannot be built because the primitive does not exist in this library, independently of the node budget (which also only allows 9 of 19 loads). The LFDD **ladder** remains gated and usable as a signal (run 77).

1. **The series switch primitive is not identified.** `master:brk`, `master:breaker` and `master:tswitch` instantiate with **no ports and no parameters** in this build, and `master:switch` exposes a single port `A` with a `status` parameter (CLOSE/OPEN), i.e. a shunt element, not a series breaker. Without a series switch there is no way to open a `fixed_load` dynamically, so the 9-breaker plan cannot be built as specified.
2. **Duplication trap recorded:** the adopted case **already contains the LFDD relay** (it was carried through `stage5_lfdd_relay -> lever3_dispatch -> lever3_pod04`), so re-running `stage5/build_lfdd_relay.py` on it added a second relay and produced **42 build errors** (`Signal 'RT_32' / 'FRAMP' source contention`). The case was restored from `stage5\ib4hv_lever3_pod04.pscx` and rebuilt **clean: 0 errors, NODES 191**. The broken copy is kept at `stage5\ib4hv_lfdd_doubled_broken.pscx` as the evidence.

**Consequence:** the load-shedding half of Stage 5 still needs a decision - either the correct series-switch primitive is identified (worth one focused probe of the library's switch family: `sw`, `iswitch`, `brk3`, `time-switch`), or the representation changes (signal-scaled load / `psse` data), as recorded earlier. The LFDD ladder itself remains gated (`run 77`, ≤1 ms).

**State:** adopted working point live (`stage5\ib4hv_lever3_pod04.pscx`), build **0 errors, NODES 191**, nothing half-edited.

| case | 30 | 31 | 32 | 37 | 39 | `f` p-p |
|---|---|---|---|---|---|---|
| lever 3 + POD 0.4 (`run 82`) | 400.9 | **413.4** | 407.9 | **387.4** | 410.7 | 0.2469 |
| + 300 Mvar at bus-36 `N1` (`run 83`) | 400.9 | **414.8** | **413.4** | **388.5** | 411.2 | 0.1794 |

Two results that matter:

1. **Bus 31 is finally inside the band** at this operating point: **413.4 kV** (and 414.8 with the shunt), against 426.5 kV at the old dispatch. The lever-3 re-dispatch is what did it - it takes plant MW off the collectors and lowers the 400 kV profile there by ~13 kV.
2. **The shunt is not a bus-37 lever.** 300 Mvar at the bus-36 transformer node moves bus 32 by **+5.5 kV**, bus 31 by +1.4 and bus 37 by only **+1.1 kV**. Bus 37 sits 11.5-12.6 kV below the band and its unit is at its over-excitation limit (`Q` +1.5 Gvar), so closing it would need ~3 Gvar of local capacitance - which would drive bus 32 (now 413.4) and bus 31 over the top. **The band is a two-bus trade that the available network nodes cannot resolve**; bus 37 needs machine capability or `psse` data, i.e. D21-15 stands for bus 37 by a different route than for bus 31.

Side benefit recorded: the shunt also **improves damping** (`f` p-p 0.2469 -> 0.1794).

**State:** adopted working point `stage5\ib4hv_lever3_pod04.pscx` (live); shunt experiment at `stage5\ib4hv_lever3_pod04_cap36.pscx`; `run 83` PSOUT in `C:\PSCAD_work\s21\`.

**G4a clause 2 status after this step:** 4 of the 5 measured 400 kV buses are in band at the adopted point (30 400.9, 31 413.4, 32 407.9, 39 410.7) and **bus 37 (387.4) is the only violation**, with a measured shunt sensitivity of +1.1 kV per 300 Mvar - i.e. ~3 Gvar would be needed, and it would over-volt the rest.

| `Kpod` | `f` p-p 5-6 s | vs lever-3 baseline | plant `id` sum | vs 11.682 | verdict |
|---|---|---|---|---|---|
| 0 (lever 3 only, `run 79`) | 0.3290 | - | 11.682 | - | reference |
| 0.3 (`run 81`) | **0.5102** | **+55 % (worse)** | 11.693 | +0.1 % | rejected |
| **0.4 (`run 82`)** | **0.2469** | **-25 %** | **11.579** | **-0.9 %** | **accepted** |
| 0.5 (`run 80`) | 0.1582 | -52 % | 10.615 | **-9.1 %** | rejected (dispatch shift) |

`Kpod` 0.4 gives **-25 % peak-to-peak against the lever-3 baseline** (and **-55 % against the base-dispatch 0.5435 Hz**) while leaving the plant `id` sum within **0.9 %** of its no-POD value. `Kpod` 0.3 is *worse* than no POD at all - the damping is **non-monotonic in gain** at this operating point, which is recorded because it means a gain chosen from a linear argument would have been wrong. `Kpod` 0.5 damps hardest but still shifts 9 % of the plant dispatch.

**Bus 31 / bus 37 trade-off at the lever-3 dispatch (quantified, `run 79` vs the base dispatch):** bus 31 **426.5 -> 420.8 kV** (-5.7, now only **0.8 kV over** the band - the best value recorded) while bus 37 **397.1 -> 394.3 kV** (-2.8, 5.7 kV under). The re-dispatch does not close the band, it **trades one bus for the other**: the plant MW taken off the collectors raises the 400 kV profile around bus 31 and lowers it around bus 37. Closing both needs the bus-37 side lifted (its unit is already at its over-excitation limit, `Q` +1.5 Gvar), i.e. a capacitance the equivalent does not have - the same `psse`-data limit as D21-15.

**State:** `Kpod` 0.4 case archived at `stage5\ib4hv_lever3_pod04.pscx` (with `…_lever3_dispatch.pscx`, `…_lever3_pod03.pscx`, `…_lever3_pod.pscx`); accepted case restored (`stage5\ib4hv_stage5_lfdd_relay.pscx`); runs 81/82 PSOUT in `C:\PSCAD_work\s21\`.

| configuration | `f` mean | **`f` p-p 5-6 s** | plant `id` max | `id` sum | trips |
|---|---|---|---|---|---|
| base dispatch, no POD (`run 63`) | 49.9633 | **0.5435** | 0.902 | 14.397 | 0 |
| **lever 3 (-2.5 GW), no POD (`run 79`)** | 49.8926 | **0.3290** (-39 %) | **0.751** | 11.682 | 0 |
| **lever 3 + POD 0.5 (`run 80`)** | 49.8287 | **0.1582** (-71 %) | 0.730 | 10.615 | 0 |

**Lever 3's own numbers (`run 79`):** plant `id` 0.493-0.751 (was 0.644-0.900), plant total **11,448.4 MW** (-2,519 against the 13,967 baseline), France **8,711.8 MW**, machines **18,101.2 MW**, 0 trips. The 400 kV profile moved: 30 **410.5**, 31 **420.8**, 32 **414.0**, 37 **394.3**, 39 **410.4** kV - **bus 31 improves by 5.7 kV to 0.8 kV above the band** (the best value recorded) while **bus 37 falls to 394.3 kV**, so the band clause trades one bus for the other rather than closing.

**What this settles:** the S21 §66 headroom coupling is confirmed and then broken. At the base dispatch the plants sit at 0.90 of `Imax` and POD either rectifies (-1.69 pu shift) or does nothing; after lever 3 they sit at 0.75, and the same unscaled `Kpod` 0.5 gives **-71 % peak-to-peak** with the shift reduced to **-1.07 pu**. POD therefore works once the dispatch leaves headroom - the residual shift is the remaining 0.35 pu of excursion at `Kpod` 0.5.

**State:** experiments archived at `stage5\ib4hv_lever3_dispatch.pscx` and `stage5\ib4hv_lever3_pod.pscx` (+ `stage5/add_pod_simple.py`); the accepted case `stage5\ib4hv_stage5_lfdd_relay.pscx` is restored; runs 79/80 PSOUT in `C:\PSCAD_work\s21\`.

| configuration | `f` mean | `f` p-p 5-6 s | plant `id` sum | trips |
|---|---|---|---|---|
| POD off (`run 63`) | 49.9633 | **0.5435** | **14.397** | 0 |
| POD 0.5, unscaled (`run 67`) | 49.7626 | **0.3108** (-43 %) | 12.703 (**-1.69 pu**) | 0 |
| **POD 0.5, headroom-scaled (`run 78`)** | 49.9226 | **0.5456** | **14.389** | 0 |

So the scaling does exactly what it was designed to do - the steady-state cost disappears (14.389 vs 14.397) - **and it takes the damping with it**: the headroom factor at `id` 0.90 is `(1.1-0.9)/1.1 = 0.18`, so the effective gain becomes 0.09 instead of 0.5 and `f` p-p returns to the POD-off value. Damping and a shift-free operating point remain mutually exclusive **while the plants sit at 90 % of `Imax`**.

**Conclusion of record:** POD is not a tuning problem and not an implementation defect - it is **coupled to the pre-event dispatch**. The only two ways out are (a) a much larger `Kpod` with an explicit anti-windup limiter that is *not* the current limit (a module redesign), or (b) **lever 3**, which lowers `id` and creates real headroom. Since lever 3 is itself an unstarted plan item, it is the correct next step and POD follows it.

**State:** accepted case restored (`stage5\ib4hv_stage5_lfdd_relay.pscx`); POD builds kept at `stage5\ib4hv_pod05_build.pscx`, `…_pod05yo09_build.pscx`, `…_pod_headroom_build.pscx`; `run 78` PSOUT in `C:\PSCAD_work\s21\`.

```
ramp (upramp, 0 -> -1.7 over 0.5-2.5 s, driven by master:time-sig)  ->  f = 49.5 + ramp
gain -1 -> RPOS = -ramp ;  step k: RPOS > (49.5 - threshold_k) -> delay(0.1 s) -> latch -> S_k (+ pgb)
```

Gate on the synthetic 49.5 -> 47.8 Hz ramp (`run 77`, 6 s, 20 us / 200 us; build 0 errors, NODES 191):

| step | threshold [Hz] | expected t [s] | **measured t [s]** | error |
|---|---|---|---|---|
| S1 | 49.0 | 1.188 | **1.189** | +0.001 |
| S2 | 48.8 | 1.424 | **1.424** | 0.000 |
| S3 | 48.6 | 1.659 | **1.659** | 0.000 |
| S4 | 48.4 | 1.894 | **1.895** | +0.001 |
| S5 | 48.2 | 2.129 | **2.130** | +0.001 |
| S6 | 48.0 | 2.365 | **2.365** | 0.000 |

Two build traps recorded: the per-step labels could not be reused across the compare/delay/latch pins (`type contention`), so the compare output is wired to the delay and the label only taps the latch output; and **the upramp's input is the TIME signal, not a scale** - feeding a constant made it a one-shot and no step fired (`run 76`, all six `S_k` = 0). With `master:time-sig` on its input the ramp and the ladder behave.

**Scope of this result (explicit):** the relay logic is proven; it **does not shed load**. Driving the 19 `fixed_load` instances needs one breaker each = 210 nodes against the 200 limit (9 fit), the loads are constant-parameter (`PO`/`QO`/`Scale`, no signal input), and most of the Spanish demand is inside `psse` - the structural blocker recorded in the previous entry stands. The relay therefore sits in the case as a measured, inert instrument (0 nodes, no network effect).

**State:** `stage5\ib4hv_stage5_lfdd_relay.pscx` (accepted case + relay), `run 77` PSOUT in `C:\PSCAD_work\s21\`.

1. **No signal-driven load exists.** `master:fixed_load` and `master:fload` carry `PO`/`QO`/`Scale` as *constants* (ports read back: only `IA` and `G`), so a load cannot be scaled by a signal. The only dynamic way to shed is a **breaker in series with each load**.
2. **The node budget forbids it.** The accepted case is at **NODES 191** of the Educational limit 200, and there are **19** `fixed_load` instances on Main carrying **8,412.5 MW** of the demand. One breaker per load would be 191 + 19 = **210 nodes**; only **9 breakers (9 of 19 loads, 200 nodes exactly)** fit.

So a Spain-sized LFDD (`data/parameters.md` §5: 49.0/48.8/48.6/48.4/48.2/48.0 Hz, **8,504.9 MW** step total; Portugal **1,955 MW**; 218 MW at 49.2 Hz) **cannot be represented**: even the full accessible load set (8,412.5 MW) is 1.1 % short of the Spanish ladder, and only about half of it can be switched within the node limit. The rest of the demand - and therefore most of the shed - sits inside the imported `psse` block, which has no canvas and no interface.

**Decision required (not a tuning choice):** Stage 5 needs either (a) the node limit raised / the load representation changed to a signal-scaled equivalent, or (b) an accepted, recorded scaling of the ladder onto the 9 switchable loads, or (c) a `psse` data change so the equivalent exposes switchable load. All three change the model or its limits, so they are the user's call - none was attempted.

**Also unresolved from the previous entry:** `PLAN_OLD.md` Part C - the stage specification PLAN.md delegates Stages 5-10 to - is **absent from the repository**, so any gate thresholds for Stage 5 would be invented.

```
TRIP0 = ONE - EN ;  TRIPSUM = TRIP0 + Force ;  TRIP = (TRIPSUM > 0.5)
```

Two build errors cleared on the way (`INA:Dim` on the cloned sum because the second junction had its coefficient on `A` instead of `D`). Build **0 errors, NODES 191, NPAGES 27**.

| test | FRC `Max` | result |
|---|---|---|
| Force path active (`run 74`) | **1** | **plants [1] and [16] TRIP at t = 0** - the FRC instrument works again |
| Baseline, forcing off (`run 75`) | 0.0001 | machines **15,361.7**, plants **13,966.8**, HVDC **-1,000.9 MW**, bus 9 **418.5 kV**, **0 trips** |

`run 75` is identical to `run 72` (the accepted operating point), so the OR is transparent when the forcing is off - the `TRIP` export and its pgb now carry `(1-EN) OR Force` instead of the raw latch.

**State:** `stage5\ib4hv_wp4_complete_force_or.pscx` (accepted, FRC off), `run 74/75` PSOUT in `C:\PSCAD_work\s21\`. **WP4 is now fully closed: P + stability, Q clause, French end and the Force trip path.**

**Stage 5 entry (recorded before starting):** `PLAN_OLD.md` (Part C) is **not in the repository** and PLAN.md §3 delegates Stages 5-10 to it, so the stage definition is only available in fragments. The measurable part *is* documented: `data/parameters.md` §5 gives the LFDD ladder (Spain: 49.0/48.8/48.6/48.4/48.2/48.0 Hz, 1,175.9 + 1,669.1 + 1,574.6 + 1,523.9 + 1,294.3 + 1,267.1 = **8,504.9 MW**; Portugal: the same thresholds, **1,955 MW** total; 218 MW Portuguese industrial load at 49.2 Hz), together with the report's crossing times. One structural constraint is already visible: the **accessible** load on Main is **8,412.5 MW** across 19 `fixed_load` instances while the rest of the demand sits inside `psse`, so a Spain-sized LFDD ladder cannot be shed from the model's own loads without either a scaled scheme or a `psse` data change - the same class of limit as the French-end boundary.

**Next Stage-5 action (not started):** implement the six-step LFDD relay as a signal module (documented thresholds + definite-time delays, the latch pattern already proven for the plant OV relay) driving the accessible loads by a shed fraction, and record the shortfall against the report's 8,504.9 MW.

| quantity | baseline (`run 72`) | **re-dispatch (`run 73`)** | delta | commanded |
|---|---|---|---|---|
| France `POUT` | 5,164.0 MW | **4,231.9 MW** | **-932.1** | -1,000 (93 %) |
| Spain plants | 13,966.8 MW | **14,959.5 MW** | **+992.7** | +1,000 (99 %) |
| HVDC P | -1,000.6 MW | **-1,000.5 MW** | 0 | unchanged |
| plants tripped | 0 | **0** | - | - |

So the export is now genuinely supplied by **Spanish generation (+993 MW)**, not by the AC tie: the earlier partial result (run 20: France -907 but Spain only +329) was a property of the *old* operating point, where the collector voltages sagged under the extra dispatch. At `Vset` 1.040 the collectors have the headroom and 99 % of the command lands on the plants.

400 kV profile in that case (5-6 s): 30 **416.8**, 31 **429.5**, 32 **420.8**, 37 **399.8**, 39 **410.3** kV - bus 31 is still over band (G4a clause 2, D21-15, unchanged) and bus 37 is 0.2 kV under, i.e. the French-end dispatch moves bus 31 up by 3 kV, as expected from +1 GW of Spanish injection.

**Boundary reconciliation (recorded):** the two metered corridors at bus 39 carry 327 + 802 = **1.13 GW**, against the France unit's **5.16 GW** in the same run - so **~4.0 GW of the bus-39 boundary is `psse`-internal** and unmeterable with the available node budget (D22-2: three meters fit). The French-end result above is therefore established from the *unit-level* balance (France `POUT`, plant `ID`, HVDC P), which is independent of the corridor meters, and the corridor sum is reported only as consistency evidence.

**State:** the accepted operating point is restored (re-dispatch is an experiment, not adopted): `stage5\ib4hv_wp4_qclause_vset1040.pscx` is live, the re-dispatch case archived as `stage5\ib4hv_frenchend_redispatch_vset1040.pscx`; `run 73` PSOUT and `results\stage4_wp4_run72` figures kept.

1. **Gain is not the lever.** `Kq` 20 -> 2 on the `HVDC_T` Q loop changed Q only from -240.7 to **-237.8 Mvar** (`run 70`): the Q channel is a **PI**, so its steady state holds `VDF = Vset` whatever the gain, and Q is set by the voltage error the PI is asked to remove. Recorded as a measured negative - no further gain variants.
2. **The setpoint is the lever.** The WP5 baseline sits at 414-417 kV, so a 410 kV set-point forces the link to absorb ~220 Mvar. Raising `Vset` to the baseline voltage reduces Q one-for-one with the remaining offset:

| `Vset` | Q [Mvar] | bus 9 [kV] | P [MW] | trip |
|---|---|---|---|---|
| 1.025 (as built) | -240.7 | 414.3 | -1,000.6 | 0 |
| **1.036** (`run 71`) | **-61.5** | 417.3 | -1,000.7 | 0 |
| **1.040** (`run 72`) | **+2.6** | **418.5** | **-1,000.6** | **0** |

**Gate:** |Q| = **2.6 Mvar** (0.26 % of P) at **418.5 kV**, P **-1,000.6 MW**, no trip - the clause's intent ("the link is not a reactive source or sink in the baseline") is met, and bus 9 stays inside the 400-420 kV band. The `wp4_gate.py` line "Q follows the Kq droop: FAIL" is a script artifact: that check predicts Q from the hard-coded 1.025 design point, which is no longer the set-point. Noted so the FAIL is not misread.

**Trade-off recorded:** bus 9 now sits at 418.5 kV, i.e. 1.5 kV below the band top; the earlier 413.8-414.3 kV position is lost. Accepted because the Q clause was the open gate and the link is now reactive-neutral at the operating point.

**State:** `stage5\ib4hv_wp4_qclause_vset1040.pscx`; build **0 errors, NODES 191, NPAGES 27**; archive `C:\PSCAD_work\s21\ib4hv_run72_hvdc_vset1040_6s.psout`, figures `results/stage4_wp4_run72`.

**Open-gate scoreboard after this step:** WP4 P + stability PASS, **WP4 Q clause now PASS**; G4a clause 2 open (bus 31/37, `psse`-internal, D21-15); French end partial; Force reintegration dropped; WP6 5c/POD documented gaps; lever 3 has two measured corridors; Stages 5-10 unstarted.

## Session 1 — 2026-11-15 — Stage 0 — **PSCAD work blocked at T1; non-PSCAD Stage 0 work done**

### 0. Decisions taken this session (from the user)

| Item | Decision |
| --- | --- |
| `EXPERIMENT_LOG.md` | obsolete — not read, not needed |
| `data/events.csv` | use as-is, do not re-transcribe |
| `pscad_mcp\server.py` | patch allowed because it only fixes tool registration |

---

### 1. T1 — ⊕ (`ext.py`) tools — **still FAIL in this session; root cause fixed and proven**

Measured now (this session's client):

```
tools.pscad.pscad_get_ports({})             -> Unknown tool
tools.pscad.pscad_get_build_dimensions({})  -> Unknown tool
catalogue: pscad (45 tools)                 <- should be 68
```

**Root cause (confirmed by reading the code):** the server is launched as
`python -m pscad_mcp.server`, so `server.py` executes as module `__main__`. The line
`from . import ext` then made `ext.py`'s `from .server import ... mcp` import a **second copy** of the
module; all 23 extra tools were registered on that copy's `mcp` object, which is never served.

**Fix applied** (only change made to the server; no PSCAD logic touched), immediately above the
`from . import ext` line in `C:\GitHub\PSCAD-MCP\pscad_mcp\server.py`:

```python
import sys as _sys
if __name__ == "__main__":
    _sys.modules.setdefault("pscad_mcp.server", _sys.modules[__name__])
```

**Verification (measured, not assumed)** — `stage0/check_server_tools.py` starts the server exactly
as configured and speaks MCP over stdio:

```
server: {'name': 'pscad', 'title': 'PSCAD Automation', 'version': ''}
tool count: 68
  pscad_get_ports: present
  pscad_get_build_dimensions: present
  pscad_get_canvas_settings: present
```

**What is still needed:** this client session keeps the tool list it fetched at start-up (45). The
MCP server (or the opencode session) must be restarted for the 68 tools to appear here. Five
`pscad_mcp.server` processes were running at 14:35 and 14:43 — stale duplicates should be killed
before the restart.

No PSCAD project was created, loaded, built or run this session.
`NODES / NPAGES / SUBSYS`: **not measured — no build was possible.**

---

### 2. Stage 0 / G0 — events.csv against the report

Script `stage0/check_events.py`, output `stage0/check_events.out.txt`. Nothing in `data/` was modified.

**Passing, exactly:**

| Check | CSV | Report | Page |
| --- | --- | --- | --- |
| Event 3 | 355.00 MW | 355.00 | p.117 |
| Events 4a+4b | 727.00 MW | 727.00 | p.117 |
| Event 5, seven trips (largest 550) | 928.00 MW | ≈928 | p.117-118 |
| Table 3-2 combined cycle | 719.00 | 719.0 | p.131 |
| Table 3-2 nuclear | 3,390.00 | 3,390.0 | p.131 |
| Table 3-2 PV | 3,198.07 | 3,198.1 | p.131 |
| Table 3-2 PV + thermo-solar | 85.30 | 85.3 | p.131 |
| Table 3-2 wind / wind+PV | 48.90 / 168.00 | 48.9 / 168.0 | p.131 |
| **Table 3-2 total generation** | **7,609.27** | **7,609.3** | p.131 |
| Table 3-2 pumped hydro (cluster 50 excluded) | −2,756.00 | −2,756.0 | p.131, p.203 |
| Cluster 2a/b summary vs detail | 208.00 vs 208.46 | report prints "Total 208" | p.117 |

Cluster 50 (−78, −78 MW) is excluded from the pump total because those units tripped on
undervoltage / loss-of-synchronism, footnote 23–24, not on frequency — **exact match** once excluded.

**Not reproducible — Table 3-2 `Load` row (−8,504.3 MW, p.131):**

| Quantity | MW |
| --- | --- |
| `ES` demand rows in 12:33:20–25 | 1,473.53 |
| `IP` rows, one per LFDD step | 8,635.58 |
| Report Table 3-2 Load | 8,504.30 |
| Report Table 3-10 Spanish LFDD total (p.200) | 8,505 |
| Report Table 3-13 Portuguese LFDD total (p.202) | 1,955 |

None of the six `IP` rows carries the per-step values printed on p.200 (1,175.9 / 1,669.1 / 1,574.6 /
1,523.9 / 1,294.3 / 1,267.1). **Load shedding is therefore taken from Table 3-10 in
`data/parameters.md` §5.1, not from `events.csv`.** Awaiting the user's decision on whether to
re-transcribe the demand rows.

Two minor data notes (not changed): cluster `7b` description field contains page-header text
(MW value −124 is correct, matches pump 3 of Table 3-11); the two `11 PT −219.00` rows are **not**
duplicates (pumps 14 and 15 of Table 3-11 at 49.6 Hz).

---

### 3. Stage 0 — target-figure digitisation (done)

Method: pages rendered at 300 dpi; axes calibrated from the **PDF text layer** (tick-label centres),
not by eye; curves separated by exact RGB colour; no interpolation across gaps.

Calibration self-check: the 360 kV reference line in Fig 1-10 reads back as **360.4 kV**.

| File | Figure | Page | Rows | Range |
| --- | --- | --- | --- | --- |
| `data/targets_fig1-10.csv` | 1-10 | 16 | 180 | 50.2–94.9 s |
| `data/targets_fig3-5.csv` | 3-5 | 127 | 271 | −3.7–63.8 s |
| `data/targets_fig3-7a.csv` | 3-7a | 129 | 316 | 0.9–79.6 s |
| `data/targets_fig3-7b.csv` | 3-7b | 129 | 55 | 70.0–83.5 s |
| `data/targets_fig4-89.csv` | 4-89 | 299 | 28 | 76.0–82.8 s |
| `data/targets_fig4-90.csv` | 4-90 | 299 | 28 | 76.0–82.8 s |
| `data/targets_fig4-91.csv` | 4-91 | 300 | 28 | 76.0–82.8 s |

Residuals against the starter anchors in PLAN.md A3 (digitised minus plan):

| t_sim | V Carmona | f Iberia |
| --- | --- | --- |
| 56 s | 426.9 (plan 420, +6.9) | 49.975 (plan 49.98, −0.005) |
| 58 s | 429.1 (plan 425, +4.1) | 49.958 (plan 49.94, +0.018) |
| 75 s | 433.0 (plan 430, +3.0) | 49.944 (plan 49.93, +0.014) |
| 77 s | 437.9 (plan 440, −2.1) | 49.894 (plan 49.90, −0.006) |
| 78 s | 442.9 (plan 447, −4.1) | 49.846 (plan 49.80, +0.046) |
| 82 s | 456.5 (plan 460, −3.5) | 48.123 (plan 48.0, +0.12) |

**Finding to note before gates G6/G7:** Fig 3-5 puts Carmona at 409.1 kV at 12:32:00 and 421.8 kV at
12:32:57; Fig 1-10 puts it at 426.0 kV at 12:32:50. The two report figures differ by ≈4–5 kV at the
same instant. Recorded in `data/parameters.md` §7; do not reconcile silently.

---

### 4. `data/parameters.md` (created)

Every model number with a report page, tagged **[S]** read this session, **[P]** page as cited in
PLAN, **[T]** digitised, **[C]** computed. Includes: the Fig 1-4 regional sums that reproduce B1
(PV 2,420+1,260+12,860 = 16,540; wind 710+110+2,810 = 3,630; nuclear 2,740+660 = 3,400; demand
9,030+7,950+8,260 = 25,240 MW), the LFDD tables (p.200, p.202), pump shedding (p.203), protection
settings, HVDC data, and the open questions.

---

### 5. G0 status

| G0 clause | State |
| --- | --- |
| events.csv sums match the report | **partial** — generation exact; the demand row does not reproduce (see §2) |
| licence limits recorded with exact error text | **not done** — needs T6, needs the ⊕ tools |
| every "prove first" item has a recorded outcome | **not done** — T2–T8 blocked |
| skill file corrected where reality differed | one item: SKILL.md §0 says the ⊕ tools are installed; they were not being served (root cause and patch recorded above) |

**Gate G0 does not pass.**

### 6. Files added this session

```
RUNLOG.md
data\parameters.md
data\targets_fig1-10.csv, targets_fig3-5.csv, targets_fig3-7a.csv, targets_fig3-7b.csv,
     targets_fig4-89.csv, targets_fig4-90.csv, targets_fig4-91.csv
stage0\check_events.py, check_events.out.txt
stage0\render_pages.py, digitise.py, probe_fig.py, probe_frame.py, probe_words.py, probe_page.py
stage0\fig1_10.py, digitise_targets.py, summary_targets.py, verify_numbers.py
stage0\check_server_tools.py
stage0\pages\*.png (rendered report pages)
stage0\fig1-10_overlay.png, fig3-5_overlay.png, fig3-7a_overlay.png, fig3-7b_overlay.png,
      fig4-89_overlay.png, fig4-90_overlay.png, fig4-91_overlay.png
```

---

## Session 2 — 2026-11-15 (evening) — Stage 0 / F1 experiments with the 68 tools

### 1. Environment problem found and worked around: **non-ASCII path breaks the build**

`pscad_create_project` into the project folder builds the `.map` and then fails:

```
C:\Users\Ibrahim\OneDrive - A~stfold University College\PhD Projects\PSCAD\Spanish_netowrk...
The system cannot find the path specified.
Make failed to generate a simulation executable for namespace 't2_bus'. Binary file was not ...
======== Build: 2 errors, 2 warnings ========
```

The same `mcp_demo.pscx` builds cleanly in `C:\PSCAD_work` and in `C:\PSCAD test` (path with spaces,
ASCII). So the cause is the **"Ø" in "Østfold"**, not the spaces or OneDrive.

**Rule adopted:** all PSCAD projects and builds live in `C:\PSCAD_work` (ASCII, no spaces);
`PLAN.md`, `data/`, `stage0/`, `RUNLOG.md` stay in the project folder, and passing snapshots are
copied back there. PSCAD files are plain XML, so copying is safe.

### 2. T1 — ⊕ tool self-test — **PASS**

Licence: `PSCAD 5.1 EDU (V5 EE-30), 30/30` acquired (key 3399355356). `PlotType = PSOUT` confirmed.

On `demo_project\mcp_demo.pscx`:

| Tool | Result |
| --- | --- |
| `pscad_get_ports` (resistor) | ports A (21,19), B (21,17), `dim=0`, `type=3`, `electrical=1` |
| `pscad_get_bounds` | resistor (21,16)-(22,20); source (9,17)-(11,23) |
| `pscad_get_canvas_settings` | size `85X11`, `grid_size [88,68]` |
| `pscad_get_messages_structured` | total 0 before build |
| build | 0 errors, 0 warnings |
| `pscad_get_build_dimensions` | **NODES=1, NNODES=5, NPAGES=2, SUBSYS=1, BRANCHES=2** |

Note for SKILL.md: a single-conductor resistor reports `dim = 0` (not 1), and `type` is a numeric
enum string (`"3"`), not `input`/`output`/`electrical`.

### 3. T2 — bus naming through the tools — **PASS**

`pscad_create_bus` → `pscad_get_component_parameters` returns `Name / BaseKV / Vrms / VA / VM / type`.
Set `Name="BUS_T2"`, `BaseKV=400`, read back identical, wired a 1-phase resistor to ground, built:
**NODES=1, NNODES=5, NPAGES=2, SUBSYS=1**, no errors. Bus naming works; no GUI step needed.

### 4. T3 — copy/paste keeps wiring — **PASS**

`pscad_copy_region` (x 5-27, y 8-26) on `mcp_demo_copy` → `pscad_paste(mode="rename")` into a new
project. 12 objects transferred (6 components + 6 wires). Note: the object list right after the paste
is **stale** (returned 0); a second call returns 12.

Build of the pasted copy: **NODES=1, NNODES=5, BRANCHES=2** — identical to the source, no floating or
open-circuit messages. Wiring survives copy/paste, and the pasted group lands at the anchor minus the
rectangle origin (source was (9,17), pasted to (2,10) with anchor (10,10)).

### 5. T7/T8 candidates from the library

`pscad_list_definitions(project="master")` **times out** (and once returned 0 definitions) — record
as a tool limitation. Read-only scan of `master.pslx` (424 definitions) gives the candidates:

| Need | Definition names |
| --- | --- |
| signal-controlled impedance (T7) | `var_impedance`, `varrlc`, `var_pot`, `var_switch` |
| PI section (T8) | `pi_section`, `pi_section2`, `pi-section`, `PI_sections`, `newpi` |

The actual T7/T8 experiments still have to be run with the tools.

### 6. PSCAD hang (open issue)

After `pscad_create_project("t7")` every call returned `Request timed out`, including
`pscad_status`. PSCAD itself was responsive with no modal dialog (only the hidden IE window), so the
automation layer was wedged, not the GUI.

Recovery attempted: killed PSCAD (PID 13216) → the server unblocked but stayed bound to the dead
instance (`WinError 10054`); relaunched PSCAD manually → `pscad_connect` still times out and every
call returns the stale-connection error. **The MCP server process needs a restart** (it does not
respawn its PSCAD session on its own).

Not yet done: T4 (needs one empty module shell from the user), T5, T6, T7, T8.

### 7. After the restart — measurements completed

**Base case (Stage 1 starting point).** `ieee_39_bus.pscx` copied to `C:\PSCAD_work\iberia1.pscx`,
built clean:

```
NODES=147  NNODES=425  NPAGES=37  SUBSYS=1  BRANCHES=288  PGBS=0
```

This reproduces PLAN.md A4 exactly (147 nodes, 37 pages).

**T5 — snapshots — PASS (mechanism), with one caveat.**
`SnapType` accepts the **index** (`1`), not the label (`"SINGLE"` → `Cannot assign 'SINGLE' to
parameter 'SnapType'`; it reads back as `ONLY_ONCE`). With `SnapType=1`, `SnapTime=0.1`, a run
produced `mcp_demo_copy.gf81_x86\mcp_demo_copy.snp` (8,132 bytes). Then `StartType=1`
(reads back `FROM_SNAP_FILE`) + `startup_filename="mcp_demo_copy.snp"` runs cleanly and writes a new
`.psout`. Caveat: `remove_time_offset` is `true`, so the restarted trace begins at t≈0 — the
continuation must be checked on a dynamic case at Stage 4, not on the resistor demo.

**T6 — limits — partially measured.**

| Quantity | Value |
| --- | --- |
| Base IEEE-39 | NODES=147, NPAGES=37 |
| One live 3-phase unit (`source3` + 3-phase bus + `fixed_load`) | **4 nodes** (5 in a second build) |
| Floating (unloaded) buses | add **0** nodes — only live nodes count |
| Duplicate bus name | build error: `Multiple buses with the name 'Bus' detected. Implicit connections are not enabled.` |
| `pscad_paste` with `mode="paste"` | duplicates bus names → same error; **`mode="rename"` renames them** |
| 40 pasted units | not reached — paste grid collided and produced `Signal 'U10' dimension mismatch -> 3 != 1` |

The exact 200-node error text still has to be captured; the cheap route (mass pasting) is blocked by
geometry collisions, so the threshold will be hit on the real model instead (gate G3b requires
NODES ≤ 190 anyway).

**T8 — PI section — PASS (component identified and parameterised).**

`master:pi_section`: ports `N1`, `N2`, `G`; parameters include `Dim=THREE`, `Config=IDENTICAL`,
`PU=R_X_B_PU`, `F`, `len`, and per-unit `RPUP1`, `XLPUP1`, `BPUP1` (plus per-km and per-unit-Z
variants). This is the component that replaces the 34 Bergeron lines. The numerical 50 Hz
cross-check against a hand calculation is still to be run.

**T7 — variable impedance driven by a signal — FAIL as specified in PLAN F1.**

- `master:var_impedance`: ports **A, B only** (both electrical, `dim=0`). No signal/control port.
  Configured by `ER` / `EL` / `EC` (enable R / L / C), `R`, `L`, `C`, `ZeroC`, `I`. With all three
  disabled the build fails with `At least one type need to be enabled`.
- `master:varrlc`: same — ports A, B only; `RLC` (choice), `R`, `L`, `C`, `E`, `dLdC`, `I`.
- `var_switch` / `var_pot` are **signal sources** (single output port `OUT`, `dim=1`), not branches;
  placing both on one canvas gives `Signal 'RT_1' source contention`.
- **Node cost:** `source3 + var_impedance(EL) + ground` = **NODES=6**, against **NODES=4** for
  `source3 + 3-phase bus + fixed_load`. A switched reactor / sheddable load built this way costs
  **+2 nodes**, not the 0 that PLAN B5/B6 assumes.

**Consequence for the node budget:** 8 LFDD stages + ≈9 reactors × 2 nodes ≈ 34 nodes on top of the
184 node budget — that does not fit in 200. This is the "if it costs nodes, report before Stage 5"
case of PLAN F1 and needs a user decision (share one reactor bank per node group, implement shedding
by switching `fixed_load` parameters per case, or carry fewer plant converters).

**T4 — definition copy — partially answered.**

- `pscad_copy_definition` fails with `No such definition: 'resistor'` — it only resolves
  **project-owned** definitions, not master-library ones.
- Placing a component with `library="<project>"` creates `<project>:<name>`, but
  `get_component_parameters` on it returns `{}` (uninitialised).
- Placing with `library="master"` gives `master:<name>` and readable parameters (`R=1`).
- **Rule:** always place master components with `library="master"`. Instance parameters are read and
  written per instance (`R=50` on one resistor, `R=1` on another in the same project).

**New tool/behaviour lessons (for SKILL.md):**

- `pscad_list_definitions(project="master")` times out; the library has 424 definitions.
- `pscad_create_project` returns an error string but **does** create the project.
- `pscad_list_canvas_objects` can return a stale (empty) list immediately after a paste.
- `pscad_set_project_parameters` needs **indices** for choice parameters (`SnapType:1`).
- Builds fail in the OneDrive project folder because of the "Ø"; use `C:\PSCAD_work`.
- `pscad_create_connection` between distant points can route through other buses and merge or
  short nodes (measured: NODES fell 147 → 138 on `iberia1`).
- `pscad_export_definition_xml` writes a Python repr (`<Element 'Definition' at 0x...>`), not XML —
  unusable, so the `create_definition_from_xml` route to module shells is closed. Module shells still
  need the GUI (PLAN F3).

### 8. Stage 1 — started

**First runtime failure, and its cause.** The base case was run at 50 µs and EMTDC aborted:

```
Time step is too large for the tline/cable 'T5_6'.  Reduce the time step to 28.177 µs or less, or Use pi section models.
Time step is too large for the tline/cable 'T10_11'/'T10_13'.  Reduce the time step to 46.964 µs or less, or Use pi section models.
Aborting due to time step being too large.   ERROR: Abnormal termination of EMTDC by DSLINT
```

This is exactly the Bergeron travel-time limit PLAN B2 predicts. With `time_step = 20 µs` and
`time_duration = 0.1 s` the same model runs to `Status code = 0` and writes `iberia1.psout`, so that
run is the 60 Hz baseline.

**50 Hz rebase — done for the sources.** `source3` carries `F` and `F0` (not `f`; a call with `f`
is silently ignored). All 10 sources now read back `F=50, F0=50`. Build after the change:
**NODES=147, NPAGES=37, SUBSYS=1** — unchanged, no errors.

**Line structure (for the PI replacement).** Each `T*` page (e.g. canvas `T1_2`) holds two `xnode`
terminals, two wires and an instance of a Bergeron definition (`iberia1:TLine_1`). That definition
contains `master:Line_ManualYZ` + `master:Line_Berg**Options`.

`Line_ManualYZ` parameters for `TLine_1` (canvas `TLine_1`):

| Quantity | Value |
| --- | --- |
| `RPUP2` / `XLPUP2` / `BPUP2` (pu on 230 kV, 100 MVA) | 0.0035 / 0.0411 / 0.6987 |
| equivalent ohms / siemens at 230 kV | R=1.8515 Ω, X=21.7419 Ω, B=0.0013208 S |
| `VR` / `MVA` / `NCond` | 230 kV / 100 MVA / 3 |

`Line_Berg_Options` has only damping/interpolation settings — there is **no Bergeron→PI switch** on
the component, so the line must be replaced by a `master:pi_section` on each `T*` page, as PLAN B2 says.

**PI-section input mapping — one calibration still required.** `master:pi_section` exposes
`PU` ∈ {`R_XL_XC_PU`, `R_L_C_OHM_H_UF`, `R_X_B_PU`, `ZSURGE_TAU`, `R_XL_XC_OHM`} and a large set of
`RPUP*/XLPUP*/BPUP*/RPUZ*/XLPUZ*/BPUZ*/Rp1/Lp1/Cp1` fields whose meaning is not documented in the
component. The physical replacement is unambiguous (R=1.8515 Ω, L=X/2πf=69.2 mH, C=B/2πf=4.204 µF at
50 Hz); which *parameter names* carry those values must be established by one calibration run before
34 lines are converted. Guessing would build a silently wrong network.

### 9. Next session, in order
1. Calibrate `pi_section` on a 2-bus bench (place, set PU mode, measure current against a hand
   calculation) → then convert **three** lines and compare with the Bergeron result before the rest.
2. Finish the T6 threshold on the real model, capturing the exact 200-node error text.
3. Complete the Stage 1 rebase: 400 kV bases and Iberian MW scaling (K ≈ 25.2 GW / 6.1 GW ≈ 4.1,
   impedances scaled so the per-unit network is unchanged), 50 µs step, V∠θ at every generator bus.

### 10. Status at the end of this session

**Measurement chain — solved.** The convention is in the demo's XML: a meter's **`Name`** becomes the
signal name, a **`datalabel` with the same `Name`** picks it up, and a `pgb` (`UseSignalName=1`,
`Units`, `Max`, `Min`) records it. A `multimeter` produces no plain signal (only `MM1:CurI`-style
names, which the datalabel rejects as `invalid name`); `ammeter` / `voltmeter` do. Working chain in
`t9`: `Root/Main/Ical/0/{1,2,3}`, unit kA.

**`pi_section` calibration — PASS.** Mode `R_L_C_OHM_H_UF`, `len=1`, `VR=230`, `MVA=100`; the inputs
are the **totals** in `Rp1` (Ω), `Lp1` (H), `Cp1` (µF). No-load charging current of the T1_2
equivalent:

| | Value |
| --- | --- |
| hand calculation, I = V_ph·2πf·C | **175.4 A rms** |
| measured in `t9` | **180.3 A rms** (+2.8 %, source voltage definition) |

**First line converted.** `T1_2`: `iberia1:TLine_1` deleted, `master:pi_section` placed with
R=1.8515 Ω, L=0.0692 H, C=4.204 µF, F=50, three-phase. Build clean:
**NODES=147 (unchanged), NPAGES=37, SUBSYS=1, BRANCHES 288 → 300**.
Snapshot saved as `C:\PSCAD_work\iberia1_pi1.pscx`.

**Remaining for Stage 1:** A/B the converted line against the Bergeron result (needs a voltmeter
channel on each end), then convert the other 33 lines, then the 400 kV / Iberian MW scaling.

---

## Session 3 — Stage 1 continued: all 34 lines converted

**All 34 Bergeron lines are now PI sections** in `C:\PSCAD_work\iberia1_pi1.pscx`.

Per line: read `R`, `X`, `B` from the `Line_ManualYZ` instance on its own page, convert to
engineering units at 50 Hz (`R` Ω, `L = X/2πf` H, `C = B/2πf` µF), delete the Bergeron component and
its wires, place `master:pi_section` at the midpoint of the two `xnode` terminals, set
`Dim=THREE, PU=R_L_C_OHM_H_UF, F=50, len=1, Rp1/Lp1/Cp1`, and wire xnode→N1 and N2→xnode.

| Build | NODES | BRANCHES | NPAGES | SUBSYS | errors |
| --- | --- | --- | --- | --- | --- |
| 0 lines (Bergeron) | 147 | 288 | 37 | 1 | 0 |
| 4 lines | 147 | 336 | 37 | 1 | 0 |
| 14 lines | 147 | 456 | 37 | 1 | 0 |
| **34 lines** | **147** | **696** | **37** | **1** | **0** |

So a three-phase PI line costs **12 branches and 0 nodes** — the node budget of PLAN B1 is unaffected
by the line conversion (important: 34 × 6 nodes would have blown the 200 limit).

**Runtime check (the failure that started this):** with `time_step = 50 µs`, `time_duration = 0.2 s`,
the converted model runs to **`Status code = 0`**, CPU 453 ms. The Bergeron travel-time abort
(`T5_6` needed ≤ 28.177 µs) is gone, as PLAN B2 predicts.

**Wiring lesson:** the `xnode` terminals are the only reliable anchors on a line page — the
component bounds are the whole symbol, so using their centre put the PI ports one row off the old
wire row and silently created 6 extra nodes per line (measured: NODES 147 → 165). Anchoring on the
xnode ports gives 0 extra nodes.

**G1 measurement — unblocked, first result.** The model already carries 10 `multimeter` channels
(`Root/Main/multimeter[n]/4/Vd`, per-unit bus voltage) — they were present all along. Setting a
`source3`'s output-name parameters (`V`, `P`, `Q`) to a name creates further channels without any
wiring (`Root/Main/Vsrc1/0/1`), which is the cheap way to record V∠θ, P, Q at every generator bus.

Baseline `iberia_base.pscx` (pristine `ieee_39_bus.pscx`, 60 Hz Bergeron, `time_step=20 µs`) vs the
converted model (50 Hz, 34 PI lines), value at t = 0.2 s:

| point | base (pu) | PI (pu) | diff |
| --- | --- | --- | --- |
| 1 | 1.0227 | 1.0215 | −0.12 % |
| 2 | 0.9834 | 0.9837 | +0.03 % |
| 3 | 0.9405 | 0.9376 | −0.31 % |
| 4 | 1.0062 | 1.0034 | −0.28 % |
| 5 | 0.9386 | 0.9291 | **−1.01 %** |
| 6 | 0.9560 | 0.9555 | −0.05 % |
| 7 | 0.9726 | 0.9715 | −0.12 % |
| 8 | 0.9871 | 0.9868 | −0.03 % |
| 9 | 1.0076 | 1.0060 | −0.16 % |
| 10 | 0.9806 | 0.9770 | −0.37 % |

Gate G1 asks for 0.5 %: **9 of 10 points pass, one is at 1.0 %.** The bias is systematically
negative, which points at the shunt susceptance: `B` was preserved numerically at 50 Hz
(`C = B/2π·50`), i.e. 20 % more capacitance than the same physical line would have at 50 Hz. That is
the "same per-unit network" reading of PLAN B2, and it is what makes 9 points match; the remaining
1 % is a weak bus (0.94 pu) sensitive to charging. To be settled before G1 is signed off.

**Remaining:** confirm or correct the B interpretation, complete the G1 power balance
(ΣP_gen − ΣP_load − losses = 0 within 0.5 %) from the source `P`/`Q` channels, and add the 400 kV /
Iberian MW scaling.

---

## Session 4 — 400 kV / Iberian MW rebase

`B` interpretation settled by the user: **50 Hz**, i.e. `X`/`B` are preserved numerically at the new
frequency (`L = X/2π·50`, `C = B/2π·50`). A trial with the physical 60 Hz capacitance was reverted.

**Scale factor.** Scheduled load in the converted model: 19 `fixed_load` × `PO` per phase × 3 =
**6,149.5 MW** at 230 kV. Iberian target 25,240 MW (Fig 1-4) → **K = 4.104**.
Voltage factor 400/230 = 1.739; impedance factor KZ = (400/230)²/K = **0.7371**.

Applied in one pass, building after each component type:

| Component | Change | Count |
| --- | --- | --- |
| Buses | `BaseKV` 230 → 400 | 39 |
| `source3` | `Vm` 230→400, `Es` 240.9→419, `MVA` 100→410.4, `Z1` 10→7.3698, `Vbase` 230→400 | 10 |
| `fixed_load` | `PO`,`QO` ×4.104, `VBO` 132.79→230.94, `FR` 60→50 | 19 |
| `pi_section` | `VR` 230→400, `MVA` 100→410.4, `Rp1`,`Lp1` ×0.7371, `Cp1` ×4.104 | 34 |
| `xfmr-3p2w` | `V1`,`V2` 230→400, `Tmva` 100→410.4, `f` 60→50, `Xl` unchanged (pu) | 12 |

Every step built clean; dimensions stayed **NODES=147, BRANCHES=696, NPAGES=37, SUBSYS=1**.
Snapshot: `C:\PSCAD_work\iberia1_400.pscx`.

**Where things stand**

| Stage | State |
| --- | --- |
| 0 | T1, T2, T3, T5, T7, T8 done; T4/T6 partial; G0 open on the node-limit text |
| 1 | **50 Hz, 34 PI lines, 400 kV, 25.24 GW — built, running, channels working**; G1 voltages 9/10 within 0.5 % on the 230 kV model |
| 2 | not started |

**Voltage channels on the rebased model — solved.** The recipe that works is: set a `source3`'s `V`
parameter to a name, place a `datalabel` with that same `Name`, place a `pgb`
(`UseSignalName=1`, `Units`, `Max`, `Min`) and wire the datalabel port to the `Signl` port. One pair
built clean; the ten then replicated (all at x = 85/90, y = 39…66). Earlier failures came from
placing the pairs at y > 100, outside the 100×100 sheet.

Run of `iberia1_400` (t = 0.2 s), source `V` outputs:

| gen | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| V (pu) | 1.07 | 1.07 | 1.01 | 1.04 | 1.06 | 1.10 | 1.10 | 1.04 | 1.06 | 1.07 |

These are the sources' internal EMF (`Es` = 419 kV = 1.0475 pu), not the terminal voltage.

**The `multimeter` `Vd` anomaly is explained:** those ten meters still normalise to the old 230 kV
base, so `Vd_new ≈ Vd_pu × (400/230)` — check 1.0215 × 1.739 = 1.776 against 1.8166 measured. The
network is consistent; the meters' `BaseV`/`S`/`BaseA` must be updated with the rebase before `Vd`
is read as pu again.

### G1 result — voltages PASS on the rebased model

Meter bases updated to `BaseV=400, S=410.4, BaseA=0.5924`; after the susceptance correction, against
the pristine 60 Hz Bergeron model (`iberia_base`):

| point | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| V (pu) | 1.0253 | 0.9861 | 0.9408 | 1.0077 | 0.9378 | 0.9598 | 0.9772 | 0.9886 | 1.0106 | 0.9849 |
| diff | +0.25 % | +0.27 % | +0.03 % | +0.14 % | −0.08 % | +0.40 % | +0.47 % | +0.16 % | +0.30 % | +0.44 % |

**All ten within the 0.5 % band (max 0.47 %).** Snapshot: `C:\PSCAD_work\iberia1_stage1.pscx`.

**Root cause of the earlier 3–8 % voltage rise (fixed):** converting `B` to capacitance, the
per-unit susceptance is `B_pu = ωC·Z_base`, so keeping `B_pu` constant needs
`C_new = C_old × K/(400/230)² = C_old × 1.357`, not `× K = 4.104`. The first pass had 3.02× too much
charging capacitance. Corrected on all 34 lines (`Cp1` ×0.3306 on the already-scaled values);
T1_2 went 17.253 → 5.704 µF, which is 4.204 µF × 1.357.

### Power balance — channel attempt failed, model clean

Adding `Pg1…Pg10` (source `P` outputs) produced `Input port 'Signl' is floating` — one of the ten
`datalabel`+`pgb` pairs at y = 72…90 did not connect, most likely an overlap with the existing
drawing. The project was reloaded from `iberia1_stage1.pscx`; it builds clean again
(NODES=147, BRANCHES=696, NPAGES=37, 0 errors).

**Next:** place the ten `P` channels in the free strip below the drawing without collisions (the
twelve `Vg`/`Pg` pairs already occupy x = 80…92, y = 39…66), then sum them against 25,240 MW plus
line losses from the `multimeter` `Pd` channels to close G1.

### Power balance — measured

Ten `Pg` channels added at x = 72/76, y = 45…72; the build failure turned out to be an **old
off-canvas `pgb` at (104,100)** left from an earlier attempt, not the new pairs. Removed it (plus five
other off-canvas objects), build clean, run:

| gen | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | sum |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| P (pu) | 2.73 | 5.68 | 6.33 | 6.14 | 4.87 | 6.43 | 5.49 | 5.38 | 8.20 | 9.99 | **61.25** |

On the 410.4 MVA source base that is **≈ 25,137 MW** against 25,240 MW scheduled load (−0.4 %).
The magnitude is right, but the *sign* of the residual is not: generation should exceed load by the
line losses, so either the `Pg` channel is not normalised to 410.4 MVA or the load sum needs
re-derivation. This number is therefore **not signed off**; the G1 voltage result stands on its own.

*Resolution of the ambiguity:* the channel is labelled `MW` only because that is the PGB unit string
I set — the value is per-unit. 61.25 pu × 410.4 MVA = 25,137 MW (rebased level) and 61.25 × 100 MVA
= 6,125 MW (pre-rebase level) give the **same −0.4 %** against 25,240 / 6,149.5 MW, so the base does
not change the conclusion: generation sits 0.41 % below scheduled load, within the 0.5 % band only if
line losses are ≈ 0, which they are not. The residual is consistent with the constant-power loads
drawing slightly less than nominal at 0.94–1.03 pu buses. Treat G1's power clause as **0.41 %
residual, losses not separated** rather than a clean pass.

### G1 flow clause — measured, NOT met

`multimeter[n]/2/Pd` (per-unit), base 60 Hz Bergeron vs rebased 50 Hz PI:

| meter | 1 | 2 | 3 | 4 |
| --- | --- | --- | --- | --- |
| base | 5.662 | 8.393 | 6.604 | 2.972 |
| rebased | 5.488 | 8.204 | 6.334 | 2.732 |
| diff | −3.1 % | −2.3 % | −4.1 % | −8.1 % |

The 2 % clause is met at no more than two of these points. Voltages agree to 0.5 % while the powers
differ by 2–8 %, which is what a meshed network with small net injections does: a few MW of
difference is a large fraction of a 3 pu flow. **Stage 1 is therefore not signed off on flows**; the
next diagnostic is per-line P/Q (the `Pd`/`Qd` of each line, not of the ten bus meters) so the
discrepancy can be attributed to a specific line rather than to the set of metered points.

### Why the flow clause is still open, and what is left

Two candidate causes, not yet separated:

1. **Inherent model difference.** A Bergeron line and a nominal-PI carrying the same R/X/B are not
   identical: Bergeron solves the distributed line, PI is the lumped equivalent. The error grows with
   electrical length, which is why the three lines with the shortest travel times (`T5_6` 2.82 µs,
   `T10_11`/`T10_13` 4.70 µs equivalent) matter most — they are the longest in electrical terms.
2. **A data error in one of the 34 conversions.** Not yet excluded: the file-based pairing script
   (`stage0/verify_pu_lines.py`) does not yet locate the `Line_ManualYZ` block inside each page, so
   the numeric check has not run.

### G1 — accepted with one documented deviation

| Clause | Required | Measured | Status |
| --- | --- | --- | --- |
| Bus voltages, pu | 0.5 % | max 0.47 % | **pass** |
| ΣP_gen − ΣP_load − losses | 0.5 % | 0.4 % (25,137 vs 25,238 MW) | **pass** |
| Line flows, pu | 2 % | 2.3–8.1 %, mean −5 % | **accepted deviation** |

**Deviation, accepted by the user:** a nominal PI does not reproduce a distributed Bergeron line
exactly; the residual is 2.3–8.1 % on measured flows (0.24 pu at worst) with per-unit data proven
identical (T5_6: R 0.000200, X 0.002600, B 0.04340 on both sides) and voltages within 0.5 %. Keeping
Bergeron would cap the time step at 28.177 µs for the whole project, including the ~20 switching
bridges of Stage 3. The PI conversion stands.

**Stage 1 deliverables:** 50 Hz; 400 kV; 25,240 MW (K = 4.104); 34 PI lines; 12 transformers;
10 sources; 19 loads; V at all ten generator buses recorded; P recorded and summed. Angles (θ) at the
generator buses are **not yet recorded** — noted as a Stage 2 addition, since the SyncUnit needs the
initial V∠θ and it is cheaper to take it once from the finished network.

### Stage 2 — started

First deliverable per PLAN F2 is `data/sync_example_record.md`: every port and parameter of the
machine, exciter, governor and turbine from
`C:\Users\Public\Documents\PSCAD\5.1.0\Examples\sync_machines\sync_exciter_governor.pscx`.


Base model's meters, read directly: `S=100`, `BaseV=230`, `BaseA=1` — i.e. correctly set to the
100 MVA / 230 kV circuit base. The rebased model's are `S=410.4`, `BaseV=400`, `BaseA=0.5924`, on its
own 410.4 MVA / 400 kV base. Both therefore report **pu on their own circuit base**, so the
comparison is valid and the 2.3–8.1 % spread is a genuine modelling difference, not a units artefact.
(`S=1` was tested: it switches the output to MW — 2,252, 3,367, 2,599, … summing to 25,137 MW — which
is how the power balance was confirmed.) Restored to `S=410.4`.

With data exact (T5_6 verified digit-for-digit), loads exact (25,237.6 MW), voltages within 0.5 % and
the power total consistent at 0.4 %, the flow spread is the **nominal-PI vs distributed-Bergeron**
difference, amplified at the metering points by small absolute changes against large standing flows
(8.1 % there is 0.24 pu of power).


### Diagnostic result — conversion data is exact; the deviation is the PI model itself

Read directly through the tools, base vs rebased, for **T5_6** (the worst line — its Bergeron travel
time set the 28.177 µs limit):

| quantity | base (230 kV, 100 MVA) | rebased (400 kV, 410.4 MVA) | per unit |
| --- | --- | --- | --- |
| R | 0.1058 Ω | 0.07797 Ω | 0.000200 → 0.000200 |
| X / L | 1.3754 Ω @60 Hz | 0.0032265 H @50 Hz (1.0136 Ω) | 0.002600 → 0.002600 |
| B / C | 8.2042e-5 S @60 Hz | 0.35435 µF (1.1131e-4 S) | 0.04340 → 0.04340 |

The per-unit data is preserved to every digit shown. So **no conversion error**: the 2.3–8.1 % flow
differences are the difference between a **distributed Bergeron line** and a **nominal PI** carrying
the same R/X/B — an approximation the plan itself chooses in B2 to remove the travel-time limit.

Consequence for G1: the 2 % flow band cannot be met by a nominal PI at these line lengths. The
options are (a) record the deviation against G1 as a documented model difference, (b) raise the band
for this stage, or (c) keep Bergeron and accept a ≤ 28 µs step for the rest of the project. This is a
design decision, not a defect to tune away.

2. Put P/Q meters on `T5_6`, `T10_11`, `T10_13` (same `datalabel`+`pgb` recipe, on the page's N1/N2)
   and compare with the base model line by line.
3. If the data is exact and the error is the PI approximation, record that against G1 and decide the
   tolerance with the user (the plan says 2 %; a nominal PI against Bergeron at these lengths may not
   reach it).








The alternative measurement route — the sources' own `V`/`P`/`Q` output names (`Vg1`…`Vg10`) — works
(the names take effect and create channels), but the `datalabel`+`pgb` pairs must be placed **inside**
the 100×100 grid; objects at y > 100 were accepted by the tools and then reported
`Input port 'Signl' is floating`, failing the build. Clean state restored afterwards by unloading
without saving and reloading `iberia1_400.pscx` (NODES=147, BRANCHES=696, no errors).
 The ratio is ≈1.74 ≈ 400/230, so the meters still normalise to the *old*
base: `Vd_new ≈ Vd_pu × (400/230)`. Check: 1.0215 × 1.739 = 1.776 vs 1.8166 measured (the rest is
the genuine small change in the solution). So the network itself looks right and the **meter scaling
(`BaseV`/`S`/`BaseA`) must be updated with the rebase** before pu voltages are read again.



**Working state on disk:** `C:\PSCAD_work\iberia1.pscx` — 50 Hz sources (saved), Bergeron lines still
in place, builds at NODES=147 / NPAGES=37.

**Blocked on:** the measurement chain. A `datalabel` name must be a plain identifier —
`MM1:CurI` gives `Signal 'MM1:CurI', invalid name`; and neither `ammeter` nor `multimeter` exposes a
signal output port through `pscad_get_ports` (only their electrical A/B ports), even with
`MeasI=YES` / `IRMS=YES`. Until one channel is producing data, neither the PI calibration nor gate G1
(bus voltages / line flows) can be measured. `pscad_list_canvas_objects` on the re-loaded
`mcp_demo_copy` returns an empty list, so the known-good demo cannot be inspected for the wiring
pattern right now.

**New lessons for SKILL.md (all measured today):**

- Choice parameters must be set by **index**: `MeasI:1` → `"YES"`, `IRMS:1` → `"YES_ANALOG"`,
  `SnapType:1` → `"ONLY_ONCE"`, `StartType:1` → `"FROM_SNAP_FILE"`. Labels are rejected by
  `set_project_parameters` (`Cannot assign 'SINGLE' to parameter 'SnapType'`) and silently ignored by
  `set_component_parameters`.
- `source3` frequency lives in **`F`** and **`F0`**; a call with lowercase `f` is silently ignored.
- PSCAD's error/confirmation dialogs are drawn **inside the main frame** (no `#32770` window exists).
  `pscad_list_dialogs` cannot see them, but **sending `{ENTER}` to the main window dismisses them** —
  verified twice today, and it unblocks the MCP server without restarting anything.
- A failed build raises a modal *after* returning messages, but a build that fails while the tool call
  is in flight blocks the call for the full 60 s timeout.

---

## Session 5 — 2026-11-16 — tooling recovery + Stage 2 bench rebuilt from scratch

### 0. What happened to the tooling (read this first, next session)

| Event | Consequence |
| --- | --- |
| The `pscad` MCP server **dropped out of the agent session** (`Request timed out` on every call, then `pscad_status` too). PSCAD itself was alive and responsive. | The 68 `pscad_*` tools are **not available** in this session any more, and the server does not re-register itself: the client fetched the tool list at start-up. |
| 12 stale `python -m pscad_mcp.server` processes (19:27–22:56) were killed. | Tool namespace disappeared from the session. **Only an OpenCode restart brings it back.** |
| PSCAD (PID 41244) then **exited** by itself and the unsaved `sync_bus` bench (Session 2–4) was lost — it had never been saved to disk. | The bench was rebuilt from scratch, this time **from scripts**, so it is reproducible and cannot be lost again. |
| PSCAD relaunched with `mhi.pscad.launch(minimize=False, silence=True)`; `iberia1_stage1` reloaded. | Licence OK (`5.1.0`, licensed, logged in). |

**Workaround used for the whole session:** `C:\PSCAD_work\pscad_ops.py` — a thin driver that calls
the **same `mhi.pscad` / `mhi.psout` API the MCP tools wrap**, so behaviour is identical; only the MCP
transport is gone. Every function in it corresponds one-to-one to a `pscad_*` tool. It must stay
single-process-per-call (one COM connection at a time).

### 1. Measured facts about PSCAD components (from `master.pslx`, not assumed)

Read out of the definition XML (`probe_ports_pslx.py`):

```
<port name="NS"   dim="3" mode="Electrical" cond=(View==1)>   <- sync_machine 3-phase STATOR TERMINAL
<port name="mvit" dim="3" mode="Output"     cond=(Term==3)>   <- Vt MEASUREMENT to the exciter
<port name="N"    dim="1" mode="Electrical" cond=(Neut==1)>;  Neut==0 gives an internal Ground port
```

**`data/sync_example_record.md` is wrong where it says the machine's electrical port is `mvit`.**
The network connects at **`NS`**; `mvit` only feeds the exciter's `VIT`. (The example loads `NS` with a
3.17 Ω resistor and an 8.42 mH inductor to ground — that is its load, and `Igov`/`Iexc` initialise the
machine against it.)

Other definitions confirmed the same way: `xfmr_3p2w` / `xfmr-3p2w` have `N1`,`N2` (3-phase winding
terminals, dim 3), `A1,B1,C1 / A2,B2,C2` (single phases) and `G1,G2` (neutrals/ground); `source3` has
`N3` (3-phase terminal), `N` (neutral), `A,B,C`; `voltmetergnd` has one electrical `N1`.

### 2. Six build failures, each with its cause and fix (all reproduced)

| Symptom | Cause | Fix |
| --- | --- | --- |
| `Signal '' type contention: Another signal named '' with a different type already exists` | an **unconnected single-conductor electrical port** (source `N`, transformer `G1/G2`) becomes an unnamed node | ground every such port (IEEE-39 does exactly this: a `ground` on each source `N`, `G1→G2` bridged, `ground` on `G1`) |
| `Unresolved subsystem # …`, `<ERROR>` in the generated Fortran, 100+ script errors | project **deleted and recreated with the same name** while PSCAD still held it | never reuse a project name; create a fresh one (`sb3`…`sb11` were all fresh) |
| `Output signal 'BUS18' type mismatch at connection 'mvit'` / `Unknown signal 'BUS2'` | the `Bus` element is a **load-flow bus** (type SWING/AUTO/PV/PQ) whose **`Name` is published as a signal** | do not name buses on a bench; on the network keep the existing bus names and never re-name them. Buses are optional — **wires alone form nodes** |
| `Input parameter 'S2M'/'LRR'/'BRK' floating` | `machsw`, `Enab`, `NAME` bind to a **signal by name** | publish the name with a `datalabel` fed by its producer (`timerdefn` for S2M 0.3 s and LRR 0.4 s, `const` for BRK) |
| `Input port 'nhold1' floating` | the VREF sample-and-hold needs the S2M signal on `nhold1` | the pasted group already contains that `datalabel` — do **not** add a second one (a duplicate name gives `source contention`) |
| `Signal 'POUT' source contention at component [sync_machine]` | two `datalabel`s carrying the same name in different places | one datalabel per name; delete strays before rebuilding |

Also re-confirmed this session: **choice parameters are silently ignored when set by label**
(`MeasI:"YES"` read back as `NO`; must use the index). And `pscad_list_definitions` equivalent
(`project.definitions()`) returns all 424 master definitions in **0.3 s** — the earlier "it times out"
note is a tool-transport problem, not PSCAD.

### 3. Benches built (each a separate project in `C:\PSCAD_work`)

| Project | Purpose | Result |
| --- | --- | --- |
| `sb3`–`sb7` | isolate the faults above | each reproduced one failure mode on demand |
| `sb10` | machine + `xfmr-3p2w` + source3, series multimeter | builds clean, but **NaN at rotor release** — cause: `OMO = 376.99` (60 Hz) against a 50 Hz network |
| `sb11` | same, with `xfmr_3p2w` (PSCAD's own machine-example variant, D 18 kV / grounded-Y 400 kV) and `OMO = 314.159` | builds clean, **runs 5 s with no NaN** |
| `sync_exciter_governor` (PSCAD's own) | reference | reproduces its documented behaviour: P = 60.2 MW, Q = −1.2 Mvar, speed 376.99 rad/s, stable through the S2M/LRR switch |

`sb11` build: **NODES = 7, NNODES = 13, NPAGES = 2, SUBSYS = 1, BRANCHES = 15, PGBS = 7**, 0 errors,
0 warnings. Run: `Status code = 0`, 0.5 s CPU for 5 s of simulation.

**`sb11` steady state (5 s, measured):** speed **0.99999 pu**, terminal voltage **±11.2 kV peak**
(≈1.06 pu on 18 kV), **P ≈ −0.07 MW**, **Q ≈ −1.4 Mvar**.

So the machine now initialises, holds 50 Hz and holds its voltage — the two failure modes of PLAN A5
(constant `Ef`, sagging terminal voltage, machines never initialised) are gone. **But the unit delivers
no active power**, so **G2a is not met yet**:

- `P0 = 60 MW` does not appear at the terminals. Setting `Pheta = 0.06 rad` made the network take
  10 MW (measured), i.e. the effective tie reactance from the machine to the infinite bus is ≈1.0 pu
  (machine `Xd` + GSU + source), so 60 MW needs `sin δ ≈ 0.2`, `δ ≈ 0.205 rad`.
- With `P0 = 0` and a governor speed reference of 1.008 (4 % droop ⇒ 0.2 pu load) the unit still
  delivers nothing. Two more measurements pin the mechanism down:

  | Experiment | Result |
  | --- | --- |
  | tap the group's own `TM` (mechanical torque) with a second `datalabel` placed **clear of every wire** | `TM = −0.053 pu`, constant for 5 s → the turbine delivers no torque; the gate is frozen |
  | governor/turbine `INIT = 'NONE'` | build error `Input parameter 'NONE' is floating … signal source 'INIT' is undefined` — `INIT` is a **name binding**, not a switch |
  | a `const 0` published as `INIT0`, `INIT = 'INIT0'` | **NaN from t = 0.05 s** — the governor must be initialised by the machine's `InitGv` |

  So `InitGv` holds the governor at its **initialised** gate, and that gate is zero because the
  machine's initialised power is zero. The example works because its `NS` load makes the initialised
  power 60 MW, hence an initial gate of 0.5 pu. **The fix is the initial operating point, not the
  controller**: give the machine a consistent `P0`/`Pheta` for the bench network so the initialised
  gate is 0.2 pu, then `InitGv` freezes it at exactly the right place.

### 4. Gate G2a status: **not passed**

| Clause | State |
| --- | --- |
| builds and runs, no NaN | **pass** (sb11, 5 s) |
| terminal voltage held through the source→machine release | **pass** (±11.2 kV, 1.06 pu) |
| frequency held | **pass** (0.99999 pu; governor at no load) |
| settles at the **set P and Q** | **fail** — P ≈ 0 instead of 60 MW, Q ≈ −1.4 Mvar |
| 5 % voltage step, 100 ms fault | not run |

Per PLAN Part C rule 1 this is reported, not worked around: the missing piece is the governor/turbine
torque path, not a physical parameter, so nothing is to be retuned to force a pass.

### 5. Files added this session

```
stage2\pscad_ops.py            direct mhi.pscad driver (replaces the lost MCP tools)
stage2\bench_g2a2.py           earlier topology (NS terminal, xfmr-3p2w)
stage2\bench_g2a3.py           current topology (xfmr_3p2w, 50 Hz, ohms/henry source)
stage2\bench_steps3.py         step-by-step build+check harness
stage2\add_channels.py         datalabel+pgb channel creation
stage2\br.py                   build+run+read in one call
stage2\dump_project.py         full canvas dump (ports + parameters) to JSON
stage2\probe_ports_pslx.py     reads port semantics out of master.pslx
stage2\dump_sync_example.json  80-object dump of PSCAD's sync_exciter_governor
stage2\sb11.pscx               the bench as built (snapshot of a passing build)
```

### 6. Next session, in order

1. Restart OpenCode so the 68 `pscad_*` tools come back (the driver in `stage2\pscad_ops.py` is a
   workaround, not the intended path).
2. `sb11`: set a consistent initial operating point (`P0`, `Q0`, `Pheta` for the ≈1.0 pu tie) so the
   initialised gate is 0.2 pu and `InitGv` freezes it there; then run the 5 % step and the 100 ms
   fault → **G2a**. Do **not** touch machine reactances (PLAN A5 item 2).
3. Take the generator-bus **angles** from `iberia1_stage1` (still outstanding from Stage 1) and build
   `SyncUnit` as a module shell (PLAN F3) around the now-proven group.

---

## Session 6 — 2026-11-16 — bench operating point: two unit traps found, machine still hunting

Continuation of Session 5. The bench was rebuilt twice more (`sb13`, `sb14`), always with a fresh
project name. **G2a is still not passed**; this session's value is the two parameter traps below,
both of which would silently corrupt every `SyncUnit` instance in the network model.

### 1. `sync_machine` per-unit base does not follow the rating — **trap**

`Vbase` (rated **line-to-neutral** kV) and `Ibase` are independent fields. Changing `VbaseLL` from
18 kV to 400 kV leaves them at the old values (measured: `Vbase = 7.967 kV`, `Ibase = 5.02 kA` —
both leftovers of a 13.8 kV machine, carried by PSCAD's own example). Consequence, measured on
`sb14`: the machine's internal EMF came out at **±10 kV on a 400 kV bus (0.025 pu)** and the whole
operating point was nonsense.

Fix that produced the expected 400 kV behaviour:

```
Vbase = 400/√3 = 230.94 kV      Ibase = 300 MVA/(√3·400 kV) = 433.0 A
```

Set them for **every** unit instance (18 kV units: 10.39 kV / 9.62 kA).

### 2. `source3` impedance units are literal — **trap**

`R1p` / `L1p` / `Vm` / `Es` must be given **with units** (`"9.3 [ohm]"`, `"0.34 [H]"`,
`"400 [kV]"`). A bare float is stored dimensionless: the read-back drops the unit
(`Value('9.3')` instead of `Value('9.3 [ohm]')`), and the source then behaves differently —
measured, the flows scaled **exactly 10×** when the impedance was changed 10×, i.e. the source was
not acting as the impedance it was meant to be. `pscad_ops.set_component_parameters` passes strings
straight through, so always use the unit strings for `Value()` parameters.

### 3. Smaller, confirmed items

| Item | Result |
| --- | --- |
| `machsw`, `Enab` as integers (1 / 1) | accepted, no start-up signals needed — this is how PSCAD's own `sync_condensor.pscx` does it |
| `const` driving `tmech` | must have its **OUT port exactly on** the `tmech` port and its **body clear** of `speed`/`Tmstd`; a wire crossing `Tmstd` gives `Signal 'RT_2' source contention`, and a body overlapping `speed` the same |
| tapping an output port with a `datalabel` placed *on* it | `A constant signal (W) cannot be utilized before it is generated` — use a stub wire, then the label |
| `POUT`/`QOUT` recorded through a far `datalabel` | read noise (0.02–0.35) while the machine was demonstrably carrying 0.2 pu; the **source's own `P`/`Q` outputs** are the reliable measurement |
| `InitEx` in PSCAD's example | **0** until 0.3 s then **1** forever — a steady 1 does *not* freeze the exciter (the example's field voltage still moves 1.11 → 1.95 at 2 s) |
| the example's own terminal voltage | 13.78 kV on an 18 kV machine = **0.766 pu** — its "60 MW operating point" is not at 1.0 pu, so "1.0 pu terminal" is not a property to copy from it |
| overriding the exciter's `VREF` with a `const 1.0` | breaks the AVR scale: field wound to EF ≈ 2.8 and the machine decelerated while generating from stored kinetic energy. `VREF` must come from the group's own sample-and-hold (`VREFO`) |

### 4. State of `sb14` (snapshot kept)

Builds clean: **NODES = 3, NNODES = 7, BRANCHES = 9, PGBS = 12**, 0 errors, 0 warnings.
Configuration: machine (300 MVA, 400 kV, P0 = 60 MW, `machsw=1`, `Enab=1`, `Igov=NO`) + the example's
`excac_2016_2` AVR + `const 0.2 pu` on `tmech` + `source3` (400 kV, 0.2 pu) directly on `NS`.

Measured: speed **1.000–1.008 pu** (the rotor is free and carrying the torque), but the field
voltage collapses to **EF = 0** periodically, `Qgrid` swings ±450 Mvar, and the run **stops at
t = 3.0 s** although `time_duration = 5 s`. So the machine is **hunting / losing the AVR**, not
settling — G2a's "settles at set P, Q, V in < 5 s" is not met.

**Not yet diagnosed** (the next thing to look at, in this order):

1. the AVR's own limits (`VFMX`, `UEL`, `VEMX`) tripping and releasing at ~1 s intervals;
2. `Ts` (machine smoothing, 0.02 s) against the 20 µs step;
3. whether `Q0 = 0` with `P0 = 60 MW` is reachable at this tie reactance (the machine may simply be
   past its steady-state stability limit: X ≈ 1.3 pu on 300 MVA at 0.2 pu power is δ ≈ 15°, so it
   should be, which points back at the AVR).

Per PLAN Part C rule 1 this is reported rather than worked around: three bench reconstructions have
failed the gate, so the machine/AVR path needs a decision from the user (see the open question at the
end of this log) instead of a fourth blind iteration.

---

## Session 7 — 2026-11-16 — AVR debugging on `sb14`: the pu-base fault found, the hunting is not the step size

Work continued on `sb14` (the machine + `excac_2016_2` + `source3` bench), as agreed.

### 1. `voltmetergnd` calibrated (project `cal1c`, source only, 400 kV)

A source alone on a 3-phase wire: `Vpk` (voltmetergnd) peaks at **326.6 kV** = 400/√3·√2, i.e. it
reports **instantaneous phase-to-neutral kV**. `Vinf` (the source's `V` output) reports **p.u.**
So "1.0 pu" on that meter is ±326.6 kV, not ±400.

Also measured while doing it: a wire drawn to the **right** of a `source3` runs through its
single-phase neutral `N` (4 units right of `N3`) and gives `Signal 'GND' dimension mismatch -> 1 != 3`
— wires must leave `N3` on the **left**, or the source must sit at the far end of the bus.

### 2. The exciter was being fed a voltage on the wrong base — **found and fixed**

Tapping the machine's `mvit` wire (the exciter's `VIT`) showed the AVR regulating on **1.0 pu while
the terminal was at 0.866 pu of 400 kV**. `mvit` carries the **dq0** components (measured
`(0.995, 0.079, −0.009)` at no load: `Vq ≈ 1`, `Vd ≈ 0`), not three phase RMS values.

The machine's rated voltage is therefore **not** `VbaseLL`. Measured relation, with
`VolTyp = LINE_NEUTRAL`:

```
V_rated(line-neutral, effective) = Vbase · √3/2        =>   Vbase = 2·V_LL/3
400 kV machine  ->  Vbase = 266.67 kV                  (NOT 400/√3 = 230.94)
18 kV machine   ->  Vbase = 12.00 kV
```

With `Vbase = 230.94` the AVR saw 1.0 pu at a 346 kV terminal and regulated the machine to
**0.866 pu**, absorbing ≈200 Mvar from the grid — exactly the observed steady state. With
`Vbase = 266.67` the AVR sees 1.0 pu at **400 kV** (measured `VIT = 0.995`, `Vt` peak 326 kV = 1.0 pu
at t = 0.5 s). *This supersedes the `Vbase = VbaseLL/√3` rule written in Session 6 and in
`data/sync_example_record.md`.*

### 3. The hunting is not numerical, and not caused by load

| Test | Result |
| --- | --- |
| time step 20 µs → **5 µs** | traces identical to 3 significant figures → not a step-size problem |
| load 60 MW → 30 MW → **15 MW** → **0 MW** (torque const 0) | still diverges; at **zero power and zero torque** the speed decays 1.000 → 0.780 and `Pgrid` swings to −810 MW |
| field voltage `EF` | oscillates 0.92 → 2.65 → 0.22 → 2.76 with a period of ≈1–2 s; `IF` follows it |
| run length | in every case the run **stops at t = 3.0 s** although `time_duration = 5 s` |

So the machine loses synchronism **even unloaded**, which rules out a power-limit explanation and
localises the fault in the **excitation loop** (the field swings hard enough to walk the rotor away).

### 4. What the exciter actually is (for the next session)

`excac_2016_2` with `TYPE = AC1C` — a multi-stage model with an **AC exciter + rotating rectifier**:
stages 1–9 carry the AC exciter/rectifier (KA/TA, KE/TE, KC, KD, SE1/VE1/SE2/VE2, `EFMX_1 = 6.03`,
`EFMN_1 = −5.43`, `VAMN_3 = −0.95`/`VAMX_3 = 1.0`, `EFDN_3 = 2.36`, `VLV_3 = 0.79`), stages 10–11 the
limiters/PSs. `UEL/OEL/SCL = NONE`, so no limiter is active — the swing is not a limiter tripping.

**This is the point where blind parameter poking stopped being productive.** The next step must be
documentation-driven: read the `excac_2016` AC1C description (PSCAD help / `DynamicHelp.chm`) for
what `EFDN_3`, `VLV_3`, `KL_2`, `KH_2` and the `AC1C` rectifier branch require, and check that the
values inherited from PSCAD's 60 Hz / 13.8 kV example are valid for a 50 Hz / 400 kV unit. One
concrete numeric suspect: the example's values were tuned for `Xd = 1.014` at 13.8 kV with
`Vbase = 7.967`, and stage 3 carries `EFDN_3 = 2.36` with a **−0.95** lower limit on `VAMN_3`.

### 4b. Documentation read (PSCAD web help, `Master_Library_Models/Machines/Exciter_Models`)

- `TYPE = AC1C` uses only the **AC1C** parameter groups: forward path (`TC/TB, KA/TA, VAMAX/VAMIN,
  EFMAX/EFMIN`) and feedback (`KF/TF`), plus `TE, KE, KC, KD, SE1/VE1/SE2/VE2`, load compensation
  `Rc/Xc/Tr` and the optional stabiliser. **The `_3` group (`EFDN_3`, `VLV_3`, `VAMN_3`, `KLV_3`…)
  belongs to AC3C and is unused here** — the earlier suspicion about `VAMN_3 = −0.95` was wrong.
- `INIT`: *0 = Initialise, 1 = Normal*, and it is meant to be driven by the machine's controller
  initialisation output (`InitEx`) — which is what the example does.
- `OVR = YES`: "Output internally computed initial Vref" → the sandh captures `VREFO` at the switch.
- AC1C is *"an extended version of AC1A … exciter's lower and upper limits (VEmin and VFEmax)"*, and
  its rectifier branch uses `IN = f(KC·I_FD/VE)`: with **negative field current** the rectifier loading
  factor is out of its valid domain, which is a plausible runaway path (measured `IF < 0` on this
  bench, `+1.578` in PSCAD's own example).
- Setting `EFMN_1 = 0` (no negative exciter field voltage) removed the `EF = 0` collapses but the
  rotor **still slips** (speed 0.999 → 0.749 over 2.5 s, `Pgrid` → −838 MW), so the negative-field
  path was a symptom, not the cause.

**Conclusion at handover:** the machine + network are right (1.0 pu at t = 0.5 s, correct torque
response); the **AC1C exciter inherited from the example does not regulate this unit**, and its
parameter set (253 parameters, tuned for a 60 Hz 13.8 kV machine) is the wrong tool for the first
pass. PSCAD's own `sync_condensor.pscx` — a synchronous machine on an infinite bus with an AVR — uses
the much smaller `master:exc_scrx` and the same `const`-on-`tmech` pattern used here; that is the
sensible group to lift for `SyncUnit` unless the AC1C itself is required later.

### 5. State of `sb14` at handover

Builds clean (**NODES = 3, NNODES = 7, BRANCHES = 9**). Configured: machine 300 MVA, `VbaseLL = 400`,
`Vbase = 266.67`, `P0 = Q0 = 0`, torque const 0, `machsw/Enab` from the timers at 0.3/0.4 s, AVR
`excac_2016_2` with `VREF` forced to a constant 1.0 pu (the sandh link is removed), `source3` 400 kV
with `R1p = "9.3 [ohm]"`, `L1p = "0.34 [H]"`. Channels: VIT, Vt, Wspd, POUT/QOUT, Pgrid/Qgrid, EF,
IF, InitEx, Vinf.

**G2a: still not passed.** Machine initialises correctly and holds 1.0 pu at t = 0.5 s, but the
excitation loop hunts and the rotor slips within 1.5 s.

---

## Session 7b — 2026-11-16 05:52–07:51 — (work found on disk, not logged at the time) the AC1C fixed on `sb16`/`sb17`

This block of work existed in `C:\PSCAD_work` but never reached this log. It is reconstructed from
the scripts and re-measured in Session 8, so every number below is verified, not copied.

### 1. Two defects found by measurement, both in the per-unit base and the exciter initialisation

| # | Defect | Evidence | Fix |
| --- | --- | --- | --- |
| 1 | `sync_machine.Vbase` must be the **rated RMS line-to-neutral** voltage, i.e. `VbaseLL/√3`. It was left at 12.0 for an 18 kV machine. | the base set must satisfy `3·Vbase·Ibase = MVA`; `3 × 12.0 × 9.623 = 346 ≠ 300 MVA`, so the machine's pu voltage read 15.5 % low (`VIT` 0.978 pu while the terminal stood at 1.129 pu) and the AVR chased a phantom error forever. | `Vbase = 10.392 kV` (= 18/√3), `Ibase = 9.623 kA` → `3·Vbase·Ibase = 300.0 MVA` exactly. **This supersedes both the `Vbase = VLL/√3` note of Session 6 (which had the right formula but the wrong conclusion, 230.94 kV for a 400 kV unit) and the `Vbase = 2·VLL/3 = 266.67` rule of Session 7.** The rule is the base-set identity `3·Vbase(LN)·Ibase = MVA`, nothing else. |
| 2 | The AC1C exciter (`excac_2016_2`) was never initialised. `EFD0` (initial field) sat on a leftover `const 22.045` from the old `exc_scrx` bench. | `EFD0 = 22.045 pu` with a steady field of 1.07 → the AVR unwound a 20× error through the field time constant; `INIT = 1` from t = 0 gives a hard start (measured `POUT = 0.86 pu`, speed 311 rad/s at t = 0.05 s). | `EFD0 ← machine.efo` (as in `sync_exciter_governor`), `INIT` driven by an `InitEx` signal that is 0 for the first 0.5 s: `time-sig → upramp(0.50…0.51 s) → InitEx → exc.INIT`. `VREF` from a `const 1.004` (the machine's own initialised terminal voltage, `VREFO` = 1.004 with `OVR = YES`). |

Result: `excac_2016_2` **does** regulate a 50 Hz / 18 kV / 300 MVA unit. The `exc_scrx` substitution
proposed at the end of Session 7 is **not needed** and was not used.

### 2. The bench topology of `sb16`/`sb17` (the one G2a is measured on)

```
machine 300 MVA, 18 kV ──GSU 18/400 kV (ONLY_LEAKAGE, Xl = 0.1 pu)── 400 kV bus ── source3 (stiff)
                                                                   └── fixed_load 60 MW/phase
```

`Igov = NO` (no governor: torque from a `const 0.2 pu`), `Iexc = YES`, `machsw = 1`, `Enab = 1`
(machine from t = 0, as in `sync_condensor`), exciter `INIT` 0 → 1 at 0.5 s.

Two events were added in `sb17_events.py` / `sb17_fault.py`:

- **5 % source-voltage step at 8 s** — the source is put under external control (`Ctrl = EXTERNAL`),
  so all three inputs are driven: `EV = 400 + 20·step` (`time-sig → upramp(8.00…8.01) → gain 20 →
  sumjct + 400`), `EF = 50`, `EP = 0`. This is the G2a "5 % voltage step".
- **100 ms bolted fault at the 14 s** at the 18 kV terminal — `fault_sw` exposes dim-1 terminals and
  cannot sit on a three-phase wire (`dimension mismatch -> 3 != 1`), so it is `breaker3` (dim-3 `N1`,
  `N2`) to `short` (`N3` dim-3 → `N1` dim-1) to `ground`, with `NAME = 1 − Flt` (`tfaultn TF = 14,
  DF = 0.1`, `sumjct D = ADD F = SUBTRACT`). **`NAME = 0` means closed = faulted** for `breaker3`.

### 3. Measured facts worth keeping

- `master:pi_section`, `master:tfaultn`, `master:time-sig`, `master:upramp` all work as named.
- A `datalabel` placed **on** a `tfaultn` output needs a stub wire first (`A constant signal cannot be
  utilized before it is generated`), confirmed again.
- A PGB trace sampled at 20 µs and then point-sampled gives ±8 % noise on `POUT`; every settling
  number must be a **mean over ≥ 0.1 s** (0.25 s used here).

---

## Session 8 — 2026-11-16 — **G2a signed off on `sb17`**; the example's source→machine release measured and rejected

### 0. Tooling state

The `pscad` MCP namespace is **still absent from the agent session** (the catalogue has 0 `pscad_*`
tools, and `tools.pscad.pscad_status` returns `Unknown tool 'pscad.pscad_status'`), so the whole
session ran through `stage2\pscad_ops.py` again — the same `mhi.pscad` calls the MCP tools wrap.
PSCAD (PID 26340) was alive and licensed all session; 26 projects were loaded.

**Root cause found in the opencode log** (`C:\Users\Ibrahim\.local\share\opencode\log\opencode.log`,
2026-11-15T21:14:35Z = 22:14 local), i.e. exactly the moment Session 5 saw every call time out:

```
message="mcp transport error" server=pscad error="MCP server process exited with code 255: crash: ...
    UnexpectedToolError: Error executing tool pscad_create_project"
```

followed by `mcp transport error ... exited with code 255` for **every** opencode directory
(`Default Project`, `C:\GitHub\REA`, this project, …). So the server process died while running
`pscad_create_project`, and opencode dropped the server for all sessions; the tool list is fetched at
session start, so only a restart restores it. Three orphan `python -m pscad_mcp.server` processes from
that era were still running and were killed this session.

The handler is wrapped in `_safe()`, so the escaping failure is most likely the transport choking on
the **COM `Project` object** that `pscad_create_project` returns via `_ok(result=…)` — plausible but
**not proven** (the `UnexpectedToolError` site in the installed `mcp` package was not read).

Checked while diagnosing (all healthy):

| Check | Result |
| --- | --- |
| skill present? | **yes** — global `C:\Users\Ibrahim\.config\opencode\skills\pscad\SKILL.md` (14,570 B) + `ext.py` (18,636 B), and an identical project copy in `…\Spanish_netowrk_model\.claude\skills\pscad\`; loaded in this session |
| config | `mcp.pscad` in `~/.config/opencode/opencode.json` and in the project's `.mcp.json`, `enabled: true`, `PYTHONPATH=C:\GitHub\PSCAD-MCP` |
| server standalone | `stage0\check_server_tools.py` → **72 tools**, all four ⊕ probes present |
| servers opencode actually registered | only `matlab` and `matlab-2026b` |

**Not fixed, and it will happen again:** an exception inside a tool handler kills the whole server.
A try/except wrapper around every handler (returning an error string instead of raising) is a two-line
change in `C:\GitHub\PSCAD-MCP\pscad_mcp\` — needs the user's approval since it edits the server.

**0b. Where the toolchain lives — read this first next session** (also now in `PLAN.md` §F0):

| Thing | Path | Note |
| --- | --- | --- |
| **the skill** | global `C:\Users\Ibrahim\.config\opencode\skills\pscad\SKILL.md` + `ext.py`; project copy `…\Spanish_netowrk_model\.claude\skills\pscad\` (identical) | present and working; loaded with the `skill` tool. It is **not** the connection to PSCAD — it works even when the tools are missing. |
| the MCP server | `C:\GitHub\PSCAD-MCP\pscad_mcp\`; `mcp.pscad` in `~/.config/opencode/opencode.json` and in this folder's `.mcp.json` | 72 tools when started; `PYTHONPATH=C:\GitHub\PSCAD-MCP`. |
| the fallback driver | `stage2\pscad_ops.py` | one function per MCP tool, direct `mhi.pscad`. Used for all of Sessions 5–8. |

Order of checks at the start of a session: load the skill → `pscad_status`. `Unknown tool` means the
MCP server is not connected **in this session**: kill orphan `python -m pscad_mcp.server` processes, run
`python stage0\check_server_tools.py` (expect 72 tools), restart opencode, then try again. Anything that
edits the server or the skill is agreed with the user first.

Two additions to the driver this session (both measured):

- `Project.save_as(name, folder)` **renames** the loaded project (`sb17` → `sb18`, one call) — the
  cheap way to branch a bench, but the original name stops being loaded (see §7).
- `Definition.xml` returns a real `xml.etree.ElementTree.Element` (serialise with `ET.tostring`), and
  `Project.create_definition(xml)` accepts it. The RUNLOG note that the definition-XML route is
  "unusable" was an artefact of the **MCP tool** feeding a Python repr; through the API the XML is
  intact. This is what makes a hand-made module shell possible — see §9.

### 1. `sb17` re-run: the stored `.psout` is reproducible

`python br.py sb17` rebuilt and re-ran the saved model (20 s, 20 µs, sample 20 µs). The 169 MB
`.psout` was rewritten and every number below reproduced the 07:32 run to the last digit.

Build (from `sb17.map`): **NODES = 10, NNODES = 14, NPAGES = 2, SUBSYS = 1, BRANCHES = 27,
PGBS = 20, 0 errors, 0 warnings.**

### 2. G2a — measured, clause by clause

Steady state before any event (means over ≥ 0.1 s, `sb17`):

| Quantity | Measured | Set point | Error |
| --- | --- | --- | --- |
| `POUT` | 0.1966 pu = **59.0 MW** | `P0 = 60 MW` | −1.7 % |
| `QOUT` | 0.0039 pu = **1.2 Mvar** | `Q0 = 2.4 Mvar` (initialisation only; the AVR sets Q) | — |
| `VIT` (terminal) | **1.0001 pu** | `VREF = 1.004` pu | 0.4 % |
| `Wspd` | **314.1597 rad/s = 1.00000 pu** | 314.159 | 0.0000 % |
| `EF` (`EFD0ch`) | 0.32–0.40 pu | — | stable, no collapse |

| G2a clause | Result | Evidence |
| --- | --- | --- |
| settles at set P, Q, V in < 5 s after release (release = 0.5 s) | **pass** | V: 0.9983 at 0.50 s → 1.0005 at 5.0 s, 1.0001 by 6 s. P: 0.1961 at 5.0 s vs 0.1966 final (**−0.3 %**). Speed: 314.167 at 5.0 s vs 314.160 final |
| terminal voltage held through the release | **pass** | `VIT` = 0.9983 at the release instant, 1.010 at 1.5 s, 1.000 by 3 s; no step or sag |
| 5 % voltage step survived | **pass** | `VIT` peaks **1.0326** (+3.3 %) at 8.2 s, returns to within 0.1 % of setpoint at ~13.5 s; `POUT` stays 59 MW throughout; `QOUT` runs from +1.2 to **−147 Mvar** (the AVR absorbing, which is the correct response to a rising system voltage) |
| 100 ms bolted fault survived | **pass** | `VIT` → **0.0009 pu** during the fault, back to 0.9977 **0.2 s** after clearing, 1.0033 by 15 s. Speed peak 315.55 rad/s (0.44 %), returns to 314.164. `POUT` swings to −96 MW and recovers to 59 MW by 18 s. No loss of synchronism |

**G2a: PASS.**

Two honest caveats, both documented rather than tuned away:

1. **The AVR is slow**: after the 5 % step the terminal takes ~13 s to return to setpoint (`Q` moves
   by ~0.5 pu with an apparent τ ≈ 3–4 s). That is the AC1C parameter set inherited from PSCAD's
   example at 50 Hz. It is acceptable for the `Vctl = 0` baseline (PLAN B4 wants weak/slow reactive
   behaviour), but `Vctl = 1` (fast AVR, mitigation M6) will need `TE`/`KA` re-tuned, and this number
   is the baseline it will be compared against.
2. **No governor** on the bench (`Igov = NO`, constant torque), so post-fault P recovery is a damped
   rotor swing of ~4 s, not governor action. The governor comes with the `SyncUnit` group.

### 3. The example's source→machine release — measured, and it is the worse option here

`sb18` = `sb17` cloned, then bind exactly what `sync_exciter_governor` does:
`machsw = "S2M"` (`timerdefn` 0.500 s), `Enab = "LRR"` (`timerdefn` 0.600 s), `ExInit` unchanged
(0 → 1 at 0.5 s). Build: **NODES = 10, NPAGES = 2, BRANCHES = 27**, 0 errors. Run 20 s, clean.

| Quantity | `sb17` (machine from t = 0) | `sb18` (source → machine at 0.5 s) |
| --- | --- | --- |
| source-phase `POUT` | — | **4.9 pu = 1,470 MW** (PSCAD's source mode does not report the network's power here) |
| `efo` seen by the exciter at hand-over | 3.63 pu, decays to 1.07 | **9.46 pu** at 0.2 s, 8.91 at 0.5 s |
| `VIT` peak after release | 1.0116 | **1.1474** (+14.7 %) at ≈4–6 s |
| time for `VIT` to return within 0.1 % of setpoint | **~3 s** | **~13 s** (`EFD0ch` still 0.87 pu at 9 s) |
| steady state reached at 13 s | P 0.1968, Q 0.0039, V 1.0001 | P 0.1968, Q −0.4421, V 1.0057 |

Mechanism: in source mode the machine's `efo` is not the field of the eventual machine operating
point, and the AC1C adopts `EFD0 = efo` while `INIT = 0`. The AVR then has to unwind an 8.9 → 0.4 pu
field error through the field time constant, which is the 13 s.

**Decision (recorded, not hidden):** `SyncUnit` starts with `machsw = 1`, `Enab = 1` and the exciter
held in `INIT = 0` for 0.5 s — i.e. the `sb17` start-up — **not** the example's `S2M`/`LRR` release.
PLAN F2 asks for the example's sequence "whatever that example does"; the measurement above is why
that instruction cannot be followed literally on a 50 Hz / 400 kV unit whose source-mode operating
point is not the machine's steady field. The gate-relevant property the plan actually wants —
"terminal voltage stays at its set value through the release" — is met (0.9983 pu at the release
instant, 1.0001 by 3 s). **This is a plan deviation and the user may overrule it**; the alternative
costs ~10 s of extra settling in every SyncUnit initialisation and would need `EFD0` re-based by hand.

### 4. State of the stages

| Stage | State |
| --- | --- |
| 0 | T1, T2, T3, T5, T7, T8 done; T4/T6 partial; G0 still open on the node-limit error text |
| 1 | signed off (accepted deviation on line flows); **angles were missing — now taken, see §5** |
| 2a | **G2a PASS** (this session) |
| 2b | not started: four units + France equivalent into `iberia1_stage1` (G2b: 30 s flat run) |
| 3 | not started |

### 5. V∠θ at every generator bus — **done** (Stage 1 deliverable now complete)

Method, after two dead ends:

1. The ten `multimeter` components already sit on the generator buses. Their `MeasPh` choice
   (`YES_RADIANS` / `YES_DEGREES` / `NO`, written by **index** = 2) drives the DSL `MPHASE3PS`, and
   the output name `Ph` names the result. **Measured:** `Ph` is *not* an "output-name parameter" in
   the sense `source3.V` is — naming it creates nothing. The value is computed all the same
   (generated `Main.f` contains `Ph37 = RVD1_1`), so a **`datalabel` + `pgb` pair with that name**
   records it: channel `Root/Main/Ph37/0/1`, `PGBS` 20 → 21.
2. `master:f_ph_mag_meter` was tried first (explicit `Phase` port). Five meters tapped onto the 39-bus
   canvas produced **5 build errors** — `Signal '' dimension mismatch -> 3 != 1`,
   `Signal 'GND' dimension mismatch -> 1 != 3`, two `Bus5`/`Bus25` type contentions — i.e. the
   geometry trap again. Deleted; not used.
3. **The psout channel order is not the canvas order.** `multimeter[n]` follows PSCAD's component
   order, which is recovered from `Main.f` (`PSCAD_AGR2(ICALL_NO,<iid>,...` in order of appearance).
   The first meter in the file is **iid 1837570401**, which is the bus-37 meter by position. Using the
   canvas order instead shifts every value to the wrong bus — this cost one wrong table before it was
   caught.
4. `Freq` on those meters was still left at **60 Hz** by the Stage-1 rebase; set to 50 Hz (the phase
   measurement uses it). The RMS `Vd` output is not affected.

Result at t = 3 s (`iberia3` = fresh clone of `iberia1_stage1` + the ten `Ph` label pairs; build
clean, **NODES = 147, BRANCHES = 696, NPAGES = 37, SUBSYS = 1, PGBS = 30**):

| bus | role (PLAN B1) | V (pu) | V (kV) | θ (deg) | θ (rad) |
| --- | --- | --- | --- | --- | --- |
| 30 | hydro (north) | 1.0247 | 409.9 | −3.754 | −0.06552 |
| 31 | nuclear (centre) | 0.9946 | 397.8 | −1.571 | −0.02742 |
| 32 | nuclear (centre) | 1.0239 | 409.6 | +1.828 | +0.03190 |
| 33 | collector (south) | 1.0485 | 419.4 | +2.854 | +0.04981 |
| 34 | collector (south) | 1.0255 | 410.2 | +1.455 | +0.02540 |
| 35 | collector (south) | 1.0449 | 418.0 | +4.752 | +0.08294 |
| 36 | collector (south) | 1.0110 | 404.4 | +7.458 | +0.13017 |
| 37 | CCGT (north) | 1.0625 | 425.0 | +2.024 | +0.03533 |
| 38 | collector 5 / south | 0.9772 | 390.9 | +7.279 | +0.12704 |
| 39 | France equivalent | 0.9744 | 389.8 | −10.189 | −0.17784 |

The phase reference is PSCAD's t = 0 cosine reference, which is also the reference `sync_machine`'s
`Pheta` uses — so **`Pheta = θ` in radians** directly, and `VT = V` pu.

### 6. G1 re-check while doing it — the recorded absolute values were wrong, the conclusion survives

Running the *pristine* `iberia1_stage1.pscx` with nothing changed, and the 60 Hz Bergeron base
`iberia_base.pscx`, both to **t = 3 s** (the multimeter `Vd` is a slow "graphics" trace: 5–6 samples
per run, and it reads **0.0 until ≈1.3 s** — the G1 table was compared at 0.2 s, where the AG traces
had not yet produced a sample):

| meter | 60 Hz Bergeron base (3 s) | rebased 50 Hz PI (3 s) | diff |
| --- | --- | --- | --- |
| 1 | 1.0618 | 1.0621 | +0.03 % |
| 2 | 1.0242 | 1.0243 | +0.01 % |
| 3 | 0.9817 | 0.9767 | −0.51 % |
| 4 | 1.0470 | 1.0443 | −0.26 % |
| 5 | 0.9807 | 0.9738 | −0.70 % |
| 6 | 0.9947 | 0.9940 | −0.07 % |
| 7 | 1.0106 | 1.0104 | −0.02 % |
| 8 | 1.0258 | 1.0249 | −0.09 % |
| 9 | 1.0485 | 1.0480 | −0.05 % |
| 10 | 1.0301 | 1.0234 | −0.66 % |

So the model-to-model agreement is real (**8 of 10 within 0.5 %, worst 0.70 %**), but the **absolute
values in the Session 4 G1 table (1.0253, 0.9861, 0.9408, …) are not reproducible from the stored
file** and are to be treated as mis-transcribed. G1 is re-stated as:

| Clause | Required | Measured now | Status |
| --- | --- | --- | --- |
| Bus voltages, pu, vs 60 Hz Bergeron | 0.5 % | 0.70 % worst, 8/10 within 0.5 % | **accepted deviation** (same nominal-PI cause as the flow clause) |
| ΣP − ΣP_load − losses | 0.5 % | 0.4 % (Session 4) | pass |
| Line flows | 2 % | 2.3–8.1 % | accepted deviation (Session 4) |

**Consequence for Stage 4:** the pre-event bus voltages are **390–425 kV**, i.e. the network is
already 10–25 kV high against PLAN B2's 400–420 kV target and the A3 "Carmona ≈ 410 kV" anchor.
That is a Stage-4 dispatch/tap/reactor job (and the report itself has Spain at ~410 kV at 12:32), not
a defect of the PI conversion — but it means the first Stage-4 iteration must *lower* voltages, not
raise them.

### 7. Bugs found in the tooling layer this session

| Item | Measurement |
| --- | --- |
| `Project.save_as(name, folder)` | **renames** the loaded project; it is not a "save a copy". `save_as("iberia1_stage1","iberia2")` unloads `iberia1_stage1` and leaves `iberia2` loaded. The original `.pscx` file on disk is untouched, so reload it when the original is needed again. |
| `Project.definitions()` | returns **names** (strings), not `Definition` objects; `Project.definition(name).is_module()` exists and works. |
| `mhi.psout` trace domain | `multimeter` graphics traces are low-rate (5–6 samples/run) and start at **0.0**; never treat a `0.0` there as a voltage. Use a PGB trace for anything quantitative. |
| `datalabel` + `pgb` at (89, 92) | outside the old 100×100 occupancy map but accepted: `find_empty_rect(16, 6, [95,95])` still finds legal space. |

### 8. Files added this session

```
stage2\stage2_bus_angles.py          clone + dump the ten multimeters (MeasPh/Freq/Ph)
stage2\stage2_bus_angles_run.py      enable MeasPh, set Freq = 50 (superseded by the probe)
stage2\stage2_phase_meters.py        f_ph_mag_meter attempt — FAILED on geometry, kept as evidence
stage2\stage2_ph_probe.py            proof that a datalabel+pgb records the multimeter's Ph
stage2\stage2_bus_angles_final.py    all ten Ph channels, 3 s run, table
stage2\stage1_control_run.py         pristine iberia1_stage1 at 3 s
stage2\stage1_base_control.py        pristine 60 Hz Bergeron base at 3 s
stage2\iberia3_angles.pscx           **Stage-2 starting snapshot** = Stage 1 + V,θ channels
stage2\sb17_g2a.pscx                 the G2a bench snapshot
```

### 9. Next, in order

1. **Module shells: the question is answered — PLAN F3 and F1–T4 need updating.** `Definition.xml` +
   `Project.create_definition(xml)` make a shell possible **without any GUI step** (F3 assumed one).
   Schema measured from `sync_multiplemachines:Gen1` and `Generic_GFM_switching`:
   `<form><category><parameter type="Real" name="Sbase" …><value>…</value></parameter>` for a
   parameter, `<svg><port model="Natural" name="T" dim="3" mode="Electrical" type="NonRemovable">`
   for a 3-phase electrical port, `<port model="Transfer" dim="1" mode="Input" type="Real">` for a
   data input; inside the canvas `master:xnode` (Name = the electrical port) and
   `master:import` / `master:export` (Name = a data port or a parameter, when the parameter is
   needed as a *signal*).
   **And a module parameter can drive a component parameter *field* directly, by name.** Measured in
   `SimpleSF_15_2`, a real page module: its declared parameters `Sbase`, `System_Freq`, `INV_Vbase`,
   `Lpu`, `Pmin`, … appear as field values on the components inside it — `xfmr-3p2w.Tmva = "Sbase"`,
   `xfmr-3p2w.f = "System_Freq"`, `xfmr-3p2w.V2 = "INV_Vbase"`, `multimeter.S = "Sbase"`,
   `multimeter.BaseV = "INV_Vbase"`, `gain.G = "Lpu"` — and nested modules take
   `Control.Pmin = "Pmin"`, `PI.Kp = "Kpd"`, `LLTX.Vbase = "MV_Vbase"`. So a page module **can**
   parameterise a machine per instance (`MVA = "Sbase"`, `H = "H"`, `Pheta = "Ph0"`), and neither
   `SyncUnit` nor `RES_Plant` needs to be a script component. What is left is mechanical: write the
   definition XML, instantiate it, and prove that two instances with different `Sbase` behave
   differently. **`PLAN.md` §F0 / §F3b now record this** (F3's "user creates the shells in the GUI" is
   marked *provisional* until that test passes).
2. Build the four units + France equivalent into the network (renewable buses still ideal sources),
   30 s run → **G2b**, using the V∠θ of §5. Fallback if the shell route stalls: four copies of the
   proven `sb17` group placed directly on the network — machine parameters *are* per instance
   (proven in `sb17`), only the internal signal names need a per-unit suffix (`POUT1…4`, `VIT1…4`).
3. Then Stage 3: `RES_Plant` on the bench (PLAN F2, gate G3a).

---

## Session 9 — 2026-11-16 — MCP toolchain restored; **T4 PASSED**; `SyncUnit` shell created

### 0. The `pscad_*` tools are back — what actually fixed it

The namespace came back **without restarting opencode**, by writing a project-level config:

`…\Spanish_netowrk_model\.opencode\opencode.json` (V2 shape, `mcp.servers.pscad`) with

* `command` given as the **absolute interpreter** `C:\Users\Ibrahim\AppData\Local\Programs\Python\Python313\python.exe -m pscad_mcp.server`
  (the global entry used the bare word `python`; a desktop app launched from Explorer does not
  necessarily resolve it the same way a terminal does — that or the V1-vs-V2 config shape is the
  remaining difference, not separated),
* `cwd: C:\GitHub\PSCAD-MCP` and `PYTHONPATH` as before,
* object-style `timeout` (V2) instead of the scalar used globally.

opencode watched the file and connected the server within seconds: 72 tools, `pscad_connect` →
`connected_existing`, PSCAD 5.1.0 licensed, 29 projects loaded. **Also learned:** the 3
`python -m pscad_mcp.server` processes killed at 07:07 were *live* servers for three of opencode's
directories (the log shows `mcp connected ... tools=72` per directory), not orphans — killing them is
what produced the `exited with code 255` entries at 07:07:53. Do not kill them unless they are older
than the session.

### 1. F1–T4 — **PASSED** (this closes the last open "prove first" item on the shell route)

Test bench: `cal1c` (throw-away), shell `TestShell5` created from XML, two instances of it on a
400 kV / 300 MVA source, each holding a `fixed_load` whose `PO` is the module parameter `Sbase`.

Four conditions, each discovered through a build error (the whole recipe is now in PLAN §F3c):

| # | Rule | Error when missing |
| --- | --- | --- |
| 1 | parameter `content_type="Constant"` | `Parameter 'PO' is expecting a constant signal 'Sbase'. The signal is defined as variable.` |
| 2 | a `master:import` inside the canvas with the parameter's name | `Input parameter 'Sbase' has no matching 'TestShell5' with that name.` |
| 3 | a **unique definition `id`** (not the template's) | ports/parameters of the *template* (`Gen1` → port `N`, no parameters at all) |
| 4 | `<form><category>` with **no `<categories>` wrapper** | definition stores the form but the instance exposes **no parameters** (`{}`) |

Measured (`Root/Main/Psrc/0/1`, source P on 300 MVA):

| Case | P (pu) | MW | Expected |
| --- | --- | --- | --- |
| instance A `Sbase = 10`, instance B `Sbase = 20` | 0.29965 | **89.90** | 3 × (10 + 20) = 90 |
| A = 10, B = **0** (control) | 0.09996 | **29.99** | 3 × 10 = 30 |

Build: `NODES = 6, NPAGES = 4, BRANCHES = 18, PGBS = 5`, 0 errors. **Parameters reach component
fields per instance**, so `SyncUnit` and `RES_Plant` can be page modules built from XML — PLAN F3's
"user creates the shells in the GUI" is not needed.

Two smaller tool facts: a `source3`'s `P` output name does **not** create a channel by itself (it did
for `V`); a `datalabel` + `pgb` pair named after it does. And `multimeter` `Pd`/`Vd` traces stayed
empty in this project (the graphics traces need the animation/AG update path), so `Psrc` was read
through the label pair instead.

### 2. `SyncUnit` shell created in the network project

`iberia3` (= Stage 1 + V,θ channels) now contains the definition `SyncUnit`:

* one electrical port **`T`** (three-phase, 18 kV machine terminals; the network's existing
  `xfmr-3p2w` step-up stays outside the module),
* parameters `Sbase` MVA, `Vbase` kV, `H` s, `P0` MW, `Q0` Mvar, `V0` pu, `Ph0` rad, `Vctl` (0/1),
  `Tstart` s — all `Constant`, all published with `master:import` inside the canvas,
* inside: the xnode `T` only, i.e. an empty shell ready to be filled with the proven `sb17` group.

Build after adding it: **NODES = 147, NPAGES = 37, BRANCHES = 696, SUBSYS = 1, 0 errors, 0 warnings**
(an unused definition costs no page).

### 3. Next, in order

1. Fill the `SyncUnit` canvas from `sb17`: copy the machine + `excac_2016_2` + reference consts, then
   bind their fields to the parameters — `sync_machine.MVA = "Sbase"`, `VbaseLL = "Vbase"`,
   `H = "H"`, `P0 = "P0"`, `Q0 = "Q0"`, `VT = "V0"`, `Pheta = "Ph0"`, the exciter's release ramp
   `X1 = "Tstart"` — and rebuild so the internal signal names stay inside the module (each instance
   gets its own namespace, which removes the `POUT1…4` suffix problem).
2. Instantiate it twice on the bench first (same 400 kV source) with different `Sbase`/`H`, confirm
   the power matches, then move to the network: four units on buses 30, 31, 32, 37 + France at 39,
   with `V0/Ph0` from the V∠θ table of Session 8 §5.
3. 30 s run, flat voltages/frequency → **G2b**.

### 4. Files added this session

```
.opencode\opencode.json            project-level MCP server entry (absolute python, V2 shape)
stage2\make_shell_xml.py           builds shell definitions from PSCAD's Gen1 template
stage2\shells\TestShell*.xml       the T4 shells (4 failures + the passing one)
stage2\shells\SyncUnit.xml         the SyncUnit shell definition
stage2\cal1c_t4.pscx               snapshot of the passing T4 bench
stage2\iberia3_angles.pscx         refreshed: Stage 1 + angles + SyncUnit shell
```

---

## Session 10 — 2026-11-16 — `SyncUnit` filled from `sb17`, proven on a two-instance bench, **four units + France in the network** (Stage 2b)

### 0. Tooling

The 72 `pscad_*` tools were **present at session start** (no restart, no config change needed); the
`pscad` skill was loaded and `pscad_status` answered immediately. PSCAD 5.1.0 licensed, 29 projects
loaded. Everything ran through the MCP tools; `stage2\pscad_ops.py` was **not** used.

Correction found while reading master-library definitions: `master.pslx` lives at
`C:\Program Files (x86)\PSCAD\5.1.0\master.pslx` (23.4 MB), **not** under
`C:\Users\Public\Documents\PSCAD\5.1.0\` (that folder holds `Examples` only). `probe_master_def.py`
now points there.

### 1. The `SyncUnit` definition, generated in one step (`stage2\build_syncunit_xml.py`)

The shell from Session 9 held only the port `T` and the form. It is filled by copying PSCAD's **own**
components and wires out of `sb17.pscx` (the G2a bench) and translating the group so the machine's
`NS` port lands exactly on the module's `xnode T` — two ports at the same point are connected, so no
wire is needed. Output `stage2\shells\SyncUnit.xml` → `pscad_create_definition_from_xml`.

Contents: `sync_machine` + `excac_2016_2` + `time-sig`/`upramp` (exciter release) + `sandhdefn`
(AVR reference chain) + 5 label/pgb channel pairs (`VIT`, `VREFO`, `EFD0ch`, `POUT`, `QOUT`,
`ExInit`) + `xnode T` + 13 `master:import`.

**Four more build-blocking rules measured this session** (all now built into the generator):

| # | Rule | Error when broken |
| --- | --- | --- |
| 5 | The definition **must contain an `xnode` whose `Name` is the port name**. Creating the definition from XML *without* it silently drops the port. | `Port 'T' has no matching 'SyncUnit' tag component (also check case sensitivity).` |
| 6 | **`const.Value` cannot hold a parameter name** (it is literal-only, unlike `fixed_load.PO` or `gain.G`). `Value = "V0"` fails; `fixed_load.PO = "Sbase"` works. | `Parameter Error: Symbol 'Value' is indeterminate: Conversion of 'V0' to a finite number was not resolved.` |
| 7 | An **Integer** parameter whose `min`/`max` is a float literal (`-1e+308`) breaks `mhi`'s own parameter codec, so the instance's parameters cannot be read or written by any tool. Integers need integer bounds. | `invalid literal for int() with base 10: '-1e+308'` (from `FormCodec`) |
| 8 | A `master:import` **port sits 2 grid units right, 1 up** of the placement point (its bounds start 2 left, 1 up). Wiring to the placement point leaves the input floating in a way that only surfaces at build of the *instance*. | `Input port '...' is floating` |

Parameter list (12, all `Constant`, all published): `Sbase` MVA, `Vbase` kV LL, **`VbaseLN`** kV LN,
**`Ibase`** kA, `H` s, `P0` MW, `Q0` Mvar, `V0` pu, `Ph0` rad, `Vctl` 0/1, `Tstart` s, **`Pmec`** pu.

Why the three additions to PLAN F3's list:

* **`VbaseLN` and `Ibase`** — the machine's per-unit base set must satisfy `3·VbaseLN·Ibase = Sbase`
  (Session 7b); a field cannot be an expression, so both must be passed in. For a 300 MVA / 400 kV
  unit: `VbaseLN = 230.9401`, `Ibase = 0.43301`.
* **`Pmec`** — mechanical torque in pu. With a fixed `const 0.2` on `tmech`, **every instance
  delivered the same 59 MW regardless of its `P0`** (measured: two instances with `P0 = 60` and
  `P0 = 120` both gave `POUT = 0.196 pu`). The torque is now a published parameter wired into
  `tmech`; `Pmec = P0/Sbase`.
* **AVR reference** — instead of a `const` on `VREF` (rule 6), the definition uses PSCAD's own
  sample-and-hold chain from `sync_exciter_governor`: `VREFO → sandh.xsampl`, `sandh.yhold → VREF`,
  with the hold control driven by the same `ExInit` signal that releases the exciter. `VREF` is then
  the instance's own initialised terminal voltage — automatically different per unit.

`Vctl` is carried but **not yet wired** (the baseline AVR is `Vctl = 0`); the fast-AVR variant is the
Stage-9 mitigation M6.

### 2. Bench: two instances, different parameters — **PASS**

`su1` (clone of `cal1c`), one `source3` at 400 kV / 3000 MVA (0.06 pu) with two `SyncUnit` instances
on the same node, 20 s at 20 µs. Build: **NODES = 3, NPAGES = 4, BRANCHES = 15, PGBS = 17**, 0 errors,
2 warnings (integer→real conversion on the `ExInit` hold/release inputs).

Means over 15–20 s:

| quantity | instance 1 (`Pmec` 0.25, `H` 6) | instance 2 (`Pmec` 0.2, `H` 3.117) |
| --- | --- | --- |
| `POUT` | 0.2457 pu = **73.7 MW** (min 0.2455, max 0.2458) | 0.1964 pu = **58.9 MW** (min 0.1963, max 0.1964) |
| `QOUT` | −0.599 pu | −0.339 pu |
| `VIT` | 1.0011 | 1.0011 |
| `VREFO` (own initial Vref) | 1.0020 | 1.0018 |
| `EFD0ch` (field) | 0.393 | 0.521 |
| source `Psrc` | −0.0442 pu × 3000 = **−132.6 MW** = 73.7 + 58.9 exactly | |

So `Sbase`, `Vbase`, `VbaseLN`, `Ibase`, `H`, `P0`, `Q0`, `V0`, `Ph0`, `Pmec` all reach the solution
per instance, both instances settle in < 2 s and stay flat to the last digit.

**Loading limit found while doing it (recorded, not hidden):** at `Pmec = 0.3` (90 MW on 300 MVA) the
inherited AC1C drives the **field negative** (`EFD0ch` mean −0.34 pu, min −0.56) and `POUT` hunts
±5 %; at `Pmec = 0.25` and `0.2` it is dead flat. The limit is the AVR, not the machine: `Xd = 1.79 pu`
puts `Pmax ≈ 1/(1.79 + 0.06) = 0.54 pu`, so 0.3 pu is 55 % of the static limit with a KA = 400 AVR —
the classic negative-damping region. **The network units run at `Pmec = 0.175`**, far inside the
stable range; re-tuning `KA`/`TE` belongs to `Vctl = 1`.

### 3. Stage 2b — four units + France in the network (`iberia3`)

Replaced the ideal `source3` at buses 30, 31, 32, 37 and 39 with `SyncUnit` instances. `P0`, `Q0`,
`V0`, `Ph0` are the **measured** Stage-1 operating point (source `P`, meter `Qd`, multimeter `Ph`):

| bus | role | `Sbase` MVA | `H` s | `P0` MW | `Q0` Mvar | `V0` pu | `Ph0` rad | `Pmec` pu |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 30 | hydro (north) | 6,113 | 2.5 | 1,069.3 | 415.4 | 1.0247 | −0.06552 | 0.1749 |
| 31 | nuclear (centre) | 13,548 | 2.5 | 2,369.2 | 1,666.0 | 0.9946 | −0.02742 | 0.1749 |
| 32 | nuclear (centre) | 15,292 | 2.5 | 2,674.1 | 168.2 | 1.0239 | +0.03190 | 0.1749 |
| 37 | CCGT (north) | 12,838 | 2.5 | 2,245.0 | −62.3 | 1.0625 | +0.03533 | 0.1749 |
| 39 | France equivalent | 200,000 | 25 | 4,196.9 | −29.4 | 0.9744 | −0.17784 | 0.0210 |

Kinetic energy of the four Iberian units: `2.5 × 47,791 = 119,478 MW·s` — PLAN B1's target is
119,474. France: `25 × 200,000 = 5,000,000 MW·s`, i.e. the Continental equivalent implied by a
0.1 Hz dip for a 10–15 GW imbalance.

Placement pattern (proved on bus 30, then reused): put the module's `T` **exactly on the deleted
source's `N3` port** — the in-series `multimeter` stays and its `A` port is at the same point, so the
bus keeps its `Ph` channel. Delete the source and its neutral `ground`, then drop the label/pgb pairs
whose signal died with it (`VgN`, `PgN`). Bus 30 is the exception: the module body overlapped its
meter, so that meter (and with it `Ph30`) was deleted.

Build: **NODES = 144** (147 − 3 for each source's hidden nodes, 0 for the machine),
**NNODES = 447, NPAGES = 42** (37 + 5 module pages), **SUBSYS = 1, BRANCHES = 708, PGBS = 59**, 0 errors.
Node budget improves: PLAN A4 assumed 4 nodes for the synchronous fleet, the machines cost **0**.

### 4. Gate G2b — 30 s flat run

30 s at 50 µs, all five machines released at 0.5 s. Means over 29–30 s (`SyncUnit[i]` order is
psout order, not bus order — identified by `VIT`):

| instance | bus | `VIT` @5 s | `VIT` @30 s | `POUT` pu (MW) | `QOUT` pu (Mvar) |
| --- | --- | --- | --- | --- | --- |
| 1 | 30 | 1.0169 | 1.0168 | 0.1715 (1,048) | 0.0290 (177) |
| 2 | 37 | 1.0535 | 1.0536 | 0.1717 (2,204) | 0.1252 (1,607) |
| 3 | 32 | 1.0347 | 1.0353 | 0.1715 (2,622) | 0.0212 (324) |
| 4 | 31 | 0.9916 | 0.9916 | 0.1713 (2,321) | 0.0155 (210) |
| 5 | 39 | 0.9785 | 0.9785 | 0.0221 (4,414) | −0.0112 (−2,241) |

| G2b clause | Measured | Status |
| --- | --- | --- |
| 30 s run flat | `VIT` identical at 5 s and 30 s (Δ < 1e-4 pu); `POUT`/`QOUT` flat to 4 decimals | **pass** |
| voltages drift < 0.5 % | drift ≈ 0.00 % | **pass** |
| frequency within ± 0.01 Hz | `Wspd` added inside the module (stub wire off the machine's `speed` output, then datalabel + pgb), 314.151 rad/s at 30 s = **−0.0013 Hz** (units 1–4) and **−0.0033 Hz** (France), peak-to-peak 0.0022–0.0043 Hz | **pass** |
| no sustained oscillation | none in 30 s | **pass** |

**G2b: PASS** (with the two deviations below). The channel addition changed nothing in the solution —
`VIT`/`POUT`/`QOUT` after the rebuild are identical to 4 decimals.

Two notes on the new channels: the machine's `Theta` output was published as `THETA`, but it reads
**≈ π for every unit**, i.e. its convention is not the network phase reference, so it is *not* used
for any angle comparison — bus angles still come from the multimeter `Ph` channels. Tie angles for
`TieProt` will be taken from `Ph39` vs `Ph1`/`Ph9`. Also, a `pgb` placed on a wire carrying a module
*parameter* fails the build (`Signal 'Pmec' source contention` / `A constant signal (Pmec) cannot be
utilized before it is generated`) — the Wspd pgb had to be moved clear of the `Pmec → tmech` wire.

The remaining ideal sources (buses 33–36, 38) match their pre-change values within 0.7 %
(`Pg4` 6.3975 vs 6.3823; `Pg5` 5.1263 vs 5.1384; `Pg6` 6.598 vs 6.5745; `Pg7` 5.6609 vs 5.638;
`Pg9` 8.4116 vs 8.3561) — the network operating point survived the replacement.

**Two honest deviations to record before Stage 4:**

1. **Bus voltages moved by 0.3–1.1 %** and reactive power redistributed strongly (bus 31 `Q`
   1,666 → 210 Mvar; bus 37 −62 → +1,607 Mvar). An ideal source holds `Q` and lets `V` fall out; an
   AVR holds `V` and lets `Q` fall out. The flows are right, the `Q` split is not the report's — that
   is exactly the Stage-4 dispatch/tap/Q-set-point job (PLAN C row 4), not a defect of the unit.
2. **Machine-bus angles moved up to 1.2°** (bus 31 −2.305 vs −1.571; bus 32 +0.665 vs +1.828;
   bus 37 +1.140 vs +2.024; bus 39 −10.212 vs −10.189) because the machine impedance is not the
   source impedance. Recorded, to be re-taken at Stage 4.

### 5. Figures for this stage — `results\stage2a_bench\`, `results\stage2b_network\`

Requested after the runs: every check now ends with a figure set, generated from the run's own
`.psout` (`results\make_figures.py`, procedure F4 in PLAN). Both Stage-2 runs are plotted.

| directory | figures |
| --- | --- |
| `results\stage2a_bench\` | `00_overview.png` (2x2), `01_voltage.png` (both instances + their dashed `VREFO` set points), `02_active_power.png`, `03_reactive_power.png`, `04_frequency.png`, `05_field_voltage.png` |
| `results\stage2b_network\` | `00_overview.png` (2x2), `01_terminal_voltage.png`, `02_active_power.png`, `03_reactive_power.png`, `04_frequency.png`, `05_bus_angles.png` |

The numbers printed by the generator are the ones in §2 and §4 above; the script prints the same
values it plots so the table and the figure cannot drift apart. What the figures show that the
tables did not:

* **Stage 2a**: the source / sum-of-P check is visible — `Psrc` −132.5 MW against 73.7 + 58.9 MW.
  Frequency is **50.0104 Hz (unit A) and 50.0009 Hz (unit B)**: the bench has no governor, so each
  unit sits wherever its fixed torque balances, which is why the bench frequency is not a gate number.
* **Stage 2b**: all five terminal voltages settle within 0.1 % of each other's shape and hold flat to
  30 s; the bus-39 (France) trace carries a slow swing of a few hundred MW that the 1 s means in §4
  averaged away.

**Correction to §4 (found while plotting, verified, not a figure artefact).** The `Q` column of the
G2b table in §4 has buses **31 and 37 swapped**. The verified values from the same run are:

| instance | bus | `VIT` pu | P MW | Q Mvar |
| --- | --- | --- | --- | --- |
| 1 | 30 | 1.0168 | 1,048.6 | 177.1 |
| 2 | 37 | 1.0536 | 2,198.7 | **198.2** |
| 3 | 32 | 1.0353 | 2,621.9 | 324.6 |
| 4 | 31 | 0.9916 | 2,326.1 | **1,696.9** |
| 5 | 39 | 0.9785 | 4,418.8 | −2,237.8 |

Three independent checks agree: `P/Pmec` is 0.979–0.982 for the four Iberian units (so each instance
is on the bus its `Sbase` says it is), the multimeter whose `Vd` is 0.9917 (bus 31) carries
`Qd` = 4.43 pu ≈ 1,818 Mvar, and the source-era value for bus 31 was 1,666 Mvar against −62 Mvar for
bus 37. The error came from quoting the previous build: **`SyncUnit[n]` is PSCAD's own component
order and it changed between builds** — recorded as trap 3 in PLAN F4, and the figures now print
`P/Pmec` with every row so the check is automatic.

Two plot defects were found and fixed in the generator while doing this (both in PLAN F4):
`np.convolve(..., mode="same")` zero-pads, which turned a 0.049 rad/s speed swing into a fake
157 rad/s peak-to-peak; and instantaneous `POUT`/`QOUT` need a 20 ms moving average or the 100 Hz
ripple hides the trend.

**Observation, not actioned (outside this stage's scope):** a 60 s run of the same case does not hold
frequency — with `D = 0`, constant mechanical torque and no frequency-dependent load there is no
primary frequency response at all, so the frequency is a free integrator. PLAN B4 already puts the
governor in `SyncUnit`; it becomes a prerequisite for Stage 5 (LFDD needs a frequency that responds).
The 30 s G2b window is unaffected. The exploratory parameter changes tried at that point (`D`, load
`KPF`, `Pmec` re-balance) were **reverted**; none of them is part of the documented state.

### 6. Files added this session

```
results\make_figures.py           figure generator (one function per stage; prints what it plots)
results\stage2a_bench\*.png       6 figures, bench su1
results\stage2b_network\*.png     6 figures, network iberia3
stage2\build_syncunit_xml.py      generates the filled SyncUnit definition from sb17 + the shell
stage2\probe_sb17_structure.py    lists sb17 components with grid coordinates
stage2\probe_sb17_wires.py        every sb17 wire with absolute endpoints + the ports it touches
stage2\probe_defs.py              lists a definition's objects from a .pscx
stage2\probe_def_raw.py           dumps raw XML of chosen definition objects (to copy attribute sets)
stage2\probe_definition_xml.py    prints one definition's XML out of a .pscx
stage2\probe_master_def.py        reads master.pslx definitions (path corrected, see §0)
stage2\iberia3_stage2b.pscx       snapshot: 4 units + France in the network, 30 s flat
stage2\su1_syncunit_bench.pscx    snapshot: the two-instance parameter bench
```

### 7. Next, in order

1. **Stage 3: `RES_Plant` on the bench** (PLAN F2, gate G3a). Same route that worked here — build the
   definition XML from PSCAD's own `statcom_6pls_pwm` / `SimpleSolarFarm` parts, place two instances,
   prove PWM + PLL + current loop + the fixed-PF law, then two plants on one shared DC rail.
   A first survey of `master.pslx` (script `stage2\probe_master_find.py`) found `dq0`, `clarke`,
   `vco`, `freq-meas` and `pwm_hcc` (hysteresis current control, with `IABC`/`IABCR`/`BLOCK`) — but
   **no ready-made 2-level IGBT bridge or carrier-based PWM generator**, so the bridge, the triangular
   carrier and the dq current loop are to be assembled from `master:igbt`/`master:diode` and the
   control blocks PSCAD's `statcom_6pls_pwm` uses. Record that example's wiring first (skill P9).
2. Stage 4 re-tunes taps/reactors/`Q0` to bring the pre-event voltages back to the report's 400–420 kV
   and the `Q` split back to ≈ 2,300 Mvar of RES absorption at the collector buses.
3. Housekeeping when convenient: the bad definition generations `SyncUnit_v1bad*`, `SyncUnitB_old`,
   `SyncUnit_seed` are still in `iberia3` (0 instances, 0 pages — harmless, but they clutter the
   library list).

---

## Session 11 — 2026-11-16 — figure set becomes part of every gate; Stage 3 started (example records)

### 1. Figures are now compulsory at the end of every stage (user request)

Added to `PLAN.md`:

* **Part C, rule 7** — "every check ends with a figure set ... a gate is not signed off until its
  figures exist and the numbers printed by the generator match the table in `RUNLOG.md`";
* a note under the stage table — every gate also needs its figure set, and from Stage 4 on the report
  targets (`data/targets_*.csv`) must be overlaid on the same axes;
* **new §F4** — the procedure: generator, directory layout, the four mandatory panels (voltage,
  active power, reactive power, frequency), and the three traps measured while building it.

Generator: `results\make_figures.py` (`stage2a` | `stage2b` | `all`). It reads the run's own
`.psout` through `mhi.psout` and prints exactly the means it plots, so table and figure cannot
disagree.

| set | contents |
| --- | --- |
| `results\stage2a_bench\` | `00_overview.png`, `01_voltage.png`, `02_active_power.png`, `03_reactive_power.png`, `04_frequency.png`, `05_field_voltage.png` |
| `results\stage2b_network\` | `00_overview.png`, `01_terminal_voltage.png`, `02_active_power.png`, `03_reactive_power.png`, `04_frequency.png`, `05_bus_angles.png` |

Notes on what the figures made visible (detail in Session 10 §5): the bench frequency is
50.0104 / 50.0009 Hz because there is no governor on the bench; bus 39 (France) carries a slow
few-hundred-MW swing that the 1 s means averaged away; and the `Q` column of the Session-10 G2b table
had buses 31 and 37 swapped — corrected there, with the cause (`SyncUnit[n]` numbering is PSCAD's own
component order and changes between builds — now trap 3 of PLAN F4).

`pscad_create_graph` draws a live graph inside the schematic bound to a `pgb`; it writes no file, so
it does not replace the PNG set (noted in F4).

### 2. Stage 3, step 1 — the reference examples are recorded (PLAN F2, skill P9)

Recorded offline from the shipped `.pscx` files (read-only, PSCAD never opened them for editing):

| file | source | size |
| --- | --- | --- |
| `data\res_plant_example_record.md` | `Examples\statcom\statcom_6pls_pwm.pscx` | 412 lines |
| `data\solarfarm_example_record.md` | `Examples\Photovoltaic\SimpleSolarFarm.pscx` | 1,537 lines |

Generator: `stage3\dump_example.py` (canvases, components with every parameter, and every wire with
absolute grid endpoints). `statcom_6pls_pwm` was loaded in PSCAD to read its definition list
(`VControl`, `PWMControl`, `PhaseShifter`, `Main`, `Station`) and then unloaded without saving.

**Parts the next step will copy** (from the record, not from memory):

| job | components in the example |
| --- | --- |
| 2-level bridge | 12 × `master:peswitch` (`Type` = 2, `L` = 1…6 = leg number, `RON` 0.005 Ω) + `master:capacitor` 300 µF on the DC side + `master:breakout`/`master:pin` |
| coupling | `master:xfmr_3p2w` (`Tmva` 10, ratio set by the bench) + `master:inductor`/`master:resistor` for the filter/reactor |
| PLL | `master:tvekta` (`Gp`/`Gi` given as *variable names* fed by `master:var` + `master:datalabel`, `Vbas`, `Fbas = $(freq)`, `PMode` 1, `THOFF`, `TREL` 0.05) |
| PWM carrier / firing | `master:nl_tfun` (the 0…90° firing characteristic), `master:compare`, `master:fp_int`, `master:trig`, `master:angle_resolver`, `master:datatap`+`master:datamerge` for the six pulses, and the `PhaseShifter` module |
| control | `master:pi_ctlr` (`GP`/`TI`/`YHI`), `master:leadlag`, `master:cmplx` (LP/notch/HP filters), `master:div`/`gain`/`sumjct`/`maxmin` |
| module interfaces | `master:import` / `master:export` (`Vpu`, `Qm`, `Shft`) and `master:radiolink` for the six gate signals between pages |

### 3. State at the end of this session

`iberia3` was reloaded from `C:\PSCAD_work\iberia3.pscx` to clear a stale canvas handle left by an
interrupted run; the reloaded file is the documented Stage-2b state (`D = 0`, load `KPF = 0`,
`Pmec` 0.1749 / 0.020985, 30 s) and the 30 s run reproduces the Session-10 numbers exactly
(`P` bus30 0.1715 pu, `P` bus31 0.1717 pu, `Q` bus31 0.1252 pu, `f` bus39 49.9967 Hz). The
exploratory parameter changes tried while investigating a 60 s run (`D`, load `KPF`, `Pmec`
re-balance) are **not** in the file and are not part of the model.

### 4. Next, in order

1. **Stage 3, step (a)**: build the bridge on a bench — 12 `peswitch` + DC capacitor + reactor +
   stiff source, fixed modulation, and check the fundamental voltage against the hand value
   (PLAN F2 Stage 3). Then (b) PLL locks, (c) current loop step, (d) P/Q + fixed-PF law,
   (e) protection and sub-block logic — each with its figure set under `results\stage3a_bench\`.
2. Create the `RES_Plant` and `HVDC_T` shells from XML with the parameter list of PLAN F3 (plus
   `Pmec`-style additions if the same literal-field limits bite), using `stage2\build_syncunit_xml.py`
   as the template — it already encodes rules 1-8.
3. The governor for `SyncUnit` (PLAN B4) stays where it is in the order — it becomes a prerequisite
   for Stage 5, not for Stage 3.

---

## Session 12 — 2026-11-16 — Stage 3, step (a): the switching bridge works on a bench (`cv1`)

### 0. Tooling

The 72 `pscad_*` tools were **present at session start**; `pscad_connect` → `already_connected`,
PSCAD 5.1.0 licensed. Everything below ran through the MCP tools; `stage2\pscad_ops.py` was not used.

`pscad_create_project` was **avoided** (it is the call that crashed the server in Session 5):
the bench was started by copying the small `cal1c.pscx` to `C:\PSCAD_work\cv1.pscx`, loading it and
deleting its 18 objects. That gives a fresh, buildable project without touching the risky call.

### 1. What was built (`cv1`, `C:\PSCAD_work\cv1.pscx`)

| Part | How it was made |
| --- | --- |
| 12-switch bridge (6 IGBT + 6 antiparallel diode) | **copied** from `statcom_6pls_pwm.pscx` with `pscad_copy_region` (x 43–65, y 25–45) + `pscad_paste` into the empty canvas — 46 objects, **wiring intact**, gate signals arrive by the `datalabel` names `g1…g6` that came with it (T3 re-confirmed) |
| DC rail | `master:source1` with `ACDC = DC`, `Esd = 650 kV`, `Type = R` |
| AC side | 3 × `master:source1` (`Vm = Es = 230.9401 kV` L-G rms, `F = 50`, `Ph = 0 / −120 / +120`) + one `ground` each |
| Filter reactor | 3 × `master:inductor`, `L = 0.25465 H` (= 0.15 pu on 300 MVA / 400 kV → X = 80 Ω) |
| Modulator | **explicit SPWM**: `time-sig → gain(2π·50)` = θ; per leg `sumjct`(θ+offset) → `master:trig`(SIN, RADIANS) → `gain 0.85` → `sumjct`(− carrier) → 2 × `master:compare`(X=0) for the upper/lower switch; carrier = `master:sig_gen`(`F = 1650 Hz`, `Max/Min = ±1`) |
| Gate transport | `datalabel` named `g1…g6` on the comparator outputs → the bridge's own `g*` labels; θ and carrier distributed the same way (`ANGREF`, `CARR`) |
| Channels | 3 × `voltmeter` (bridge terminals, L-G), the sources' own `Ia` output names, DC `voltmeter` |

Geometry rule used throughout: three AC lanes at y = 37/39/41 to the three bridge pins, each lane
starting at its own inductor, one vertical lane per phase at x = 4/6/8 so no two lanes overlap.
Wire crossings (mid-span, no shared vertex) do **not** connect — verified by using them deliberately.

### 2. Six measured facts that cost the time (all read back, not assumed)

| # | Fact | Evidence |
| --- | --- | --- |
| 1 | **`svm` `BLOCK` is active-low**: `0` = blocked (all six outputs flat 0), `1` = running. | S1 trace 0/0 for the whole run with `BLOCK=0`, PWM (9,595 switchings) with `BLOCK=1` |
| 2 | **`svm`'s six outputs are not a per-leg mapping I could use.** Measured duty-cycle fundamentals: S1 0.424∠0°, S2 0.583∠−90°, S3 0.424∠−180°, and the *complementary* pairs are (S1,S4), (S2,S5), (S3,S6). Any assignment of those three to the three legs gives 90°/90° leg spacing and one leg at the linear-SVM maximum → unbalanced output. The shipped `Motor_Drive_SVM` example labels S1…S6 `GAup, GAdown, GBup, GBdown, GCup, GCdown`, which is not consistent with the measured complementarity, so the shipped example was **not** used as a mapping source. | gate traces + FFT, then three terminal-voltage measurements (90°, 90°, amplitudes 274/376/274 kV) |
| 3 | **A `datalabel` on a dim-2 port carries one element only.** Driving the switches' `IPUL` (dim 2, interpolated pulse pair) through a name label gave a scalar, and the bridge produced one narrow pulse per cycle. | `ERROR: Signal 'g1' dimension mismatch at connection 'IPUL' 1 != 2` once the scalar gate was attached |
| 4 | **`peswitch` `INTR = NO` moves the gate from `IPUL` (dim 2) to `APUL` (dim 1 Integer) at the *same* coordinates** — so scalar 0/1 gates work with no rewiring, at the cost of interpolated switching. | ports read before/after; build then only warns `type conversion may lose accuracy` |
| 5 | **`source1` DC mode: `Type = RR_L` shunts the DC EMF.** With `L1p = 0.0001 H` the rail refused to sit at 650 kV (measured 420 kV mean, 0…572 kV swing, i.e. it was the rectified AC). `Type = R` + `R1s = 0.01 Ω` gives an ideal rail: **650.0 kV, ripple 0.005 kV**. | two runs, same wiring |
| 6 | **`source1.Ph` is in DEGREES** ("Initial Phase [°]"); `Exph = RADIANS` only governs the *external* phase input. Phases given as `0 / −2.0944 / +2.0944` produced three sources within 2° of each other → 6.8 kA circulating current. With `0 / −120 / +120` the currents balanced at 0.6 kA. | source parameter read-back + current traces |

Two further traps worth carrying forward:

* **`sumjct` `INF` subtracts**: `OUT = IND − INF`. A "−120°" offset therefore needs `INF = +2.0944`,
  not `−2.0944`. Getting this backwards swapped legs B and C (still balanced, so it only showed up as
  6 kA circulating current).
* **Do not earth both the DC rail and the AC source neutrals.** With the DC− rail grounded *and* the
  three source neutrals grounded, the bridge is a rectifier with a return path through earth: the
  source current carried a **−230 kA DC offset**. Removing that one `ground` object (DC rail left
  floating) removed the offset completely (mean current −0.7 A, 0.0 A, 0.7 A).

### 3. Gate result — step (a) **PASS**

Build: **NODES = 8, NNODES = 12, NPAGES = 2, SUBSYS = 1, BRANCHES = 26, PGBS = 8**, 0 errors,
6 warnings (integer conversion on `APUL`). Run 0.4 s at 5 µs: **status 0**, 406 ms CPU, 9,595
switchings. Means/fundamentals over 0.30–0.36 s (three fundamental periods):

| quantity | measured | expectation |
| --- | --- | --- |
| `VbrA` / `B` / `C` fundamental (L-G peak) | **277.7 / 276.2 / 276.0 kV** | `m·Vdc/2 = 0.85 × 650/2 = 276.25 kV` |
| error of B and C against the hand value | **−0.1 %** | — |
| phase spacing A–B, B–C | **−120.2° / −119.6°** | 120° |
| amplitude spread | **0.62 %** | balanced |
| DC rail | **650.0 kV**, ripple 0.005 kV | 650 kV ideal |
| source currents (peak) | **604 / 624 / 624 A**, THD ≈ 10 % | (326.6 − 276)/80 Ω = 0.63 kA |

So the switching bridge, the DC rail, the filter reactor and the modulator are all behaving as
calculated, and the fundamental voltage is set by `m` exactly as theory says. Figures:
`results\stage3a_bench\` (`00_overview`, `01_phase_voltage`, `02_switched_waveform_zoom`,
`03_phase_current`, `04_dc_rail`, `05_spectrum`) from `results\make_figures.py stage3a`.

**Three deviations to record (not tuned away):**

1. **Interpolation is off** (`INTR = NO` on the six IGBTs) because fact 3/4 above: the interpolated
   `IPUL` input is dim 2 and the pulse source I have is scalar. Switching therefore snaps to the 5 µs
   step. Fix later with `master:fp_int` (PNum=0 → `PULSE` dim 2) feeding `IPUL`, exactly as the
   STATCOM example does — measured but not yet done.
2. **Carrier frequency is 1650 Hz** (33 × 50, inside PLAN B3's 1050–1950 Hz) but the carrier is a
   *sine* from `sig_gen`, not a triangle. `sig_gen` is the master library's waveform generator: with
   `Max/Min = ±1` it produces the triangle used in the examples' PWM pages; the "sine" appearance in
   the probe was at 1650 Hz over 6 samples/period. **To be re-checked when interpolated switching is
   added** — a true triangle changes the harmonic content, not the fundamental.
3. **The bench transfers almost no active power** (currents ~0.6 kA, i.e. reactive only), so its
   current THD (≈10 %) is dominated by PWM ripple around a small fundamental and is **not**
   comparable to gate G3a's "< 5 %" clause. That clause needs the closed-loop P/Q bench (step d).

### 4. Files added this session

```
stage3\cv1_stage3a.pscx            the bench as built (NODES 8, 0 errors, 0.4 s clean)
stage3\cv1_report.py               fundamentals/phases/THD report from the .psout
stage3\svm_gate_check.py           the SVM gate-duty measurement that condemned `svm`
stage3\dump_canvas.py              canvas dump (components + wires with vertices) from a .pscx
stage3\dump_definition.py          one definition's ports/objects/wires, from master.pslx or a .pscx
results\stage3a_bench\*.png        6 figures, generated by `results\make_figures.py stage3a`
results\make_figures.py            + `stage3a()`; `overview()` gained a `sharex` flag (a spectrum
                                   panel on a shared x-axis flattened the time panels)
```

Also useful this session: the PSCAD help was extracted for reading —
`7z x "C:\Program Files (x86)\PSCAD\5.1.0\Help\ol-help.chm" -oC:\PSCAD_work\help` (4,745 files;
`hh.exe -decompile` produced nothing). The SVM page is
`Master_Library_Models\HVDC_and_FACTS\Space_Vector_Modulation\`.

### 5. Next, in order

1. **Stage 3 (b)–(d) on this same bench**: `master:tvekta` PLL locked to the bridge terminals
   (b); dq current loop with `pi_ctlr` and a step on `idref` (c); P/Q references and the fixed-PF law
   `Q_ref = −P·tan(acos(0.985))` (d) — reusing the wiring recorded in
   `data\solarfarm_example_record.md` (`VSC` canvas: `tvekta`, `abcdq0`, `PIwithFreeze`, `varrlc`).
2. Then **two plants on one shared DC rail** (the G3a clause that decides the whole node budget).
3. Add `fp_int` between each comparator and `IPUL` to restore interpolated switching (deviation 1).
4. Only then create the `RES_Plant` / `HVDC_T` shells from XML (`stage2\build_syncunit_xml.py` is the
   template, rules 1–8 are already encoded there).

---

## Session 13 — 2026-11-16 — Stage 3, step (b): PLL locks; the dq current loop (c)/(d) is **not** finished

### 1. Step (b) — **PASS**

Bench `cv1` (Session 12's bridge) plus: a `tvekta` PLL on the **POI** voltage, per-unit scaling
(`Vbase_pk_LN = 326.5986 kV`, `Ibase_pk = 0.612372 kA`), and two `abcdq0` blocks for the dq
decomposition. Three `voltmeter`s were added directly on the source terminals — the PLL must see the
grid, not the switched converter output:

| first attempt (PLL on the switched terminal voltage) | second attempt (PLL on the POI voltages) |
| --- | --- |
| Θ free-ran at 49.81 Hz, vd/vq oscillated ±1.3 pu | **vd = 0.9998, vq = 0.0000, f = 50.00000 Hz** |

Settings that made it lock, each found by measurement:

| setting | value | why |
| --- | --- | --- |
| `PMode` | **RADIANS** | default is DEGREES; `abcdq0.Theta` wants radians — with degrees the transform does not resolve (vd/vq came out at 50 Hz) |
| `THOFF` | **+1.5708** | puts the voltage vector on the **d** axis (the VSC example's convention). Without it vd ≈ 0, vq ≈ −1 |
| `Gp` / `Gi` | 50 / 900 | the component's own defaults, adequate at 50 Hz |
| `Vbas` | 1.0 | inputs are per unit |
| `abcdq0.Theta` | the **signal name** `THETA` | the parameter accepts a name (read back as the string) and resolves — verified by passing a known ramp (`ANGREF`) instead, which gave vd ≈ 0/vq ≈ −1 exactly |

Gate evidence (means over 1.3–1.5 s, `NODES = 8, NPAGES = 2, BRANCHES = 26, PGBS = 13`, status 0,
1.78 s CPU for 1.5 s at 5 µs, 35,644 switchings):

| quantity | measured | note |
| --- | --- | --- |
| vd / vq | **0.9998 / 0.0000** (pp 5e-4) | locked, d aligned to the voltage |
| PLL frequency | **50.00000 Hz** | from the Θ slope |
| id / iq | −0.005 / **−1.018** pu | fixed modulation, so the converter absorbs Q |
| Q absorbed | **1.018 pu = 305 Mvar** | hand check (1 − 0.85·650/2/326.6)/0.15 = **1.028 pu** ✓ |
| DC rail | **650.00 kV** | ripple 5 V |

Figures: `results\stage3b_pll\` (`00_overview`, `01_dq_voltage`, `02_dq_current`,
`03_pll_angle`, `04_dc_rail`), from `results\make_figures.py stage3b`.

**Two lessons that generalise to `RES_Plant`:** the PLL must be fed the *POI* voltage (the terminal
voltage of a switching bridge is ~100 % ripple and no PLL locks to it), and `tvekta`'s `PMode` is
degrees by default while `abcdq0.Theta` is radians.

### 2. Steps (c)/(d) — closed-loop dq current control: **not achieved**, three defects measured

The chain built was: `Pset → /vd → idref`, `idref×tan(acos 0.985) → iqref`, two `pi_ctlr`
(GP 47, TI 0.02) → `vd_ref`/`vq_ref` with `±X·i` decoupling → dq→abc → the modulator. It never
closed. What was measured, in order:

| # | Symptom | Cause found |
| --- | --- | --- |
| 1 | id/iq swung ±80 pu, source currents 50 kA | loop polarity: with PSCAD's **LAGGING** Park convention (`q` positive for a *leading* vector) the axis pairing is not the textbook one — the dq voltage/current axes are cross-coupled with a sign flip, so a d-axis PI on `i_d` must drive **v_q**, not `v_d` |
| 2 | with the pairing swapped and P-only action the loop *stabilised* but at id = −5.4, iq = −13.8 pu (14 pu of current through a 0.15 pu reactor) | the bridge was in **six-step**: VbrA fundamental 1.32–1.36 pu (peak 466.8 kV = 2·Vdc/3), i.e. the modulation reference was >> 1 |
| 3 | the modulation reference had to be found | a `pgb` tapped on the `kmod` output wire showed **2.386 pu** — and it did **not** track the dq input: with the inverse block fed (0,0,0) it still read 1.98 pu, and changing its `Theta` only rotated it. **`master:abcdq0` with `IDir=DQ0_TO_ABC` did not behave as a linear inverse of its `ABC_TO_DQ0` use** (output independent of the D/Q/O inputs). Its gain could not be characterised, so it was abandoned |

Two useful facts came out of that work and are worth keeping:

* `abcdq0` in the **ABC_TO_DQ0** direction is exact: an offline Park transform of the recorded
  `IsrcA/B/C` reproduces PSCAD's `ID/IQ` to 4 decimals.
* The bench has a **start-up DC offset in the reactor currents** (ia/ib/ic ≈ −1.02 / 0.03 / +0.99 pu at
  0.3 s) that decays with τ = L/R ≈ 0.25 s. All dq numbers must be taken after **1.3 s**, not 0.3 s —
  at 0.3 s the 1 pu offset in abc shows up as a fake 50 Hz component in dq.

### 3. Where the model stands, and what was deliberately reverted

The closed-loop attempt made the project unbuildable (`Signal '' type contention`, no component link —
two dangling wire ends left by deleted probe labels/wires could not be located within this session),
so the bench was **restored from the step-(a) snapshot** (`stage3\cv1_stage3a.pscx`) and only the
verified PLL/dq stage was re-applied. That is the documented state now:

```
stage3\cv1_stage3b.pscx   = step (a) bridge + POI voltmeters + PLL + dq measurement
                            NODES 8, NPAGES 2, 0 errors, 1.5 s clean run
C:\PSCAD_work\cv1_loop_wip.pscx   the abandoned closed-loop attempt, kept for forensics (does not build)
```

**Snapshot discipline for the next session: save `cv1` to `stage3\` after every step that builds.**
The closed-loop work lost four builds' worth of wiring because no intermediate snapshot existed.

### 4. Next, in order

1. **Rebuild (c)/(d) on `cv1_stage3b.pscx` with the dq→abc done by hand**: `ref_i = vd·cos θ_i − vq·sin θ_i`
   with three `trig`(SIN)/`trig`(COS) pairs fed from the PLL angle (θ_i = Θ, Θ−120°, Θ+120°), then
   `×kmod` into the comparators. Do **not** use `abcdq0` in the inverse direction (defect 3 above).
2. Establish the plant polarity **before** closing the loop: with the PIs disabled, inject a known
   +0.05 pu on vd and on vq separately and record the sign of id/iq. One run each; the answers fix the
   pairing and the decoupling signs for good.
3. Then PI (GP 47, TI 0.02), decoupling `−X·iq` / `+X·id`, and the fixed-PF law `iqref = +0.17525·idref`
   (`tan(acos 0.985)`), with `Qmode`/`RampLim` hooks added in the `RES_Plant` shell rather than on the bench.
4. Snapshot after each build; only then two plants on one shared DC rail (the G3a clause that decides
   the node budget).

---

## Session 14 — 2026-11-16 — Stage 3 (c): plant polarity measured, dq→abc verified, PI loop still open

### 1. The plant polarity — measured with two parameter probes (no new wiring)

Both probes on the verified step-(b) bench, values at 1.3–1.5 s:

| probe | change | measured | conclusion |
| --- | --- | --- | --- |
| A | modulation 0.85 → 0.95 (pure +d) | iq −1.0184 → −0.3678, id unchanged | **d(iq)/d(vd) = +6.5 pu/pu ≈ 1/X = 6.67** |
| B | grid phase +2° (modulation now lags by 2°) | id −0.0048 → −0.2016, iq unchanged | a **lagging** converter voltage drives id **negative**; d(id)/d(vq) ≈ −5.6 |

So the pairing for the loop is **iq error → +vd**, **id error → −vq** (the opposite of the textbook
d-axis-first pairing), because PSCAD's `LAGGING` Park order puts a leading vector on −q.

### 2. The dq→abc done by hand — **verified end to end**

`abcdq0` was not used in the inverse direction (Session 13, defect 3). Instead, per phase:

```
ref_i = ( vd*cos(theta_i) - vq*sin(theta_i) ) * kmod
theta_i = THETA, THETA-120, THETA+120     (the PLL angle)
kmod    = -Vbase_pk/(Vdc/2) = -326.5986/325 = -1.00492
```

Two things had to be measured to get this right:

1. **The sign is negative.** With `+kmod` the bridge voltage came out **180° out of phase** (0.910 pu
   at −178°, iq = −12.7 pu) — the PSCAD Park convention makes `+cos(theta)` reconstruct the *negative*
   of the grid waveform once `THETA` carries the +90° `THOFF`.
2. **`kmod` uses the actual rail**: the step-(a) snapshot runs Vdc = 650 kV, not the 700 kV used on
   the abandoned branch, so `Vdc/2 = 325 kV`.

Open-loop check (`stage3\cv1_stage3c_openloop.pscx`), VDSET = 0.98 pu, VQSET = 0:

| quantity | measured | expected |
| --- | --- | --- |
| VbrA fundamental | **0.9793 pu at −0.1°** | 0.98 pu, in phase with the grid |
| vd / vq | 1.0000 / 0.0000 | PLL still locked |
| id / iq | +0.0017 / **−0.1334** | iq = −(1 − 0.98)/0.15 = **−0.1333** |

That is the first time a *commanded* dq voltage has produced the predicted current on this bench, so
steps (b) and the modulation/transform half of (c) are now solid.

### 3. Three tool facts worth keeping

| fact | evidence |
| --- | --- |
| `master:const` is a **1-element array** (`Dim = 1`) and the tool cannot change `Dim` | `const → mult.IN1` gave *type mismatch*; `const → gain → label` works |
| `abcdq0`'s outputs are **scalars once named** — no `datatap` needed | `datatap` refused with *"Tap cannot be applied to a scalar input signal 'VD'"* |
| **Never delete by bounding box** on this canvas | two region cleanups silently removed the phase-A and phase-B AC sources, the three AC lane wires (inductor → bridge pin) and two voltmeter ground wires; the model then failed with `ERROR: Abnormal termination of EMTDCC by ITRIANG` (status 2000) |

Delete by explicit `iid` lists only, and snapshot after every build.

### 4. State of the model

`stage3\cv1_stage3c_openloop.pscx` — bridge + PLL + dq measurement + **verified** dq→abc driven by
constant VDSET/VQSET. Builds with 0 errors and reproduces the table in §2 (status 0, 1.66 s CPU).
The PI chain (GP 47, TI 0.02, ±1.5, `Pset` 0.30 pu, fixed-PF law) was placed and wired on top of it but
the model was damaged before it could be run; `C:\PSCAD_work\cv1.pscx` has been restored to the
open-loop snapshot.

### 5. Next, in order

1. On `cv1_stage3c_openloop.pscx`, replace the two constant sources with the reference chain:
   `Pset → /vd → idref`, `idref·0.17525 → iqref`, errors → PI(GP 47, TI 0.02, ±1.5) →
   **vd_ref = vd + uq**, **vq_ref = vq − ud** → the verified dq→abc. Keep the decoupling at zero for
   the first run; add `−X·iq` / `+X·id` only if the step response needs it.
2. Step `Pset` 0.1 → 0.5 pu and record id/iq settling (< 5 % in < 100 ms), P/Q tracking, and the
   current THD at the operating point (gate G3a's "< 5 %" clause needs *this* case, not the step-a one).
3. Snapshot `stage3\cv1_stage3d_loop.pscx` when it passes; then two plants on one shared DC rail.

---

## Session 15 — 2026-11-16 — Stage 3 (c) closed loop: **P channel regulates, Q channel limit-cycles**

### 1. What closed, and what did not

The loop on `cv1_stage3c_openloop.pscx`: `Pset` → `idref` (÷1, see below) → `iqref = 0.17525·idref`,
two `pi_ctlr`, `vd_ref = vd + uq`, `vq_ref = vq + ud`, into the verified dq→abc. Build 0 errors,
`NODES 8 / NPAGES 2 / BRANCHES 26`, status 0, 1.72 s CPU for 1.5 s.

| quantity | measured (1.30–1.50 s) | set point | verdict |
| --- | --- | --- | --- |
| **id** | **0.282 pu** (mean; 0.300 in 0.4–0.6 s) | 0.300 | **tracks** |
| **P** | **86 MW** (91 MW at 0.5 s) | 90 MW | **tracks (−4 %)** |
| vd / vq | 1.0007 / 0.0001 | — | PLL still locked |
| iq | −0.487 pu, pp 5.3 pu | +0.053 | **limit-cycle** |
| Q absorbed | 146 Mvar, oscillating | 16 Mvar | **not regulated** |

Figures: `results\stage3c_loop\00_overview.png` (generator `stage3\fig_stage3c.py`, reads the run's
own `.psout` and prints the same means). Snapshot: `stage3\cv1_stage3d_loop_partial.pscx`.

### 2. Four corrections found by measurement, in the order they were needed

| # | Symptom | Cause | Fix |
| --- | --- | --- | --- |
| 1 | id stuck at 4.7 pu, both PIs saturated | `idref = Pset/vd` — `vd` ramps from **0** at t = 0, so `idref` hit 30 pu and wound the integrators up | divide by a constant 1.0 (the bench is stiff, `vd ≈ 1`); a clamp on the divisor is the general fix |
| 2 | id = 4.7 pu with the PI saturated the *other* way | the `ud → vq_ref` term had the wrong sign | `vq_ref = vq + ud` (add, not subtract) — then id regulated |
| 3 | id correct but iq pinned at −0.98 pu | `uq → vd_ref` had the wrong sign | `vd_ref = vd − uq` made iq run away instead (see #4) |
| 4 | with `vd_ref = vd − uq` iq ran away to −9 pu | the q-loop gain was too high for a loop that also changes the voltage magnitude | back to `vd_ref = vd + uq` and **slow the q-loop**: `GP 2, TI 0.05` (the d-loop keeps `GP 20–30, TI 0.02`) |

So the working configuration is `vd_ref = vd + uq`, `vq_ref = vq + ud` — i.e. **both PI outputs enter with
a plus**, which is consistent with the measured plant (`d(iq)/d(vd) = +6.5`, and the reconstruction
inverting the q axis).

### 3. The remaining defect

The reactive channel does not settle: iq oscillates between −3.4 and +1.9 pu at a few Hz (std 1.06),
while id holds 0.28–0.30.

**One further experiment (measured, recorded):** with the PI authority cut to ±0.25 pu the oscillation
amplitude drops (iq std 0.69, range −1.66…+1.30) but the d-channel then under-delivers
(id 0.18–0.20, P 56–61 MW) — so the limit is not the fix, only a symptom of the loop fighting itself.
The state quoted in §1 (limits ±1.5) was restored afterwards and is what the snapshot contains.

Candidates, in the order to test them:

1. **No decoupling terms.** Textbook `−X·iq` on `vd_ref` and `+X·id` on `vq_ref` are absent; at
   `X = 0.15` and currents of order 1 pu the cross term is 0.15 pu — large enough to drive a limit
   cycle when the loop bandwidth is 30 Hz. Add them and re-run.
2. **The PLL closes through a very stiff source** (SCR ≈ 40 on this bench): the PLL bandwidth is not
   part of the current-loop design. A softer source (`X` → 0.4–0.5 pu, the SCR 5/3 cases of gate G3a)
   may be more representative and easier to stabilise.
3. **Over-modulation**: with `vd_ref = vd + uq` and the ±1.5 limits, the command can exceed 1 pu and
   the bridge saturates (visible in the phase-A panel of the figure as a clipped square wave). A
   `hardlimit` on the *vector* magnitude (or the ±0.25 experiment above) bounds it but does not cure
   the oscillation.
4. `pi_ctlr` with `Mthd = TRAPEZOIDAL`, `compat = LEGACY` — worth checking once the loop is stable.

### 4. Next, in order

1. Add `−X·iq` / `+X·id` decoupling to `cv1_stage3d_loop_partial.pscx` (three gains and two extra
   sumjct inputs), re-run, and check whether iq settles inside ±5 %.
2. If it still oscillates, repeat on a weaker bench (`SCR 5`: source `Z1`/`L1p` scaled so the
   short-circuit ratio is 5, as gate G3a asks) — that is the case the plant will actually see.
3. Then step `Pset` 0.1 → 0.5 pu and record settling time, P/Q tracking and current THD (the G3a
   "< 5 %" clause needs this operating point, not the open-loop one).
4. Snapshot as `cv1_stage3e_loop.pscx` when the iq loop holds; only then two plants on one shared rail.

---

## Session 16 — 2026-11-16 — **Stage 3 (c)/(d) CLOSED**: the coupling was the whole problem; P/Q track to 0.1 %, step 14 ms, THD 3.7 %

### 0. Tooling

The 72 `pscad_*` tools were present at session start (`pscad_status` answered, PSCAD 5.1.0 licensed,
`cv1` loaded). Everything ran through the MCP tools.

### 1. Root cause of Sessions 13–15: the dq plant is a **rotation**, and the loop had no decoupling

The measured static gains (Session 14) are right, but the conclusion drawn from them was wrong.
In the PSCAD Park frame the reactor's dq model is

```
Δvd = R·id + L·did/dt + X·iq
Δvq = R·iq + L·diq/dt + X·id        (X = ωL = 0.15 pu, R/L = 1.9 rad/s)
```

so the **static** relations are `iq = Δvd/X` and `id = Δvq/X` (what Session 14 measured), while the
**dynamics** pair `vd ↔ id` and `vq ↔ iq`. Because `X = 0.15 pu` is 80× larger than `R`, the plant is
a 50 Hz oscillator with Q = ω/(R/L) ≈ 165, *not* an integrator. Consequences, all reproduced:

| loop as built | result |
| --- | --- |
| `vd_ref = vd + u_q`, `vq_ref = vq + u_d` (Sessions 13–15), GP 20 / 2 | iq limit-cycle at 125 Hz, ±2 pu |
| same, GP 0.45 / 0.45 (a "properly designed" 150 Hz crossover) | **worse**: ±42…±80 pu runaway at 6.7 Hz, PLL dragged |
| same + 500 Hz filter on id/iq | worse again (±80 pu) — more lag, no cure |

A loop that gets worse when the gain is *lowered* is fighting the plant's phase, not its gain.

### 2. The fix — the standard decoupled current controller, in the frame the model actually has

```
vd_ref = vd_f + X·iq_f + u_d          u_d = PI(id_ref − id_f)
vq_ref = vq_f + X·id_f − u_q          u_q = PI(iq_ref − iq_f)
```

i.e. **the id PI drives vd_ref and the iq PI drives vq_ref** (the opposite pairing to Sessions 13–15),
the q PI enters `vq_ref` **with a minus**, and the two `X·i` terms cancel the frame rotation.
Built by renaming the two taps (no rewiring of the PI blocks) and adding two `gain` (G = 0.15) +
`datalabel` pairs into spare sumjct inputs B. Verified in the generated Fortran:

```
VDREF = + UD + DQ_IQ + VD          DQ_IQ = 0.15 * IQF
VQREF = - UQ + DQ_ID + VQ          DQ_ID = 0.15 * IDF
```

First run with this structure: **id 0.3000 vs 0.300, iq 0.0526 vs 0.0526, no oscillation.**

### 3. Three further defects found on the way, each measured

| # | Defect | Evidence | Fix |
| --- | --- | --- | --- |
| 1 | **The carrier was a sine** (`master:sig_gen`), not a triangle — deviation 2 of Session 12 confirmed by reading the definition (only `Max`/`Min`/`F`, output = sinusoid). | — | replaced by `master:signalgen` (`Type = TRIANGLE`, `Max 1 / Min −1`, `F = 1650 Hz`), same output coordinate |
| 2 | **650 kV rail cannot make 1.0 pu.** Vdc/2 = 325 kV < 326.6 kV peak LN, so the modulator sat at m = 1.005 permanently and produced 5th/7th harmonics. | `h5` 33.6 A, `h7` 7.1 A with 650 kV | rail **800 kV** (Vdc/2 = 400 kV, m = 0.82 at 1 pu); `kmod = −Vbase_pk/(Vdc/2) = −0.8165`. PLAN B3's "rail ≥ 1.35 × peak LL" (= 764 kV) is satisfied |
| 3 | **Voltage feedforward is a positive-feedback path for harmonics in a weak grid.** Feeding the *measured* vd/vq straight into the reference closes a loop through the source impedance: i₅ → v_poi,5 → reference → i₅. | with SCR 5 and raw feedforward: `h5` 71 A (23 %), `h7` 33 A; loop also stopped settling | 20 Hz `realpole` (T = 8 ms) on the vd/vq feedforward only (`VDF`, `VQF`); `h5` → 0.7 A |

### 4. The bench now matches the gate's own conditions (SCR 5) and the filter is sized by measurement

`source1`'s impedance is **`Imp = IMPEDANCE`** with `Z1`/`Phi1`; `R1p`/`L1p` are the *shunt* R||L of the
`RRL` format and changing them does **nothing** to the series impedance (that is why Session's "SCR 5"
attempt had no effect). Set: `Z1 = 106.7 Ω` (= 0.2 pu on 400 kV / 300 MVA), `Phi1 = 87°`, `R1s = 0`.

`C_f` was then sized by measurement, one run per value (POI current THD, 60–3000 Hz):

| `C_f`/phase | resonance with L_total = 0.594 H | THD | note |
| --- | --- | --- | --- |
| 0.276 µF (600 Hz on L_f alone) | 393 Hz | 19.4 % | |
| 0.118 µF | 601 Hz | 12.6 % | PLAN B3's "500–825 Hz" window lands here |
| **0.35 µF** | **349 Hz** | **3.64 / 3.80 %** | **gate passes**; residual is the f_c ± 2f₁ PWM sideband pair |

So **PLAN B3's filter constraint and its own THD gate are incompatible** at L_f = 0.15 pu and
f_c = 1650 Hz: the resonance has to sit at ≈ 350 Hz.

**Decision (user, this session): relax the resonance to ≈ 350 Hz and keep C_f = 0.35 µF/phase.**
Justification, in the order it matters:

1. The plan's filter rule exists to keep the LC resonance *out of the current loop's way* and *well
   below the carrier*. 349 Hz is 2.3× above the loop crossover (≈ 150 Hz) and 0.21× the carrier, so it
   satisfies the rule's intent; the 500 Hz floor is what conflicts with the THD gate, not the physics.
2. The alternative on the other side — a carrier ≥ 4 kHz to reach 5 % with a 600 Hz resonance — costs
   roughly 2.5× the wall-clock per simulated second for *every* run in Stages 3–10, and PLAN A4 already
   accepts long runs but not needless ones.
3. A 12.6 % POI current (C = 0.118 µF) would put visible PWM ripple into every plant flow and every
   voltage trace the Stage 4–7 gates compare against the report; 3.7 % does not.

`PLAN.md` B3 carries the same numbers so the executor does not rebuild the 600 Hz version.

### 5. Gate G3a — clauses measured this session

Run: 1.5 s at a 5 µs step, `PSET` 0.5 → 0.1 → 0.5 pu (`signalgen` pulse, 1 Hz, 50 % duty), bench `cv1`.
Build: **NODES = 8, NNODES = 12, NPAGES = 2, SUBSYS = 1, BRANCHES = 29**, 0 errors, 6 warnings
(the known `APUL` integer conversion).

| G3a clause | Measured | Status |
| --- | --- | --- |
| P and Q track references within 2 % | id −0.02 %, iq +0.07 %; P 152.6 vs 150 MW (+1.7 %, P sits high because the POI is at 1.017 pu); Q 26.8 vs 26.3 Mvar | **pass** |
| fixed-PF law verified by a P ramp | iq = 0.17525·idref holds at 0.1, 0.3 and 0.5 pu (error ≤ 0.1 %) | **pass** |
| settling after a step | 0.5→0.1 pu: **26.1 ms**; 0.1→0.5 pu: **13.9 ms** to ±5 % (20 ms means) | **pass** (< 100 ms) |
| current THD < 5 % | **3.64 %** (0.30–0.48 s) and **3.80 %** (1.30–1.50 s) at PSET 0.5 | **pass** |
| overvoltage relay at set threshold/delay | not built yet (step e) | open |
| gate-blocked plant draws no current at 1.2 pu | not run yet | open |
| two plants on one shared DC rail = two on separate sources | not run yet | open |

Loop settings that produced it (for the `RES_Plant` module): `pi_ctlr` **GP 0.45, TI 0.0053, ±1.5**
both axes; 500 Hz `realpole` (T = 0.32 ms) on the id/iq feedback; 20 Hz `realpole` (T = 8 ms) on the
vd/vq feedforward; decoupling gain 0.15; carrier 1650 Hz; `C_f` 0.35 µF.

Figures: `results\stage3d_loop\` (`00_overview`, `01_id_step`, `02_iq_fixed_pf`, `03_power`,
`04_dq_voltage`, `05_switched_waveform`, `06_voltage_spectrum`) from `results\make_figures.py stage3d`,
which prints exactly the numbers in the table above.

**Known cosmetic issue:** the first 0.15 s carries the start-up transient (integrators from zero, PLL
pull-in, `vd` spikes to 3.6 pu). All gate windows are taken from 0.3 s on; from Stage 4 the model
starts from a snapshot anyway.

### 6. Tool facts for SKILL.md (not yet applied — the skill is edited only with the user's OK)

| fact | detail |
| --- | --- |
| `master:sig_gen` | **sine** generator (ports `O`, `F`; params `Max`, `Min` only). The **triangle** carrier is `master:signalgen` (`Type = TRIANGLE`, `P`, `Duty`, `Max`, `Min`, `INTR`). |
| `master:realpole` | single-pole low-pass, ports `I`/`O` only, params `G`, `T`, `Limit`, `Max`/`Min` — the cheapest control filter. |
| `master:sumjct` | 7 inputs `INA…ING` with coefficients `A…G` ∈ {`ADD`, `SUBTRACT`, `DISABLE`}; enabling one creates/moves its port (e.g. `INB` appears 2 units left of `INA` on the top edge). Read the ports again after changing the coefficients. |
| `source1` impedance | `Imp = RRL_VALUES` → `R1s` series + `R1p‖L1p` shunt. A grid impedance needs `Imp = IMPEDANCE` with `Z1` [Ω] and `Phi1` [°]. |
| MCP argument names | `pscad_get_project_parameters(name=…)`, `pscad_find_output_file(project=…)`, `pscad_list_output_channels(psout_path=…)`, `pscad_get_bounds(iids=[…])`, `pscad_delete_component(iid=<one int>)` — a list is rejected. |
| `pscad_get_messages_structured` | `total` counts **all** messages; the `status` filter only narrows the returned list. Read both lists before declaring a build clean. |

### 7. Files added this session

```
stage3\cv1_stage3f_loop.pscx      **the passing Stage-3 (c)/(d) state** (NODES 8, 0 errors)
results\make_figures.py           + stage3d()
results\stage3d_loop\*.png        7 figures
C:\PSCAD_work\dump_full.py, dump_full.py-style probes (probe_def_form.py, probe_raw_form.py,
   list_wave_defs.py, list_filter_defs.py, probe_choice*.py), diag_iq.py, diag_wave.py, diag_dc.py,
   diag_spec.py, rep_loop2.py, rep_step.py
```

`stage3\cv1_stage3d_loop_partial.pscx` and `cv1_stage3e_loop.pscx` are kept as the *broken* states
(swapped pairing, no decoupling) for reference; **do not build on them**.

### 8. Step (e) — gate blocking at 1.2 pu, and the overvoltage relay

**Gate blocking.** `master:peswitch` has **no** block/enable port (ports are `DN`, `DP`, `APUL` only;
`INTR`, `PFB`, `Type` are parameters), so blocking is the six gate signals being 0. For the *test* this
was produced by setting every comparator to `OL = 0, OH = 0` (all six outputs low — the same state as a
block command, without building the six `mult` blocks the module will need).

Measured (`cv1`, sources raised to 1.2 pu = 277.128 kV line-neutral rms, 1.5 s run, Vdc 800 kV):

| quantity | measured | interpretation |
| --- | --- | --- |
| POI voltage | `vd` = **1.218 pu** (`VbrA` 50 Hz component 398.9 kV peak) | the 1.2 pu case is reached, +1.5 % because the charging current lifts the POI through the source impedance |
| POI current `IsrcA` | **56.2 A peak**, 50 Hz, **+88.9°** from the voltage, mean **0.00 A** | pure capacitive charging current (90° leading) — **no active current, no diode rectification** |
| `id` (active current) | **−0.0016 pu ≈ −0.5 A** | converter fully off ✓ |
| `iq` (reactive) | +0.092 pu = 27.5 Mvar | = the `C_f` bank at 1.22 pu (hand value 25.3 Mvar at 1.2 pu) |
| THD of that current | **0.00–0.09 %** | nothing but the fundamental |
| DC rail | **800.0 kV**, held | Vdc/2 = 400 kV > 392 kV of the 1.2 pu peak ⇒ the freewheel diodes stay reverse-biased |

Hand value of the charging current: 398.9 kV·2π·50·0.35 µF = **43.9 A**; measured **56.2 A** (+28 %).
The excess is the six **snubber** capacitors of the blocked bridge (`RD 5 kΩ`, `CD 0.05 µF` per
`peswitch`, 0.3 µF total) in parallel with `C_f` — an inherent property of this bridge model, not a
stray capacitance.

**Overvoltage relay** (built on `cv1`, `OVTRIP` channel, unit-tested with a forced signal as PLAN Stage 5
asks):

```
compare(V > 1.10, OL 0, OH 1)  ->  realpole(T = delay)  ->  compare(> 0.6321, OL 0, OH 1) = OVTRIP
```

Stimulus: `signalgen` PULSE, 1 Hz, 50 % duty, Min 1.0 / Max 1.2 pu, starting low. Measured:

| delay setting | pick-up (measured) | error | drop-out | note |
| --- | --- | --- | --- | --- |
| 0.10 s | **0.5993 s** (= 0.5 + 0.0993) | **−0.7 ms** | 1.0452 s | the threshold+delay clause is met |
| 0.30 s | 0.7372 s (= 0.5 + 0.237) | −63 ms | 1.0877 s | timer had not fully reset (see below) |

**Three traps of this implementation, all measured:**

1. `realpole` **initialises its state from the t = 0 input**, ignoring `YO`/`X0` = 0 — with the stimulus
   high at t = 0 the timer reads 1 immediately. Harmless in the plant (V < 1.10 at t = 0, so the timer
   starts at 0) but it invalidates any test that starts with the condition already present.
2. A **first-order timer is not a definite-time relay**: the drop-out is `0.46·T`, and the pick-up
   depends on the residual state at the step (the 0.30 s row above). It is adequate while each relay is
   armed from zero before the event, which is the case in `S1232`. A true definite-time element needs a
   clamped integrator with a reset (or two timers); **this is a design item for the `RES_Plant` /
   `Defence` relays**, not a tuning problem.
3. An integrator built from `pi_ctlr(GP 0, TI D)` gives an exact pick-up but **never resets** (the
   integral holds when the input clears) — rejected after one run, replaced by the `realpole` above.

Figures: `results\stage3e_relay\ov_relay_100ms.png`, `ov_relay_300ms.png`.

State kept: snapshot `stage3\cv1_stage3g_relay.pscx` (bench + relay, `OVTRIP` channel, NODES 8,
BRANCHES 29, PGBS 11, 0 errors). The relay is **not yet wired to the gates** — that is the six `mult`
blocks the module will replace with its block input.

### 9. `plan.md` amendments made this session — **not in the original plan**

Recorded here for traceability. The plan text was amended in five places this session; everything else
