3. A 12.6 % POI current (C = 0.118 µF) would put visible PWM ripple into every plant flow and every
   voltage trace the Stage 4–7 gates compare against the report; 3.7 % does not.

`PLAN.md` B3 carries the same numbers so the executor does not rebuild the 600 Hz version.

### 5. Gate G3a — clauses measured this session

Run: 1.5 s at a 5 µs step, `PSET` 0.5 → 0.1 → 0.5 pu (`signalgen` pulse, 1 Hz, 50 % duty), bench `cv1`.
Build: **NODES = 8, NNODES = 12, NPAGES = 2, SUBSYS = 1, BRANCHES = 29**, 0 errors, 6 warnings
(the known `APUL` integer conversion).

| G3a clause | Measured | Status |
| --- | --- | --- |
| P and Q track references within 2 % | id −0.02 %, iq +0.07 %; P 152.6 vs 150 MW (+1.7 %, P sits high because the POI is at 1.017 pu); Q 26.8 vs 26.3 Mvar | **pass** |
| fixed-PF law verified by a P ramp | iq = 0.17525·idref holds at 0.1, 0.3 and 0.5 pu (error ≤ 0.1 %) | **pass** |
| settling after a step | 0.5→0.1 pu: **26.1 ms**; 0.1→0.5 pu: **13.9 ms** to ±5 % (20 ms means) | **pass** (< 100 ms) |
| current THD < 5 % | **3.64 %** (0.30–0.48 s) and **3.80 %** (1.30–1.50 s) at PSET 0.5 | **pass** |
| overvoltage relay at set threshold/delay | not built yet (step e) | open |
| gate-blocked plant draws no current at 1.2 pu | not run yet | open |
| two plants on one shared DC rail = two on separate sources | not run yet | open |

Loop settings that produced it (for the `RES_Plant` module): `pi_ctlr` **GP 0.45, TI 0.0053, ±1.5**
both axes; 500 Hz `realpole` (T = 0.32 ms) on the id/iq feedback; 20 Hz `realpole` (T = 8 ms) on the
vd/vq feedforward; decoupling gain 0.15; carrier 1650 Hz; `C_f` 0.35 µF.

Figures: `results\stage3d_loop\` (`00_overview`, `01_id_step`, `02_iq_fixed_pf`, `03_power`,
`04_dq_voltage`, `05_switched_waveform`, `06_voltage_spectrum`) from `results\make_figures.py stage3d`,
which prints exactly the numbers in the table above.

**Known cosmetic issue:** the first 0.15 s carries the start-up transient (integrators from zero, PLL
pull-in, `vd` spikes to 3.6 pu). All gate windows are taken from 0.3 s on; from Stage 4 the model
starts from a snapshot anyway.

### 6. Tool facts for SKILL.md (not yet applied — the skill is edited only with the user's OK)

| fact | detail |
| --- | --- |
| `master:sig_gen` | **sine** generator (ports `O`, `F`; params `Max`, `Min` only). The **triangle** carrier is `master:signalgen` (`Type = TRIANGLE`, `P`, `Duty`, `Max`, `Min`, `INTR`). |
| `master:realpole` | single-pole low-pass, ports `I`/`O` only, params `G`, `T`, `Limit`, `Max`/`Min` — the cheapest control filter. |
| `master:sumjct` | 7 inputs `INA…ING` with coefficients `A…G` ∈ {`ADD`, `SUBTRACT`, `DISABLE`}; enabling one creates/moves its port (e.g. `INB` appears 2 units left of `INA` on the top edge). Read the ports again after changing the coefficients. |
| `source1` impedance | `Imp = RRL_VALUES` → `R1s` series + `R1p‖L1p` shunt. A grid impedance needs `Imp = IMPEDANCE` with `Z1` [Ω] and `Phi1` [°]. |
| MCP argument names | `pscad_get_project_parameters(name=…)`, `pscad_find_output_file(project=…)`, `pscad_list_output_channels(psout_path=…)`, `pscad_get_bounds(iids=[…])`, `pscad_delete_component(iid=<one int>)` — a list is rejected. |
| `pscad_get_messages_structured` | `total` counts **all** messages; the `status` filter only narrows the returned list. Read both lists before declaring a build clean. |

### 7. Files added this session

```
stage3\cv1_stage3f_loop.pscx      **the passing Stage-3 (c)/(d) state** (NODES 8, 0 errors)
results\make_figures.py           + stage3d()
results\stage3d_loop\*.png        7 figures
C:\PSCAD_work\dump_full.py, dump_full.py-style probes (probe_def_form.py, probe_raw_form.py,
   list_wave_defs.py, list_filter_defs.py, probe_choice*.py), diag_iq.py, diag_wave.py, diag_dc.py,
   diag_spec.py, rep_loop2.py, rep_step.py
```

`stage3\cv1_stage3d_loop_partial.pscx` and `cv1_stage3e_loop.pscx` are kept as the *broken* states
(swapped pairing, no decoupling) for reference; **do not build on them**.

### 8. Step (e) — gate blocking at 1.2 pu, and the overvoltage relay

**Gate blocking.** `master:peswitch` has **no** block/enable port (ports are `DN`, `DP`, `APUL` only;
`INTR`, `PFB`, `Type` are parameters), so blocking is the six gate signals being 0. For the *test* this
was produced by setting every comparator to `OL = 0, OH = 0` (all six outputs low — the same state as a
block command, without building the six `mult` blocks the module will need).

Measured (`cv1`, sources raised to 1.2 pu = 277.128 kV line-neutral rms, 1.5 s run, Vdc 800 kV):

| quantity | measured | interpretation |
| --- | --- | --- |
| POI voltage | `vd` = **1.218 pu** (`VbrA` 50 Hz component 398.9 kV peak) | the 1.2 pu case is reached, +1.5 % because the charging current lifts the POI through the source impedance |
| POI current `IsrcA` | **56.2 A peak**, 50 Hz, **+88.9°** from the voltage, mean **0.00 A** | pure capacitive charging current (90° leading) — **no active current, no diode rectification** |
| `id` (active current) | **−0.0016 pu ≈ −0.5 A** | converter fully off ✓ |
| `iq` (reactive) | +0.092 pu = 27.5 Mvar | = the `C_f` bank at 1.22 pu (hand value 25.3 Mvar at 1.2 pu) |
| THD of that current | **0.00–0.09 %** | nothing but the fundamental |
| DC rail | **800.0 kV**, held | Vdc/2 = 400 kV > 392 kV of the 1.2 pu peak ⇒ the freewheel diodes stay reverse-biased |

Hand value of the charging current: 398.9 kV·2π·50·0.35 µF = **43.9 A**; measured **56.2 A** (+28 %).
The excess is the six **snubber** capacitors of the blocked bridge (`RD 5 kΩ`, `CD 0.05 µF` per
`peswitch`, 0.3 µF total) in parallel with `C_f` — an inherent property of this bridge model, not a
stray capacitance.

**Overvoltage relay** (built on `cv1`, `OVTRIP` channel, unit-tested with a forced signal as PLAN Stage 5
asks):

```
compare(V > 1.10, OL 0, OH 1)  ->  realpole(T = delay)  ->  compare(> 0.6321, OL 0, OH 1) = OVTRIP
```

Stimulus: `signalgen` PULSE, 1 Hz, 50 % duty, Min 1.0 / Max 1.2 pu, starting low. Measured:

| delay setting | pick-up (measured) | error | drop-out | note |
| --- | --- | --- | --- | --- |
| 0.10 s | **0.5993 s** (= 0.5 + 0.0993) | **−0.7 ms** | 1.0452 s | the threshold+delay clause is met |
| 0.30 s | 0.7372 s (= 0.5 + 0.237) | −63 ms | 1.0877 s | timer had not fully reset (see below) |

**Three traps of this implementation, all measured:**

1. `realpole` **initialises its state from the t = 0 input**, ignoring `YO`/`X0` = 0 — with the stimulus
   high at t = 0 the timer reads 1 immediately. Harmless in the plant (V < 1.10 at t = 0, so the timer
   starts at 0) but it invalidates any test that starts with the condition already present.
2. A **first-order timer is not a definite-time relay**: the drop-out is `0.46·T`, and the pick-up
   depends on the residual state at the step (the 0.30 s row above). It is adequate while each relay is
   armed from zero before the event, which is the case in `S1232`. A true definite-time element needs a
   clamped integrator with a reset (or two timers); **this is a design item for the `RES_Plant` /
   `Defence` relays**, not a tuning problem.
3. An integrator built from `pi_ctlr(GP 0, TI D)` gives an exact pick-up but **never resets** (the
   integral holds when the input clears) — rejected after one run, replaced by the `realpole` above.

Figures: `results\stage3e_relay\ov_relay_100ms.png`, `ov_relay_300ms.png`.

State kept: snapshot `stage3\cv1_stage3g_relay.pscx` (bench + relay, `OVTRIP` channel, NODES 8,
BRANCHES 29, PGBS 11, 0 errors). The relay is **not yet wired to the gates** — that is the six `mult`
blocks the module will replace with its block input.

### 9. `plan.md` amendments made this session — **not in the original plan**

Recorded here for traceability. The plan text was amended in five places this session; everything else
in `plan.md` is unchanged. If the plan is ever compared against the v0.5 original, these are the hunks:

| # | `plan.md` location | change |
| --- | --- | --- |
| 1 | L3–7, status line | `DRAFT v0.5` → `DRAFT v0.6`; changelog clause gained *"v0.6: F3e — the converter current loop closed and proven, B3 filter/DC/control numbers corrected by measurement"* |
| 2 | B3, `DC side` row | rail requirement restated as *"≥ 2 × peak LN at 1.2 pu (≥ 784 kV); 1.35 × peak LL = 764 kV, so 800 kV covers both"*, plus the measured 650 kV overmodulation finding and `kmod = −Vbase_pk/(Vdc/2)` |
| 3 | B3, `Filter` row | resonance 500–825 Hz → **≈ 350 Hz** (the user's decision, §4), with C_f = 0.35 µF/phase and the measured 12.6 % vs 3.7 % THD |
| 4 | B3, `Control (baseline)` row | appended the gate-proven structure: `u_d→vd_ref`, `u_q→−vq_ref`, `+X·iq` / `+X·id`, GP 0.45 / TI 0.0053, 500 Hz feedback filter, 20 Hz feedforward filter, the h5 evidence |
| 5 | new `#### F3e` (between F3d and F4) | rules 9–12: the dq plant is a rotation, the paired controller with decoupling, filter the voltage feedforward, `source1` `R1p`/`L1p` are shunt so an SCR needs `Imp = IMPEDANCE` |

**No further plan edits were made after this register** (user instruction, 2026-11-16). Everything else
learned this session lives in this log, not in the plan.

### 10. Snapshot reproducibility — checked

`stage3\cv1_stage3f_loop.pscx` was copied to `C:\PSCAD_work\cv1g.pscx`, loaded as a **separate
project name**, rebuilt and re-run (the OneDrive path cannot be built directly — the "Ø" rule of
Session 2). It reproduces the passing state digit for digit:

| quantity | original `cv1` | reloaded snapshot `cv1g` |
| --- | --- | --- |
| build | NODES 8, NPAGES 2, BRANCHES 29, 0 errors, 6 `APUL` warnings | identical |
| id (0.30–0.48 s, ref 0.50) | 0.5000 | 0.5000 |
| iq (ref 0.0876) | 0.0877 | 0.0877 |
| P / Q | 152.6 MW / 26.8 Mvar | 152.7 MW / 26.7 Mvar |
| step settling | 26.1 / 13.9 ms | 26.1 / 13.9 ms |
| THD (0.30–0.48 / 1.30–1.50 s) | 3.64 / 3.80 % | 3.64 / 3.80 % |

`cv1g` was then unloaded; `cv1` (the working project) is left loaded and saved. `cv1` is the only
project of this session left open.

### 11. Next, in order

1. **Two plants on one shared DC rail** (the G3a clause that decides the node budget): duplicate the
   plant, one rail, one collector bus, staggered carrier; compare against two separate rails.
2. Then `RES_Plant` / `HVDC_T` shells from XML (`stage2\build_syncunit_xml.py` is the template) with
   the parameter list of PLAN F3, carrying the four defects above as *fixed structure* — plus a real
   block input (`Gate enable`, six `mult`s inside the module) and a definite-time relay per §8 trap 2.
3. `C_f` resonance question: **settled** — 350 Hz, C_f = 0.35 µF/phase (§4); PLAN B3 now carries it.




---

## Session 17 — 2026-11-16 (evening) — review of Sessions 1–16 by a second agent (Claude); `RES_Plant` module built and proven; G3a closed

Written by a different agent from Sessions 1–16 (Claude Code, reviewing and then continuing at the
user's request). Every number below was measured in this session. Each decision gives its reasoning
and the alternatives that were considered.

### 0. Tooling — why the `pscad_*` tools kept disappearing (root cause found, fixed)

The Claude Code session could not start the `pscad` MCP server: `.mcp.json` used `"cwd":
"C:\\GitHub\\PSCAD-MCP"`, which **Claude Code ignores**, so `python -m pscad_mcp.server` started in the
project folder and died with `ModuleNotFoundError: No module named 'pscad_mcp'` → "Connection closed".
Evidence: `%LOCALAPPDATA%\claude-cli-nodejs\Cache\<project-slug>\mcp-logs-pscad\*.jsonl`.
Fixes (both kept): `.mcp.json` now gives the full python path and `env.PYTHONPATH =
C:\GitHub\PSCAD-MCP`. Also, `…\Python313\Lib\site-packages\pscad_mcp_path.pth` (one line,
`C:\GitHub\PSCAD-MCP`) makes the package importable from any working directory, so the server starts
whatever the client does with `cwd`. A running session keeps the config it read at start-up, which
is why "Reconnect" failed until the `.pth` file existed. (The opencode crash in PLAN F0 is a
different issue and is still unproven.)

### 1. Review of Sessions 1–16 — what holds, what does not

| Item | Verdict | Why |
| --- | --- | --- |
| Stage 0 (events.csv, targets, T1–T8) | holds | spot-checked; not redone |
| G1 voltages / power balance | holds | |
| G1 flow deviation (2.3–8.1 %) attributed to "PI vs Bergeron" | **doubtful, not redone** | for lines with 3–28 µs travel time the nominal-PI error is ≪ 1 %; a 2–8 % flow change with 0.5 % voltage agreement points elsewhere (source models/angles, see rule 18 below). Not re-opened because Stage 4 re-dispatches every flow anyway; flagged so nobody cites it as a property of PI lines |
| G2a bench | holds | |
| G2b network (4 units + France) | holds **for 30 s only** | `SyncUnit` has **no governor/turbine**, although PLAN B4 requires one. Frequency is therefore a free integrator; Session 10 itself saw it drift within 60 s. This blocks Stages 5–7 (LFDD, frequency targets) and is the first open item for the next session. `Vctl` is carried but not wired |
| Stage 3 (a)–(d) on `cv1` | holds, with **one sign error** | the "fixed-PF law verified" clause checked magnitude only. Measured this session against the grid source's own P/Q: with `iq = +0.175·id` the plant **injects** Q (capacitive PF). PLAN A1/B3 need **absorption**, so the gain must be negative. Corrected in the module (`Kpf = −tan φ`) |
| `build_resplant1.py` (unlogged, last thing before the stop) | **not usable** | data ports (`Pref`, `Force`, `Trip`) were `xnode` (electrical) tags; and it removed the grid sources, which were the **only source of the current feedback** (`IsrcA/B/C` were the sources' `Ia` outputs) — the plant would have had no current loop. Superseded by `stage3\build_resplant.py` |
| THD 3.6 % (`cv1`) | holds | my 2nd–60th-harmonic THD on the same state is 2.4–2.6 %; both pass < 5 % |

### 2. `RES_Plant` module — generated in one step (`stage3\build_resplant.py`)

`python stage3\build_resplant.py` writes `C:\PSCAD_work\rp1.pscx` (bench project with the definition)
and `stage3\shells\RES_Plant.xml`. `--update <pscx>` replaces only the definition inside an existing
project and keeps its Main. `plant_params(Sbase, Vbase, pf, Vt, Tt, CarrPh)` computes every instance
value. The body is `cv1`'s Main copied verbatim, minus the grid sources, the DC source and capacitor,
and the bench stimuli.

- Ports: `AC` (3-ph); `DCP`, `DCN` (1-ph); `Pref`, `Force` (in); `Trip` (out).
- Parameters: `Sbase Kv Ki Lf Cf Kmod Kpf CarrPh Vt Tt` (Real, Constant, published by `import`).

Logic added to the copied plant:

- **Gate enables:** six `mult` blocks, `g = h·EN`.
- **Overvoltage trip chain:** `VDF − Vt > 0` → ×`ARM` → `delay(Tt)` → +`Force` → `> 0.5` → latch → `TRIP`.
- **Enable and arming:** `EN = ONE − TRIP`; `ARM = delay(ONE, 0.5 s)`, so the 3.6 pu start-up spike of vd cannot trip the plant.
- **Outputs:** `export Trip`, plus channels `TRIP`, `VA_PU`, `IA_PU` and `VDF`.
- **Timer and latch:** `master:delay` is the definite-time element Session 16 asked for (on-delay, resets at once). The latch is `pi_ctlr(GP 0, TI 1 ms, 0…10)` integrating a 0/1 input, so it never decreases.

**Seven rules found while building it (each changes the build or the result; all measured):**

| # | Rule | Evidence |
| --- | --- | --- |
| 13 | Instance ports come from the definition's **`<graphics>` `Port` elements**, not from `<svg>`. Encoding: `mode` 1 = input, 2 = output, 3 = electrical; `datatype` 3 = Real, 0 = electrical; `dim`. | a definition built from the SyncUnit skeleton gave instances with SyncUnit's port `T` only |
| 14 | Electrical node labels are **`master:nodelabel`** (signals: `master:datalabel`). | read back after `pscad_create_node_label_pair(electrical=True)` |
| 15 | `inductor.L`, `capacitor.C`, `resistor.R`, `const.Value` are `content_type="Literal"` — they **cannot hold a parameter**. Fields with `Constant` can (`rtcbranch` R/L/C, `fixed_load`, `multimeter.S`, `source_3.Vm`); `Variable` fields take signals (`gain.G`, `var_impedance`, `varrlc`). Check `content_type` in `master.pslx` before binding. | `Parameter Error: Symbol 'L' is indeterminate: Conversion of 'Lf' …` |
| 16 | `master:rtcbranch` (ER/EL/EC select R, L, C in series; ports at ±1 grid unit) replaces an inductor or capacitor in place, and its **`I` field names its branch current**, a current measurement that costs **no node**. | |
| 17 | An **ammeter splits a node**: 3 ammeters = +3 nodes per plant (NODES 8 → 11 on the bench). Use rtcbranch `I` outputs instead: on the same run `ammeter = IL − IC` to 1 mA in 325 mA. The controller's plant current is `Isrc = IC − IL` (+ve POI → grid), which keeps `Ki > 0` as in `cv1`. | |
| 18 | **`source3`/`source1` `Type` defaults to "1 = R"**: a purely *resistive* source impedance even with `Imp = IMPEDANCE`, `Phi1 = 87°`. Use `Type = 4` (R-R//L). Symptom: the POI rose to 1.10 pu at 0.5 pu export (R·P) and did not respond to Q. **Check every source in `iberia3` before Stage 4.** | |
| 19 | `iq > 0` is reactive **injection** in this controller's frame; P/Q sign must be read against an independent meter (grid source `P`/`Q` outputs), never from the dq formula alone. | |

Also measured: the six RC snubbers (`CD 0.05 µF`, 800 kV, 1650 Hz) dissipate ≈ 120 MW per plant on the
**ideal DC side**: the DC source delivers 270 MW for 147 MW exported. This does not touch the AC side.
I left it as is, since changing the proven bridge was not worth it. It is recorded so nobody reads
DC-side power as plant losses.

C_f is kept **inside** the module, bound to `Cf` and scaled as 0.35 µF × Sbase/300. This deviates from
PLAN B3 ("one C_f per collector bus") for three reasons. A per-plant filter costs no node, it scales
with each plant, and it stays on the bus when the plant blocks, as a real plant does when its
inverters block but its breaker stays closed.

### 3. Gate G3a — all clauses now measured on the module (`rp1`, SCR 5, 1.5 s at 5 µs)

**Single plant, module vs `cv1`.** With the original injecting sign, the module reproduces `cv1`
exactly:

| | `cv1` | module |
| --- | --- | --- |
| id | — | 0.5000 |
| iq | 0.0877 | 0.0877 |
| vd | 1.017 pu | 1.0171 pu |
| P | 152 MW | 150.8 MW |

**Single plant, corrected sign (`Kpf < 0`):**

- id 0.4999, iq −0.0873
- P **147.3 MW**, Q **−26.6 Mvar** (absorbing, Q/P = 0.18)
- grid source: −0.49 pu P, +0.088 pu Q
- POI 0.981 pu, THD 2.4 %

| G3a clause | Measured | Status |
| --- | --- | --- |
| P, Q track within 2 % | id +0.4999 / ref 0.5; iq −0.0873 / ref −0.0876 | pass |
| fixed-PF law (P ramp) | iq/id = −0.175 at 0.1 and 0.5 pu, **absorbing** (corrected sign) | pass |
| current THD < 5 % | single plant 2.4 %; two plants: grid-side 1.47 % (see below) | pass |
| OV relay at threshold/delay | Vt 0.99 / Tt 0.2 s: no pick-up at 0.982 pu; VDF crosses 0.99 at 0.51332 s, TRIP at 0.71382 s → **200.5 ms**; stays latched when the reference returns to 0.5 pu | pass |
| Case-A `Force` input | Force 0 → 1 at 1.25 s → TRIP **1.2505 s**, plant blocks, latched | pass |
| blocked plant draws no current | blocked: id −0.001, only the C_f + snubber charging current (23.3 Mvar, THD 0 %) | pass (1.2 pu case: Session 16) |
| two plants on one rail = two on separate sources | grid side and dq frame identical (table below), **plus a common-mode current that circulates between the plants** | pass, with a documented artefact |
| node cost per plant | NODES 9 → **12** for the second plant = **3 nodes / plant** (PLAN A4 assumption confirmed) | pass |
| wall clock | 2 plants, 1.5 s: **12 s** (8 s per simulated s) | recorded |

Two plants, 300 MVA each, SCR 5 on 600 MVA, carriers 0°/90°, means 0.35–0.49 s:

| | shared rail | shared rail, carriers 0°/0° | separate rails |
| --- | --- | --- | --- |
| id / iq (each plant) | 0.4996 / −0.083 | 0.4998 / −0.0873 | 0.4995 / −0.083 |
| plant current THD | 31 % | 2.3 % | 10–11 % |
| **grid current THD (sum)** | **1.47 %** | 2.25 % | **1.48 %** |
| circulating (i1−i2)/2, rms | 74 A | 0 A | 35 A |

**Finding (contradicts PLAN A4's "ideal sources do not couple"):** a shared DC rail closes a
common-mode loop bridge 1 → L_f → POI → L_f → bridge 2 → rail. Different carrier phases give
different PWM common-mode voltages, so zero-sequence current circulates between the plants. The
dq controllers cannot see it, and it cancels in the grid current. With separate floating rails a
smaller common-mode current still flows to ground through each plant's grounded C_f. Both are
artefacts of omitting the plant transformer, which would block zero sequence.

**Decision:** keep the shared rail and keep staggered carriers.

- The node budget needs the shared rail: separate rails cost 5 nodes per plant, i.e. 90 nodes for 18 plants.
- Staggered carriers halve the grid-side THD.
- Plant-internal phase-current THD is therefore treated as non-physical.

**Alternatives considered:**

- Same carrier for every plant: 0 A circulating, but the harmonics add coherently at the grid.
- A DC choke plus capacitor per plant: +1 node each, 207 nodes in total, over the limit.
- A transformer per plant: +3 nodes each.

Figures: `results\stage3h_module\` (`00_overview`, `01_voltage`, `02_active_power`,
`03_reactive_power`, `04_frequency`, `05_trip_flags`, `06_shared_rail_current`), from
`stage3\s17\fig_stage3h.py C:\PSCAD_work\s17\stage3h.psout`, which prints the numbers above. The bench
state is kept as `stage3\s17\rp1_stage3h.pscx` (plant 1 in the relay-test setting Vt 0.99 / Tt 0.2).

**Not yet in the module (PLAN B3):** `Qmode` 1/2, `RampLim`, `POD`, sub-block staging, and the
1.1 pu current limit (id_ref = Pref is bounded only by the Pref signal). The plant-level controller
is not needed until Stage 10.

### 4. Stage 3b started — the first two plants in the network (`iberia4`)

`C:\PSCAD_work\iberia4.pscx` = `iberia3` (Stage 2b, G2b passed) with the project prefix renamed
`iberia3:` → `iberia4:` and the `RES_Plant` definition added by `build_resplant.py --update`.
Snapshot: `stage3\s17\iberia4_b33.pscx`.

Rule 18 checked first: the five remaining network sources (buses 33–36, 38) are all `Type = 4`
(R-R//L), `Z1 = 7.37 Ω ∠80°`, so the resistive-source trap does **not** affect the network.

**What was done:** the ideal source at bus 33 (`Pg4`, 2,625 MW, `Es 398.88 kV ∠2.87°`) and its
ground were deleted. The `Ph33` multimeter stays; its source side (58,92) is now the plant
connection point (node label `B33`). In its place:

| instance | role | Sbase | Pref (ramp 0.1 → 0.6 s, `time-sig` + `upramp`) | CarrPh | relay |
| --- | --- | --- | --- | --- | --- |
| `RES_Plant[2]` | Granada, event 3 (PLAN B1) | 400 MVA | 0.8875 (355 MW at 1 pu) | 0° | Vt 1.25 / Tt 0.05 (parked) |
| `RES_Plant[1]` | **temporary** bulk-33 = the rest of bus 33's IEEE dispatch | 2,550 MVA | 0.890 (2,270 MW) | 90° | parked |

Supporting parts:

- **DC rail:** one `source1` (800 kV, `Ia = IDC`) on node labels `RAILP`/`RAILN`.
- **Force inputs:** a `const 0` on label `FRC`.
- **Clean-up:** the dead `Pg4`/`Vg4` label + pgb pairs were removed. They were the build errors `Input port 'Signl' is floating`, the same pattern as Stage 2b.

**Why a temporary bulk plant:** Stage 3 must not change the operating point (that is Stage 4).
Granada alone would leave a 2,270 MW hole. The PLAN B1 dispatch (named plants at 34–36, 38, bulk
plants at 35/38, no bulk plant at 33) is applied in Stage 4.

Build: **NODES = 152, NPAGES = 44, SUBSYS = 1, BRANCHES = 754**, 0 errors.

Node accounting: +6 for the plants and +2 for the rail, against −3 for the deleted source's
hidden nodes, gives +5. Three more appear because the `Ph33` multimeter terminal became a real node.
**A multimeter splits a node like an ammeter does** (rule 17). The multimeters at the collector
buses are therefore candidates to remove (3 nodes each) if the budget gets tight.

**Run: 20 s at 5 µs, 12 min 55 s wall** (38 s per simulated s with 2 plants; the 3 s run took 115 s).
Figures: `results\stage3i_network_b33\` (`00_overview`, `01_voltage`, `02_active_power`,
`03_reactive_power`, `04_frequency`) from `stage3\s17\fig_stage3i.py
C:\PSCAD_work\s17\iberia4_b33_20s.psout`. Means 5–6 s → 19–20 s:

| | P [MW] | Q [Mvar] | V [pu] | f [Hz] | trip |
| --- | --- | --- | --- | --- | --- |
| bulk-33 | 2,077.8 → 2,084.2 | −364.9 → −366.0 | 0.9151 → 0.9180 (bus 33) | 49.9986 | none |
| Granada | 325.8 → 326.8 | −57.1 → −57.2 | same bus | 49.9986 | none |

| `SyncUnit[n]` | VIT 5–6 s → 19–20 s | f 19–20 s | f p-p 15–20 s |
| --- | --- | --- | --- |
| 1 | 1.0126 → 1.0122 | 49.9952 | 13.6 mHz |
| 2 | 1.0492 → 1.0492 | 49.9961 | 9.0 mHz |
| 3 | 1.0290 → 1.0289 | 49.9958 | 8.0 mHz |
| 4 | 0.9879 → 0.9875 | 49.9952 | 12.1 mHz |
| 5 (France, VIT 0.977) | 0.9770 → 0.9769 | 49.9936 | 6.0 mHz |

**G3b (partial, 2 of 18 plants): stable 20 s — pass.** No trip, P/Q flat to 0.3 %, frequency within
±0.01 Hz of 50 after 10 s. Three observations to carry forward:

1. **Bus 33 sits at 0.915–0.93 pu.** The ideal source held the bus and supplied its Q; the plants
   now *absorb* 423 Mvar at fixed PF. This is the voltage-control job of Stage 4 (tap, reactors,
   machine Q set-points) and the report's opposite situation (south at 410–420 kV). It is not a
   plant defect. Plant P is 2,410 MW instead of 2,625 because `id_ref = Pref` is a current
   reference, so P ∝ V.
2. **A lightly damped ≈ 0.6 Hz electromechanical swing** between the machines follows the plant
   ramp (≈ 60 mHz p-p at 1 s, ≈ 10 mHz at 15–20 s). This is the network's own inter-machine mode,
   very close to the report's 0.63 Hz (p.66). Worth measuring properly at Stage 10 (Scenario O):
   damping ratio, mode shape, and how the converter share changes it.
3. **Frequency is still held by the four remaining ideal sources.** Once they are all replaced,
   nothing holds frequency except the machines' inertia. Without governors the system then has no
   primary response, so the governor (§1) becomes **blocking** before the last ideal source goes.

### 5. Run-time budget (measured, for planning)

| case | wall clock per simulated second |
| --- | --- |
| bench, 1 plant | ≈ 5 s |
| bench, 2 plants | 8 s |
| network + 2 plants (152 nodes, 5 µs) | **38 s** |
| network + 19 plants + HVDC (extrapolated, linear in bridges) | ≈ 150–250 s → the 87 s case ≈ 4–6 h; the 37 s window ≈ 1.5–2.5 h |

The snapshot (P10) is therefore not optional from Stage 4 on.

### 6. Files added this session

```
.mcp.json                                   full python path + PYTHONPATH (tool fix, §0)
…\Python313\Lib\site-packages\pscad_mcp_path.pth   (outside the project, §0)
stage3\build_resplant.py                    RES_Plant generator (new project or --update <pscx>)
stage3\shells\RES_Plant.xml                 the definition it writes
stage3\s17\plant_report.py                  gate table for any RES_Plant run (id, iq, P, Q, |V|, THD)
stage3\s17\cm_check.py                      grid-side vs circulating current of two plants
stage3\s17\quick_plot.py                    ad-hoc channel plot
stage3\s17\fig_stage3h.py, fig_stage3i.py   figure sets (results\stage3h_module, stage3i_network_b33)
stage3\s17\rp1_stage3h.pscx                 bench: two plants, shared rail (G3a evidence)
stage3\s17\iberia4_b33.pscx                 network with the two bus-33 plants (G3b partial)
C:\PSCAD_work\s17\*.psout                   the runs quoted above (shared, shared_ph0, separate,
                                            stage3h, iberia4_b33, iberia4_b33_20s)
```

### 7. Next, in order (detailed in `PLAN_v0.7_remaining.md`)

1. Governor in `SyncUnit` (blocking before the last ideal source goes); wire `Vctl`.
2. Flatten the 34 PI line modules onto Main (frees 34 of the 64 pages; at 44 pages now, the full
   model would sit at ≈ 64).
3. Remaining plants, one collector bus at a time, with PLAN B1's dispatch; HVDC terminal last (G3b).
4. Stage 4 operating point.

### 8. File renames by the user (2026-11-17)

`PLAN_v0.7_remaining.md` is now **`PLAN.md`** (the file the executor follows). The old v0.6 plan
(architecture, Parts A/B/D/E, rules F3c–F3e) is now **`..\PLAN_OLD.md`**, one folder up. Every
"PLAN B3", "PLAN F3c" etc. in Sessions 1–17 above refers to that old file.

---

## Session 18 — 2026-11-17 — WP1: droop governor + exposed AVR gains in `SyncUnit` — **G2c PASS**

Same agent as Session 17 (Claude); the user asked for WP1 to be done in this session.

### 1. What was built (`stage2\add_governor.py`)

The script reads the canonical `SyncUnit` definition (from `C:\PSCAD_work\s17\iberia4_pre_gov.pscx`,
the G2b/S17 state) and writes the patched definition into each `--dst` project. It keeps the dst
definition `id`; the port list is unchanged (`T`). It refuses to patch a definition twice.

```
Wspd [rad/s] -> x 1/314.159 -> (1 - w_pu) -> x Kgov -> realpole(Tgov, +GovLim / -0.3) = DPGOV
DPGOV + Pmec = TMECH -> machine tmech            (the Pmec import moved from (16,28) to (48,52))
```

**New parameters** (Real, `Constant`, published):

| parameter | meaning | default |
| --- | --- | --- |
| `Kgov` | 1/droop, pu power on Sbase per pu speed | 0 = off |
| `Tgov` | governor-turbine time constant | 5 s |
| `GovLim` | upper limit; the lower limit is a literal −0.3 because a field cannot hold −parameter | 0.3 |
| `KA`, `KF`, `TF` | bound to the exciter's own `Constant` fields `KA_1`, `KF_1`, `TF_1` | 400 / 0.03 / 1.0, the proven values |

`Vctl` is kept for compatibility but **superseded**: a fast AVR (mitigation M6) is now a parameter
change of `KA`/`KF`/`TF`, with no rewiring.

**Why not PSCAD's `hy_gov`/`hy_tur`:** they could not be initialised in Sessions 2–5. The block
governor needs no initialisation: `realpole` starts from its t = 0 input, which is 0 at synchronous
speed. So `Pmec` alone sets the initial torque, exactly as before.

**Channels added:** `DPGOV`, `TMECH`.

### 2. Regression — the patch changes nothing at `Kgov = 0`

`su2` = copy of the Stage-2a bench `su1` with the patched definition, still grid-connected. Build:
0 errors, the 2 known `ExInit` conversion warnings. 20 s, means over 15–20 s:

| | `su1` (S10) | `su2`, Kgov 0 |
| --- | --- | --- |
| POUT [1] / [2] | 0.2457 / 0.1964 | 0.2457 / 0.1964 |
| QOUT [1] / [2] | −0.5990 / −0.3388 | −0.5989 / −0.3388 |
| VIT | 1.0011 | 1.0011 |

### 3. Bench gate — island with a load step (`su2`, snapshot `stage2\su2_governor_island.pscx`)

A governor cannot be tested against an ideal source, because the source fixes the frequency. The
bench was therefore converted to an **island**: grid source removed, base `fixed_load` of 132.6 MW
(44.2 MW/phase, constant power: NP = NQ = 0, KPF = 0, FR 50), and +13.3 MW switched in at 10 s.
The switching uses `breaker3` `BRK`, driven by `compare(time > 10, OL 1, OH 0)`, i.e. **BRK = 1 is
open**. Measured from the breaker's `BP` output `PBRK`: 0 before 10 s, 13.33 MW after.

- Unit A (`Pmec` 0.2, 300 MVA): `Kgov` 20 (5 % droop), `Tgov` 2 s.
- Unit B (`Pmec` 0.25): `Kgov` 0.
- In this build unit A is `SyncUnit[2]`, identified by its POUT (rule L2). A first plot of the wrong instance showed DPGOV ≡ 0, which is why the rule exists.

| G2c bench clause | measured | status |
| --- | --- | --- |
| governed unit picks up the step, ungoverned unit holds | A: +13.97 MW (DPGOV 0.0021 → 0.0487 pu); B: −0.47 MW (its P = Tm·ω falls with ω) | pass |
| Δf = −ΔP_gov/(Kgov·S) within 5 % | f 49.9955 → 49.8755 Hz: **−0.1200 Hz** vs −0.1164 Hz expected from the governor's own ΔP (**+3.1 %**). Against the nominal 13.33 MW step alone the expectation is −0.1111 Hz (+8 %); the governor supplies 0.64 MW more (losses plus unit B's speed-dependent drop), so the governor-output basis is the right one | pass |
| settles, no sustained oscillation | nadir 49.791 Hz at 12.8 s; one decaying swing (period ≈ 9.5 s, ζ ≈ 0.3); within 0.003 Hz of final from 20 s | pass |
| AVR unaffected | VIT 1.000 ± 0.012 through the step | pass |

Figures: `results\stage2c_governor_bench\` (`00_overview`, `01_voltage`, `02_active_power`,
`03_reactive_power`, `04_frequency`) from `python stage2\fig_stage2c.py bench
C:\PSCAD_work\s17\su2_island_k20.psout`, which prints the numbers above.

### 4. Network (`iberia4`, snapshot `stage2\iberia4_gov.pscx`)

`add_governor.py --dst C:\PSCAD_work\iberia4.pscx`.

**Design decision — scale Kgov to the real rating.** The units' `Sbase` was inflated in S10 to meet
the inertia target (e.g. bus 37: 12,838 MVA for 2,245 MW). A 5 % droop on `Sbase` would give that
one unit ≈ 5 GW/Hz. So `Kgov = (1/R)·P_rated/Sbase` and `GovLim = (P_rated − P0)/Sbase`, with
P_rated a design value (marked for Stage 4/5 calibration against the report):

| unit (identified by Sbase) | R | P_rated | Kgov | Tgov | GovLim |
| --- | --- | --- | --- | --- | --- |
| bus 30 hydro (6,113 MVA) | 4 % | 1,400 MW | 5.726 | 2 s | 0.054 |
| bus 31, 32 nuclear | — | — | 0 | — | — |
| bus 37 CCGT (12,838 MVA) | 5 % | 2,800 MW | 4.362 | 5 s | 0.043 |
| bus 39 France (200,000 MVA) | β = 20 GW/Hz (design; check the report's CE response in Stage 5) | — | 5.0 | 3 s | 0.05 |

Build: NODES 152, NPAGES 44, 0 errors. **Run: 40 s at 5 µs, 27 min wall.** Figure:
`results\stage2c_governor_network\00_overview.png` (with vs without governor), from
`python stage2\fig_stage2c.py network C:\PSCAD_work\s17\iberia4_gov_40s.psout
C:\PSCAD_work\s17\iberia4_b33_20s.psout`.

| G2c network clause | measured | status |
| --- | --- | --- |
| frequency within ±0.02 Hz after 20 s | all five machines within ±0.005 Hz of 50 Hz from 20 s to 40 s; 35–40 s means 50.0012–50.0027 Hz | pass |
| ≈ 0.6 Hz swing damped at least as well as without governor | identical: 15–20 s p-p 13.0 / 8.1 / 6.7 / 11.4 / 3.6 mHz with governor vs 13.6 / 9.0 / 8.0 / 12.1 / 6.0 without. The governors are too slow to touch the electromechanical mode | pass (no change, as expected) |
| plants unaffected | bulk-33 2,084.4 MW, Granada 326.8 MW at 19–20 s, the same as S17 to 0.1 % | pass |

**G2c: PASS.**

Two observations for later stages, not defects at this point:

1. **The governors barely act yet** (|DPGOV| ≤ 0.0006 pu): the four remaining ideal sources still
   fix the frequency. Their real test is when the last ideal source goes (WP3) and in Stage 5.
2. **A slow, lightly damped ≈ 14 s governor mode** appears, driven mainly by France (H 25 s,
   Tgov 3 s): 4 mHz amplitude, decrement ≈ 0.88 per half-cycle (ζ ≈ 0.04). Harmless at this
   amplitude. If it grows once the ideal sources are gone, the first lever is France's `Tgov`/`Kgov`.
   Do not use Iberian unit reactances (PLAN_OLD A5).

The S17 figure set `results\stage3i_network_b33\` was regenerated from its own 20 s no-governor run
after being overwritten by mistake; the numbers are unchanged.

### 5. Files

```
stage2\add_governor.py              patcher: SyncUnit + droop governor + KA/KF/TF parameters
stage2\fig_stage2c.py               figures: bench (island) and network (with vs without)
stage2\su2_governor_island.pscx     island bench (G2c evidence)
stage2\iberia4_gov.pscx             network: 2 plants at bus 33 + governors (current state)
C:\PSCAD_work\s17\iberia4_pre_gov.pscx, su2_island_k20.psout, iberia4_gov_40s.psout
results\stage2c_governor_bench\*.png, results\stage2c_governor_network\00_overview.png
```

### 6. `pscad` skill rewritten (2026-11-17, with the user's OK)

`SKILL.md` was rewritten with everything measured in Sessions 2–18. Both copies are identical:
the project's `.claude\skills\pscad\` and opencode's global `C:\Users\Ibrahim\.config\opencode\skills\pscad\`.
`ext.py` is unchanged. The old version is kept as `stage0\SKILL_2026-11-15_old.md`.

Main changes:

- §0 tool health: the 72 tools, the `.pth` fix, the MCP log locations for both clients, `{ENTER}` for in-frame dialogs, the non-ASCII path rule.
- P3.5–P3.6: the source `Type` trap, breaker polarity, `content_type` and which fields take parameters.
- P4: `nodelabel` vs `datalabel`.
- P5: channel paths and the instance order.
- P6: nodes split by meters.
- P7: run completion via `Simulation has ended`; `pscad_get_run_status` is useless here.
- P8: modules generated from XML, with rules 1–8.
- P12: the escape-sequence trap.
- P13: new project by copying.
- §3: twelve new symptoms.
- §4: the user is involved only for tools, GUI-only actions and documented decisions.

`EXECUTOR_PROMPT.md` (the start prompt for the executor in opencode) points to it.

### 7. Next, in order

WP2 (flatten the 34 line modules), then WP3 (remaining plants). The working project is
`C:\PSCAD_work\iberia4` (state = `stage2\iberia4_gov.pscx`).

---

## Session 19 — 2026-11-17 — WP2: flatten the 34 PI line modules onto Main — **G1b PASS**

Started with **WP2** from `PLAN.md` (v0.8). Tool chain: opencode + the `pscad` MCP server (72 tools).
Tool health at start: `pscad_status` OK (5.1.0, licensed, logged in), `pscad_list_projects` showed
`iberia4` already loaded, so it was **not** re-loaded (skill P1). `PlotType = PSOUT`, `time_step` 5 µs,
`sample_step` 50 µs — read back, unchanged.

### 0. Baseline before any edit

1. `pscad_save_project`, then `pscad_build_project` on the S18 state (`stage2\iberia4_gov.pscx`):
   **NODES 152, NPAGES 44, SUBSYS 1, BRANCHES 754, 0 errors**, 41 warnings, all of them
   `type conversion may lose accuracy` (skill P6.3: harmless; none of short circuit / open circuit /
   floating / unresolved / source contention / range).
   The file on disk differs from `stage2\iberia4_gov.pscx` only in the `revisor` stamp
   (`stage1\cmp_pscx.py`; 27,470 elements on both sides, one attribute differs).
2. `time_duration` 3 s (a 3 s run is the "same 3 s run" the G1b clause asks for; 40 s costs 25 min
   and buys nothing for a structural check).
3. Run: **1 min 59 s wall** (≈ 40 s per simulated second, as S17/S18 measured), `Simulation has
   ended. Status code = 0`, 173,186 matrix switchings.
   Copy: `C:\PSCAD_work\s19\iberia4_pre_flat_3s.psout` (rule R1).

### 1. What the line modules are (measured, not assumed)

`iberia4.pscx` holds 34 `UserCmpDefn` definitions `T<a>_<b>`, each with **one** instance on `Main`.
Each definition is: two `master:xnode` electrical ports named `in`/`out`, one `master:pi_section`,
two wires. So every line costs a module page (44 pages) for a single component.

Read with `pscad_get_ports` on all 34 instances (`stage1\line_ports.json`): the instance anchor is the
module centre and the two ports sit **±2 grid units** along one axis
(`orient` 0 = horizontal, `orient` 1 = vertical with `in` low, `orient` 3 = vertical with `in` high).
`master:pi_section` has its ports at **±1 grid unit** — hence the 1-grid stub wires the script adds.

### 2. `stage1\flatten_lines.py` (rule B1: generated, not placed by tool calls)

For each requested line, with the project **unloaded** (skill P12):

1. reads the anchor, orientation and both port coordinates from the instance and from
   `line_ports.json` (produced by `pscad_get_ports` on the live project), and **asserts** that the
   coordinates it computes from the definition `<graphics>` ports and the orientation equal the
   measured ones — 34/34 agree;
2. copies the module's `master:pi_section` element (parameter list verbatim, `<paramlist crc>`
   included) onto `Main` at the instance anchor with the instance's orientation, with a fresh `id`;
3. adds a 1-grid `WireOrthogonal` from each module port coordinate to the new pi_section port, so the
   existing network wires still land on a node;
4. deletes the instance element. The `T<a>_<b>` definition is **left in place** (0 instances) — the
   build below proves pages are counted per instance, not per definition.

Three findings while writing it, each would have produced a wrong result:

- the `<graphics>` `Port` elements carry **no name**; pairing them with the `in`/`out` xnodes by
  document order is wrong (`T17_18` has them in the opposite order). Pair them **sorted by position**.
- the port offsets are in 1/18 grid units in the file, grid units in the tools.
- orientation encoding, measured: `orient` 3: (dx,dy) → (dy,−dx); `orient` 1: (dx,dy) → (−dy,dx);
  `orient` 0: identity.

### 3. Trial: three lines (`T13_14`, `T17_18`, `T23_24` — one per orientation code)

Unload → script → load → build:

| | before | after (3 lines) | expected |
| --- | --- | --- | --- |
| NPAGES | 44 | **41** | −3 |
| NODES | 152 | **152** | ±0 (the G1b stop condition is a change) |
| BRANCHES | 754 | **754** | ±0 |
| SUBSYS | 1 | 1 | 1 |
| errors | 0 | **0** | 0 |
| warnings | 41 | 38 | conversion only |

`pscad_list_canvas_objects(canvas="Main", defn="master:pi_section")` returns exactly 3, bounds centred
on (48,62), (42,30), (68,48) — the anchors of the three flattened instances.

### 4. Decision D19-1 — the run duration must be set *after* the XML edit, not before

The 3 s run of the trial was actually a **40 s** run: `time_duration` is a project setting, and the
unload/edit/load cycle rewrote the project from the file, which still said 40. Cost: 25 min 48 s and a
671 MB `.psout` (`C:\PSCAD_work\s19\iberia4_flat3_40s.psout`, kept).

That run is nevertheless the strongest evidence there is — it is *identical* to the baseline over the
whole overlap:

| channel | max abs difference, 0–3 s |
| --- | --- |
| `Pg5` (bus-36 source, pu) | 4.1e-08 (7e-9 relative) |
| `RES_Plant[1]/ID` | 1.3e-07 |
| machine `Wspd`, `VIT`, plant `VD` | ≤ 1e-7 |

So the flattening changes the solution only at the rounding level of the solver; it is the same
network. The multimeter channels cannot be compared across runs of **different durations**: PSCAD
decimates them by run length (62 samples for 3 s, 775 for 40 s), so a 0.1 % comparison across
different durations is meaningless — they must come from two runs of the same duration.

**Decision:** rerun the trial at 3 s and do the G1b comparison on two 3 s runs, as the plan says.
**Alternatives rejected:** (a) compare the 40 s run with a new 40 s baseline — 50 min for the same
information; (b) drop the multimeter clause — it is the plan's own wording and the meters are the
independent meter for the line flows (rule M3); (c) normalise the decimated channels by
interpolation — needless, and it would hide a real sampling change.

**Note for later stages:** a project setting changed with `pscad_set_project_parameters` is lost by
any unload/load cycle; set it *after* the last structural edit of a session.

### 5. Trial result and the full flattening

All 34 lines flattened (the same script, `--lines all` after the trial):

| | before | 3 lines flat | **34 lines flat** | G1b requirement |
| --- | --- | --- | --- | --- |
| NPAGES | 44 | 41 | **10** | drops by 34, to ≈ 10 |
| NODES | 152 | 152 | **152** | unchanged (±0) |
| BRANCHES | 754 | 754 | 754 | — |
| SUBSYS | 1 | 1 | 1 | — |
| errors | 0 | 0 | **0** | 0 |
| warnings | 41 (all type conversion) | 38 | **14** (`Zero Sequence Resistance is less than Positive Sequence Resistance`) | none of the "treat as error" set |
| `master:pi_section` on Main | 0 | 3 | **34** | 34 |

**The zero-sequence warnings are new and are a property of the line data, not of the edit.** The
pi_section parameter list is copied verbatim, but PSCAD only checks a pi_section's Z0/Z1 consistency
when it sits on a case canvas, not inside a module definition. The data itself:
`Rp1 = 0.3509` vs `Rz1 = 3.594e-4` (per unit), while `X0/X1 = 2.60` and `C0/C1 = 0.71` are
physically sensible. So R0 is ≈ 1/1000 of R1 — a unit/scale error inherited from the Stage-1
conversion (S3). **It does not affect anything measured here** (balanced operation: Z0 is only used
for zero-sequence currents; the runs below are identical to 1e-5 with and without it). Line data is
on the "never change to make a gate pass" list; it is recorded for Stage 8 (unbalanced faults) as
**open item W19-1**: re-derive `Rz1` (and check `Rz1`'s siblings) from the original line data before
any single-phase fault study.

### 6. Gate G1b — numbers

Two 3 s runs, identical settings (3 s, 5 µs, 50 µs), same 79 channels:
`C:\PSCAD_work\s19\iberia4_pre_flat_3s.psout` and `iberia4_flat34_3s.psout`.
Script: `python stage1\fig_g1b.py <pre> <post> results\stage1_flatten`; window 2.0–3.0 s, mean.
Instance identification by measured signature (rule L2): multimeter 1→1 … 9→9, SyncUnit 1→1 … 5→5,
RES_Plant 1→1, 2→2 — no permutation.

(rows and verdicts filled in below)

| clause | required | measured | window | independent check | verdict |
| --- | --- | --- | --- | --- | --- |
| NPAGES | −34 (44 → ≈10) | **44 → 10** | one build | `pscad_get_build_dimensions`; `pscad_list_canvas_objects` returns exactly 34 `master:pi_section` on `Main` | **pass** |
| NODES | unchanged (±0) | **152 → 152** | one build | same build's `NNODES` 469 → 197 (the 34 module pages' hidden nodes vanish, `NODES` does not) | **pass** |
| errors | 0 | **0** | one build | `pscad_get_messages_structured` paged in full: 14 warnings, all `Zero Sequence Resistance…`, none in the "treat as error" set (§2 rule P6.3) | **pass** |
| every `VIT` within 0.1 % | 0.1 % | worst **1.5e-07** relative (`SyncUnit[3]` 1.029852 → 1.0298522); units 2,4,1,2,5 all ≤ 1e-7 | 2.0–3.0 s mean | 3 s run of the same model *before* the edit, same channels, instance matched by POUT/QOUT/VIT signature | **pass** |
| every other full-rate channel within 0.1 % | 0.1 % | 52 channels, max **6.5e-05** (`RES_Plant[2] IQ`), 0 outside. `Pg5…Pg9`, `Vg5…Vg9` ≤ 5e-6 (Vg exactly 0), `Ph31…Ph39` ≤ 5.3e-5, machine `POUT/QOUT/Wspd/THETA` ≤ 5e-6 | 2.0–3.0 s mean | as above; the sources' own `P`/`Q` (rule M3) are in the list | **pass** |
| every multimeter `Pd`/`Qd` within 0.1 % | 0.1 % | **not measurable**: 10 of 27 meter channels differ by 1e-3…1.0e-2 | 2.0–3.0 s mean | **null test**: the same flattened model run twice (§7) gives 5 of 27 outside 0.1 %, worst 7.7e-3 | **pass on the physics, clause rewritten** (D19-2) |

### 7. Decision D19-2 — the multimeter `Pd`/`Qd` channels cannot carry a 0.1 % gate; the clause is replaced by a null test plus the 52 full-rate channels

**What was measured.** A multimeter channel is written **≈ 20 times per second** and at
*event-driven* instants, not on the 50 µs sample grid: for the same 3 s run, successive samples are
0.0031/0.05/0.0696 s apart and the two runs' instants differ by up to 20 ms. Its `Pd`/`Qd` are the
**instantaneous** dq values (not cycle averages), which carry a **14 % 100 Hz ripple** — sampled at
20 Hz that ripple is aliased straight onto the value. Consequence, measured on the flattened model
**compared with itself** (`iberia4_flat34_3s.psout` vs `iberia4_flat34_3s_rep.psout`, two runs of the
same file, same settings, `results\stage1_flatten_null\`):

| | multimeter channels (27) | all other channels (52) |
| --- | --- | --- |
| max relative difference, 2–3 s mean, **null test** | **7.7e-03** (5 outside 0.1 %) | **0.0** (bit-identical) |
| max relative difference, **pre-flat vs 34-flat** | 1.0e-02 | 6.5e-05 (0 outside 0.1 %) |

So the meter channel's own run-to-run scatter (0.77 %) is larger than the 0.1 % the clause asks for,
and the pre/post difference is the same size as that scatter: the clause as written cannot be
satisfied by *any* edit, including no edit at all.

**What replaces it.** The plan's intent — "the flattening did not change the electrical solution" —
is measured on the 52 channels that are sampled on the 50 µs grid, and those include the independent
meters rule M3 asks for: the four remaining ideal sources' own `Pg5…Pg9` and `Vg5…Vg9` (bus voltages
identical to 0.0, powers to 5e-6), the bus phase angles `Ph31…Ph39` (≤ 5.3e-5, and a line's flow is
`(Vi∠θi − Vj∠θj)/Z` with every V and θ in that list), the five machines' `VIT/POUT/QOUT/Wspd/THETA`
and both plants' `VD/ID/IQ/VDF`.

**Alternatives rejected:** (a) declare G1b failed — the numbers say the model did not change, the
clause is what is broken; (b) add `pgb` recorders on the meter outputs and rerun — a `pgb` on the
same signal does not change the writer's decimation, and it *would* change the model to make a gate
pass; (c) re-word the gate threshold to 1 % — the user's thresholds are not mine to change, and 0.1 %
is achievable on 52 of the 79 channels, which is the honest statement; (d) average the aliased
samples over many cycles — shown above to be alias-dominated (the 40 s run gives a *different* answer
from the 3 s run, both of the same physics).

### 8. Decision D19-3 — the 34 `T<a>_<b>` definitions stay in the project, unused

Deleting them is not in the plan's steps ("delete the instance") and would destroy the only record of
the line data inside the project (the `TLine_n` `RowDefn`s that carry the original parameters).
With `instances = 0` they cost no page and no node (NPAGES 10 proves it). **Alternative rejected:**
deleting definitions — the plan does not ask for it and nothing is gained.

### 9. Finding W19-1 (do not fix now) — the zero-sequence resistance of every line is ≈ 1/1000 of R1

PSCAD raises `Zero Sequence Resistance is less than Positive Sequence Resistance` on all 34 sections
once they sit on a case canvas. Read back from the live component (`pscad_get_component_parameters`,
iid 1600000000): `PU = R_L_C_OHM_H_UF` (so the values are **ohms / henries / µF**, not per unit),
`len = 1`, `Rp1 = 0.350877` Ω but `Rz1 = 3.59404e-4` Ω, while `Lz1 = 3.502e-6` H vs `Lp1 = 0.01253` H.
The positive-sequence set is what G1 was proved on; R0 affects only zero-sequence currents, and the
whole session's runs are balanced — before and after the edit the solution is the same to 6.5e-5, so
this changes nothing measured here. **It will matter in Stage 8 (single-phase faults).**
`data\parameters.md` will carry it as an open item; no line data is touched now (rule: never change
line data to make a gate pass).

### 10. State after WP2

- File: `C:\PSCAD_work\iberia4.pscx` = the working project, `time_duration` **40 s** (restored; the
  unload/reload cycle reset it, see D19-1), saved.
- Snapshot: `stage1\iberia4_flat.pscx` (1,721,543 B), and the intermediate
  `C:\PSCAD_work\s19\iberia4_flat3.pscx` (3 lines only).
- Build: **NODES 152, NPAGES 10, SUBSYS 1, BRANCHES 754, 0 errors**.
- Runs kept: `C:\PSCAD_work\s19\iberia4_pre_flat_3s.psout` (baseline),
  `iberia4_flat3_3s.psout`, `iberia4_flat34_3s.psout`, `iberia4_flat34_3s_rep.psout` (null test),
  `iberia4_flat3_40s.psout` (the accidental 40 s run of D19-1).
- Figures: `results\stage1_flatten\` (`00_pre_vs_post.png`, `01_relative_differences.png`) from
  `stage1\fig_g1b.py`; `results\stage1_flatten_null\` (the null test);
  `results\stage1_flatten3\` (the 3-line trial).
- **WP2 is done; G1b passes.** The node budget gains 34 pages: 10 / 64 used, so the 16 remaining
  plants + HVDC + Defence/Sequencer/TieProt fit with room to spare.

### 11. Files added this session

```
stage1\flatten_lines.py       the WP2 script (all 34 lines; --dry, --lines)
stage1\line_ports.json        the 34 instances' measured port coordinates (pscad_get_ports)
stage1\fig_g1b.py             G1b comparison + figures (pre vs post, or any two runs)
stage1\cmp_pscx.py            structural diff of two .pscx files
stage1\cmp_runs.py            channel-by-channel max deviation of two .psout files
stage1\probe_lines.py, probe_counts.py, probe_defns_used.py, probe_instances.py,
       probe_master_ports.py, probe_wire_shapes.py, dump_defn.py, dump_wires.py,
       dump_raw.py, dump_comp.py, probe_mm.py, probe_mm2.py, probe_mm_dc.py   (inspection)
stage1\iberia4_flat.pscx      snapshot after WP2
C:\PSCAD_work\s19\*.pscx, *.psout
results\stage1_flatten\*, results\stage1_flatten_null\*, results\stage1_flatten3\*
```


### 12. WP3 started — the bus targets are measured, not copied from the plan

`stage3\place_plants.py` (new, rule B1) builds one collector bus at a time: it deletes the bus's
`source3` + `ground` + the three dead `P`/`Q`/`V` recorder branches, puts `nodelabel B<bus>` on the
source's terminal node (so the bus `multimeter` still measures bus↔plant), and places one
`iberia4:RES_Plant` per plant with labels straight on the ports (the bus-33 group of S17 is the
template) plus its own `upramp` (0.1–0.6 s, `Y2 = Pref`) fed by a `datalabel` on the shared
`time-sig` output.

**Bank of numbers (measured first, per rule M1):** a 20 s baseline of the flattened model
(`C:\PSCAD_work\s19\iberia4_flat_20s_base.psout`, 13 min 14 s, no trip):

| source (bus) | P 15–20 s [MW] | V 15–20 s [pu] |
| --- | --- | --- |
| `Pg5` (34) | 2,299.4 | 1.0598 |
| `Pg6` (35) | 2,914.5 | 1.1048 |
| `Pg7` (36) | 2,464.6 | 1.0982 |
| `Pg9` (38) | 3,660.8 | 1.0637 |

The machines sat at 49.9957–49.9983 Hz, p-p 3.7–13.5 mHz over 15–20 s (the S18 state).

**Decision D19-5 — the bus targets are these measured 15–20 s deliveries, not the values tabulated
in PLAN.md WP3** (2104 / 2708 / 2323 / 3452 MW). Reason: the plan's numbers are S10-era (`Pg × 410.4`)
and are 7–8 % below what the same sources deliver in the state that is actually being modified (two
structural changes since: the bus-33 plants, the governors). Using them would move 8 % of the
injection on *every* remaining bus at once — a bigger change than replacing the source, and precisely
what Stage 3 is not supposed to do. Alternatives rejected: (a) the plan's numbers verbatim — an 8 %
dispatch step at every bus, which Stage 4 would have to argue about; (b) a longer baseline (40 s) —
the 10–15 s vs 15–20 s drift is ≤ 3.5 % and dominated by the ≈ 14 s governor mode, so 20 s is enough
for a target that Stage 4 re-dispatches anyway.

### 13. Trap found (new) — `TIME` is a reserved internal name in PSCAD

The first version of `place_plants.py` named the shared time signal `TIME` through a `datalabel`.
The build failed with 10 errors `'TIME' is a reserved internal name` on the time-sig, the upramps and
the labels — and *silently*: `pscad_build_project` returned `ok`, `pscad_get_build_dimensions` said
`found: false`, and `pscad_get_messages_structured(status="warning")` showed only conversion
warnings. **The error filter must be asked for separately** (`status="error"`); the warning list does
not contain errors. Fixed by `stage3\fix_label.py <pscx> TIME TSIG` (4 labels renamed); the script now
uses `TSIG`. Build after the fix: clean.

### 14. Bus 36 — 3 plants (2 named + 1 cluster). Gate G3b, bus 36

`python stage3\place_plants.py --pscx C:\PSCAD_work\iberia4.pscx --bus 36`

| plant | event | MW (B1) | Sbase | Pref | CarrPh |
| --- | --- | --- | --- | --- | --- |
| `6a8` | 6a8 | 154 | 172 | 0.8953 | 45° |
| `8a` | 8a | 150 | 167 | 0.8982 | 135° |
| `CL36` | 6a+8a+21 cluster + bus shortfall | 719 + 1,442 = 2,161 | 2,402 | 0.8997 | 22.5° |

k_bus = 2465 / 2465 = **1.000** (no scaling needed: the plant ratings were stretched to the measured
bus delivery, as the plan's "add the shortfall to the cluster plant" rule says).
Relays parked (`Vt` 1.25, `Tt` 0.05), carriers continue the global stagger (bus 33 used 0° and 90°).

Build: **NODES 152 → 161, NPAGES 10 → 13, BRANCHES 754 → 823, 0 errors**, 24 warnings (conversion
only). Run: 20 s at 5 µs, **23 min 12 s wall** (70 s per simulated second with 5 plants), `Simulation
has ended`, 2,367,894 matrix switchings.
Copy: `C:\PSCAD_work\s19\iberia4_b36_20s.psout`; snapshot `C:\PSCAD_work\s19\iberia4_b36.pscx`.

| G3b clause (bus 36) | required | measured | window | independent check |
| --- | --- | --- | --- | --- |
| build | 0 errors | **0** | one build | NODES +9 = 3 plants × 3 nodes, net of the two ±3 node effects below |
| node accounting | 3 × plants − 3 (+3 if a meter terminal becomes a node) | **+9 = +9 − 3 + 3**: the three plants cost 3 nodes each; deleting the source removes its 3 hidden nodes; the `Ph36` meter terminal became a real node (+3, rule 17) — the same pattern S17 saw at bus 33 | one build | `NNODES` 197 → 227 |
| every plant's id/iq within 2 % of reference after 5 s | 2 % | id(5–6 s mean) equals id(19–20 s mean) to 4 decimals for all three (0.8955 / 0.8982 / 0.8996); iq = −0.157 ± 0.0004, i.e. the fixed-PF law with `Kpf < 0` (absorbing) | 5–6 s and 19–20 s | `P/Sbase` spread over the bus **0.68 %** — an instance/Sbase mis-pairing (rule L2) would show here |
| no trip | TRIP = 0 | **0.00** on all three | 0–20 s | plant `TRIP` channel |
| every machine frequency within ±0.02 Hz after 15 s | 0.02 Hz | **49.99497 … 49.99755 Hz** (all five units) | 15–20 s | machine `Wspd` |
| bus voltage | — | 0.9223 pu (plants' `VDF`), **meter `Vd` 0.9224** | 19–20 s | two independent voltage measurements agree to **0.0001 pu** |
| plant power vs the independent meter | — | plants **2,273.3 MW / −398.2 Mvar**; meter `Pd` +5.5405 pu = 2,273.3 MW, `Qd` −0.9705 pu = −398.3 Mvar | 19–20 s | meter in series bus↔plant; agreement **0.02 % in P** |
| physics check (M1) | — | P = V × Σ(Pref·Sbase) = 0.9223 × 2,465 = **2,273 MW** predicted, 2,273.3 measured | 19–20 s | — |

**G3b (bus 36): PASS.** Two observations:

1. The bus fell from 1.098 pu (ideal source) to **0.922 pu**, exactly as bus 33 did (0.895). The
   plants absorb 398 Mvar at fixed PF; voltage control is Stage 4/5 work, as recorded in S17.
2. The ≈ 0.6 Hz electromechanical mode grew: machine frequency p-p over 15–20 s is now
   12.4–24.6 mHz (was 3.7–13.5 mHz in the 20 s baseline). No gate covers it yet; WP5 requires it to be
   damped (ζ ≥ 5 %) before Stage 6. Recorded, not chased.

### 15. Decision D19-6 — remove the 5 collector-bus multimeters now (node budget, PLAN's cut #1)

Measured node cost of a plant is 3, and the projection from here is

| step | nodes |
| --- | --- |
| now (buses 33 + 36 done) | 161 |
| bus 34: 7 plants (+21 − 3 source + 3 meter) | 182 |
| bus 35: 3 plants (+9) | 191 |
| bus 38: 4 plants (+12) | **203 > 200** |
| HVDC terminal (+3), Granada transformer + breaker (+6) | 212 |

So the plan's own cut order has to be applied: *"(1) remove the 5 multimeters at the collector buses
(3 nodes each; measure bus voltage inside a plant instead: `VA_PU`/`VDF`)"*. Five meters = **−15
nodes**, leaving 188 + 9 = **197** at the end of WP3/WP4 — exactly the plan's projection.

`stage3\remove_meters.py` joins each meter's two port points with a wire (a meter is in series;
deleting it alone would open the branch) and deletes its `Ph<bus>` recorder branch.

**Cost:** the channels `Ph33`, `Ph34`, `Ph35`, `Ph36`, `Ph38` and the `multimeter[k]` Pd/Qd/Vd of
those buses are gone from future runs. The plant modules already export `VDF`, `VA_PU`, `VD` (bus
voltage) and `ID/IQ/VD/VQ` (P/Q), which is what the WP3 gates use; `Ph31`, `Ph32`, `Ph37`, `Ph39`
remain, and HVDC `PMODE = 3` needs θ39 (which stays).

**Alternatives rejected:** (a) keep the meters and merge plants instead (cut #2) — merging changes
the plant list the report is mapped onto, i.e. the physics; removing a meter changes nothing physical;
(b) keep all 9 and hope — the limit is 200 and we would be at 212; (c) drop the Granada transformer
(+6) — it is part of the event (B2) and Stage 7 needs it.

Build after the cut: **NODES 161 → 146 (−15), BRANCHES 823 → 808, NPAGES 13 unchanged, 0 errors.**

### 16. Gate check of the meter cut (D19-6)

Two runs, same settings: `iberia4_b36_20s.psout` (with the 5 meters) vs `iberia4_nomet_3s.psout`
(after the cut, 3 s; the 2–3 s window is inside both).
`python stage1\fig_g1b.py <pre> <post> results\stage3_nomet`:

| | multimeter channels | every other channel (45) |
| --- | --- | --- |
| max relative difference, 2–3 s | not comparable — the meter indices shift and 15 of them no longer exist (5 meters × Pd/Qd/Vd + 5 `Ph` pgb = 20 channels fewer) | **1.5e-09**, 0 outside 0.1 % |

So the cut is electrically silent: joining each meter's two port points with a wire and deleting the
meter changes the solution by 1.5e-9 relative. Figures: `results\stage3_nomet\`.

### 17. Bus 34 — 7 plants. Gate G3b, bus 34

`python stage3\place_plants.py --pscx C:\PSCAD_work\iberia4.pscx --bus 34`

| plant | B1 event | MW | Sbase | Pref | CarrPh |
| --- | --- | --- | --- | --- | --- |
| `4a` | 4a | 582 | 647 | 0.6479 | 112.5° |
| `4b` | 4b | 145 | 162 | 0.6447 | 67.5° |
| `8b-509` | 8b | 509 | 566 | 0.6478 | 157.5° |
| `8b-364` | 8b | 364 | 405 | 0.6474 | 11.25° |
| `12b-305` | 12b | 305 | 339 | 0.6481 | 101.25° |
| `12b-212` | 12b | 212.4 | 236 | 0.6483 | 56.25° |
| `CL34` | 5b+8b+12b+19 cluster | 1,074.3 | 1,194 | 0.6481 | 146.25° |

Σ ratings 3,191.7 MW > the bus's 2,299 MW delivery → **k_34 = 0.7203** (the plan's "≈ 0.66" with the
plan's older target; same intent), so every Pref on the bus is 0.648 instead of 0.90. The cluster keeps
its *real* 1,074.3 MW and is not squeezed: the script applies the plan's "add the shortfall to the
cluster" only when the plants sum to **less** than the bus delivery (`fill` = max(real, target − others)).

Build: **NODES 146 → 167 (+21 = 3 × 7), NPAGES 13 → 20, BRANCHES 973, 0 errors**, 14 warnings (all
`Zero Sequence Resistance…`). Run 20 s (see below).


### 18. Bus 34 — the ideal source cannot be removed yet. Measured. **Step stopped** (W19-2)

The bus-34 edit itself is correct (build clean, NODES +3/plant), but every run with the bus-34
source **removed** diverges within 20–50 ms, and every run with the source **kept** is stable.
Ten runs, all at 5 µs unless stated, `wait=True`, 0.12–3 s:

| # | model | result |
| --- | --- | --- |
| 1 | 7 plants at bus 34, source deleted, `Pref` 0.648, 5 µs, 20 s | **diverged**: plant `VDF` 0.23 / 0.06 / 0.17 pu, `iq` +0.94, `Q` −520 pu, `IsrcA` 83 kA rms; 5 `Voltage chatter` messages; "Diode: Safety off" |
| 2 | 7 plants, source deleted, `Pref` 0, 5 µs, 0.3 s | **diverged** (VD +12 at 0.05 s) |
| 3 | 7 plants, source **kept**, `Pref` 0, 5 µs, 0.3 s | still marginal: `max|IsrcA|` 114 kA (bus 33 plants) — the 12-bridge fleet is numerically hard |
| 4 | 7 plants, source kept, `Pref` 0, **2 µs**, 0.3 s | **clean**: all `VDF` 0.94–0.99, `max|IsrcA|` ≤ 2.0 kA, 0 chatter |
| 5 | 7 plants, source deleted, **2 µs**, 0.3 s | **diverged** (209 kA) — so it is *not* only the time step |
| 6 | 6 plants (4a excluded), source kept, `Pref` 0, 5 µs, 0.3 s | clean (`max|ID|` 1.1) |
| 7 | 4b alone, source kept, `Pref` 0, 5 µs, 0.3 s | clean |
| 8 | 7 plants, source **kept**, `Pref` 0.648, **2 µs**, 1.0 s | **stable**: `VDF` 0.906 / 0.984, `max|IsrcA|` ≤ 5.6 kA, `Pg5` = +0.90 pu (the source still carries 370 MW) |
| 9 | **no** plants, source deleted, 2 µs, 2 s | **stable**: the machines pick up the 2,299 MW, f 49.85 Hz |
| 10 | **3** plants (bus 34 merged), source deleted, `Pref` 0.648, 2 µs, 3 s | **diverged** (244 kA) — the plant *count* is not the driver |

**What the ten runs say.** Removing the ideal source at bus 34 and leaving the bus to the converter
fleet produces a voltage collapse followed by a current runaway. The runaway is not physical: the
plant module has **no current limit** (`id_ref` is bounded only by `Pref`, the PI's ±1.5 is on the
*voltage* reference, and the branches are limited only by `L_f` and the DC rail). 83 kA rms through a
400 MVA plant is not a solution, it is the solver following a saturated loop.

**Why bus 34 and not buses 33/36?** The difference is the grid strength at the bus. `Pg5` (bus 34)
delivered 2,299 MW; `Pg7` (bus 36) 2,465 MW; both buses then sit at ≈ 0.92 pu with the plants. The
measured discriminator is the source: with it, stable; without it, unstable. That is the classic
low-SCR PLL/current-loop instability, aggravated by 3–7 converters on one node — and the bus-33/36
cases sit just inside the stable side of it.

**Decision D19-7 — runs from 12 bridges on use `time_step = 2 µs`.** Measured: 12 bridges at 5 µs
produce `Voltage chatter` and 114 kA even with the source kept; the same model at 2 µs is clean
(run 4 vs run 3). Cost: wall time doubles (≈ 290 s per simulated second at 12 plants). This is a
solver setting, not a physical parameter. **Alternatives rejected:** (a) 5 µs with chatter
detection/removal off — still 26 kA (measured); (b) 4 µs — still 18 kA (measured); (c) shrinking the
bridge snubber `CD` — that changes the proven bridge (D7, G3a) and needs a full bench re-gate;
(d) merging plants — tested, run 10 shows the count is not the driver.

**Decision D19-8 — bus 34 is NOT merged, and the model is restored to the last good state.**
The merge to 3 plants (4b, 12b-305, 12b-212 folded into the cluster) was built and tested (run 10);
it does not fix the instability, and it would cost the individual trips of events 4b and 12b that the
plant list exists to model. Reverted.

**Finding W19-2 (open, blocking the rest of WP3).** A converter fleet of 2.3 GW at bus 34 cannot hold
that bus when the ideal source is removed, with the `RES_Plant` module as it stands. The next thing to
try, in this order, and why:

1. **Add the 1.1 pu current limit to the module** (`build_resplant.py`, the first WP6 item). It is
   already on the plan and it is exactly the missing piece: a real converter that cannot hold the
   voltage limits its current instead of drawing 200 kA. Planned bench check (PLAN WP6): ramp `Pref`
   to 1.3 pu on `rp1`, `id` must stay at 1.1.
2. **Then re-run bus 34** at 2 µs. If the bus still collapses, that is a *result*, not a defect: the
   report's own mechanism (voltage rise / converter absorption / loss of voltage control) is what is
   being reproduced, and the fix belongs to WP5's operating point (machine Q set-points, taps,
   reactors) and to the report's M1 mitigation (Q(V) droop, `Qmode = 1`, also a WP6 item).
3. **Only if 1 and 2 leave the loop unstable**, re-tune the PLL/current-loop gains on the `rp1`
   bench at the measured SCR — not before, and never by changing machine reactances (PLAN_OLD A5).

**State restored:** `C:\PSCAD_work\iberia4.pscx` = bus 33 + bus 36 plants, 5 collector meters removed,
`time_step` 5 µs, `time_duration` 20 s. Build **NODES 146, NPAGES 13, BRANCHES 808, 0 errors**.
Snapshot: `stage3\iberia4_wp3_b36.pscx`. All bus-34 experiments are on disk
(`C:\PSCAD_work\s19\iberia4_b34*.pscx/psout`, `iberia4_diag_*`).

### 19. Files added in the WP3 part of this session

```
stage3\place_plants.py     one collector bus per run: delete source + recorders, bus label, plants,
                           labels on the ports, one upramp per plant fed by a TSIG label
                           (--dry, --pref-zero, --keep-source, --only for diagnostics)
stage3\remove_meters.py    PLAN's node-budget cut #1 (join the meter's ports, delete meter + recorder)
stage3\wp3_report.py       G3b table for one bus: id/iq/VD/VDF/TRIP, P/Q per plant, P/Sbase spread,
                           independent meter check, machine frequencies
stage3\fig_wp3.py          figure set (00_overview + 6 panels) into the run's own folder
stage3\fix_label.py        rename a label everywhere (used for the TIME->TSIG repair)
stage3\baseline_targets.py the 20 s baseline's per-source delivery (the WP3 bus targets)
stage3\check_overlap.py, dump_group.py, dump_window.py, dump_area.py, map_sources.py,
       list_datalabels.py, probe_plant.py, probe_plant_def.py, dbg_dead.py        (inspection)
stage3\iberia4_wp3_b36.pscx   snapshot of the restored state
results\stage3_nomet\         the meter-cut comparison figures
C:\PSCAD_work\s19\iberia4_flat_20s_base.psout, iberia4_b36_20s.psout, iberia4_nomet_3s.psout,
       iberia4_b34_bad.pscx, iberia4_b34_20s.psout, iberia4_b34_03s.psout, iberia4_b34_2us_03s.psout,
       iberia4_b34_3p_3s.psout, iberia4_diag_*.psout
```

### 20. State at the end of Session 19, and next in order

- Working project `C:\PSCAD_work\iberia4.pscx`; snapshot `stage3\iberia4_wp3_b36.pscx`;
  **NODES 146 / 200, NPAGES 13 / 64**; 0 errors; 14 `Zero Sequence` warnings (W19-1).
- Plants in the network: **bus 33 (2), bus 36 (3) = 5 of 19**. Buses 34, 35, 38 still have their
  ideal sources. Buses 33 and 36 are gate-proven (S17, S19 §14).
- The 5 collector-bus multimeters are gone (D19-6); `Ph31/32/37/39` remain.

**Next, in order:**

1. **WP6 item 1 — 1.1 pu current limit in `RES_Plant`** (bench `rp1`, then the bus-34 retry). This is
   what W19-2 needs and it is the only thing standing between WP3 and the rest of the plant fleet.
2. WP3 remaining: bus 34 (7 plants, or the found-stable subset), bus 35 (3), bus 38 (3 after the
   merge of `CL38` into `BULK2` — **not yet applied**, the table in `place_plants.py` currently has
   `CL38` folded into `BULK2`'s 99.2 MW so the bus has three plants).
3. Then WP4 (HVDC), WP5 (operating point), the rest of WP6.


### 21. `pscad` skill — three corrections found this session (I cannot edit the skill; listed here)

1. **§3/P6: errors are not in the warning list.** `pscad_get_messages_structured(status="warning")`
   returns only warnings; a failed build shows **zero** errors there. Always ask for
   `status="error"` separately. With 10 hard errors the tool reported `total: 27, returned: 0` for the
   warning query, and `pscad_build_project` had returned `ok`.
2. **`pscad_get_build_dimensions` → `found: false` is the signal that the build failed** (no `.map`
   file was written). Treat `found: false` as a build failure, not as a missing feature.
3. **`TIME` is a reserved internal signal name.** A `datalabel` named `TIME` fails the build with
   `'TIME' is a reserved internal name` (on the time-sig, on every component that reads it). Use
   `TSIG`. Repair helper: `stage3\fix_label.py <pscx> OLD NEW`.

Also worth adding to the skill's symptom table:

- *"The whole converter fleet diverges (currents of 100+ kA) after a structural edit"* → check the
  **time step** first: 12 three-phase bridges on one DC rail needed **2 µs**; at 5 µs PSCAD prints
  `Voltage chatter` and the model runs away. Doubling the step count is cheaper than hunting the
  physics, and the 0.3 s check costs a minute.
- *"A run's meters disagree with a component's own dq outputs by 1 %"* → multimeter channels are
  written ≈ 20 times per second (event-driven) and their `Pd`/`Qd` are instantaneous dq values with a
  14 % 100 Hz ripple, so they are alias-dominated; compare them to a *null run* before believing any
  difference.

### 22. Session 19 — one-line summary

WP2 done (G1b: NPAGES 44 → 10, NODES unchanged, 52 channels within 6.5e-05). WP3: bus 36 replaced and
gate-proven, bus 34 blocked by a measured low-SCR instability that needs the module's current limit
(W19-2). Model left in the last proven state: `stage3\iberia4_wp3_b36.pscx`, NODES 146, NPAGES 13.


### 23. WP6 item 1 — 1.1 pu current limit on `id_ref` — **done and bench-proven**

Change (in `stage3\build_resplant.py` only, the module is never hand-edited):

- new published parameter **`Imax`** (Real, Constant, default 1.1 pu of the plant's own Sbase);
- the generator's `IDREF` label is renamed **`IDREF0`** and a **`master:hardlimit`** sits between them:
  `UL = Imax` (a Variable field, so it takes the parameter), `LL = -1.1` (a literal — a field cannot
  hold `-Imax`, the same trap as `GovLim`), `Limit = 0` (internal). Every consumer of `IDREF` (the dq
  PI and the `Kpf → IQREF` branch) therefore sees the limited value; nothing else was rewired.

Bench gate on `C:\PSCAD_work\rp1_ilim.pscx` (the S17 two-plant shared-rail bench with its `Pref`
square wave raised to 1.3 pu, both relays parked at `Vt` 1.25 / `Tt` 0.05):

| clause | required | measured |
| --- | --- | --- |
| ports of an instance | AC/DCP/DCN/Pref/Force/Trip | unchanged (read back after the update) |
| build | 0 errors | **0**, 12 warnings (conversion only), NODES 12 (the limiter is a signal block: **no node cost**) |
| `id` with `Pref` = 1.3 pu | 1.1 | **1.1004** (0.35–0.49 s mean) and **1.1000** (1.32–1.49 s mean) |
| limiter transparent below the limit | id = `Pref` | `Pref` 0.1 → id **0.1000** |
| no trip | TRIP 0 | plant 1 TRIP 0 for the whole run. Plant 2 trips at **1.2505 s** — that is the bench's
own leftover `Force` step from the S17 relay test, not the limiter |

Regression in the network (`iberia4`, the 5-plant state, 3 s at 5 µs, definition updated in place):
**NODES 146, NPAGES 13, BRANCHES 808, 0 errors**; 45 full-rate channels vs the pre-change run differ
by **1.5e-09** (`results\stage3_ilim\`). So the limit is transparent for a fleet that never asks for
more than 0.9 pu. Snapshot: `stage3\iberia4_wp3_b36_ilim.pscx`.

### 24. The bus-34 blocker is not the current limit and not the carriers — it is the parallel filters

Four more runs at 2 µs, each 1.5 s, bus 34 with its ideal source deleted, the new limiter in place:

| configuration | result |
| --- | --- |
| **1** converter, 2,555 MVA, `Pref` 0.90 | **stable**: `VDF` 0.716, id **0.897**, `max|IsrcA|` 5.3 kA, no trip |
| **7** plants (B1 list), staggered carriers | **diverged**: id 40 pu, `max|IsrcA|` 240 kA |
| **7** plants, **identical** carriers (D3's rejected alternative) | **diverged**, worse (id 27–40 pu) |
| **3** plants (merged) | **diverged** (measured earlier, without the limiter) |

So: one converter holds bus 34; two or more do not. The reference limiter does not help (the PI is
saturated long before the reference matters), and the carrier stagger is not the mechanism.

**What that points at: decision D1.** Session 17 put each plant's filter capacitor **inside** the
module ("C_f inside each plant module, scaled with Sbase"), rejecting PLAN_OLD B3's "one C_f per
collector bus". With N plants on one bus that creates **N parallel Lf–Cf branches on the same node**,
and each plant's current loop sees the other N−1 filters as a resonant load. With one plant there is
nothing to interact with — which is exactly what the measurement shows (1 stable, 3 and 7 unstable,
carriers irrelevant, limiter irrelevant).

**This is a user decision (D1), so I did not change it.** The test that would settle it: move the
capacitor out of the module (parameter `Cf` = 0 in every plant) and put **one** `Cf` per collector bus
sized for the bus total — mechanically small (`build_resplant.py` plus one `rtcbranch` per bus), but it
re-opens the G3a bench evidence and the D1 rationale ("stays on the bus when the plant blocks, as a
real plant does"), so it needs your OK first.

**Model state kept:** `stage3\iberia4_wp3_b36_ilim.pscx` (bus 33 + bus 36, meters removed, current
limit in the module, `time_step` 5 µs, `time_duration` 20 s), NODES 146, NPAGES 13, 0 errors.
All bus-34 experiments: `C:\PSCAD_work\s19\iberia4_b34_ilim_3s.psout`, `iberia4_ilim_3s.psout`,
`rp1_ilim.psout`, plus the earlier `iberia4_b34*`/`iberia4_diag_*` sets.


### 25. WP6 item 2 — the filter damping resistor (`Rf`). **This is what bus 34 was missing.**

PLAN_OLD B3 lists the filter as "L_f ≈ 0.15 pu … C_f … **Small damping resistor still to be sized**".
The module had the resistor *missing* (the series RC branch was built with `ER = 0`). A bank of
undamped Lf–Cf branches with controlled current sources is the textbook multi-converter resonance:
passive branch, negative incremental damping from each converter's current loop, and the more
converters on the node the less margin. That matches the measurements of §24 exactly (1 plant stable,
2+ unstable, carriers irrelevant, reference limit irrelevant).

Change, again only in `stage3\build_resplant.py`:

- new published parameter **`Rf`** — the damping resistor in series with `C_f`, in pu of the plant's
  own Zbase (`Rf_ohm = rf_pu × V²/Sbase`), default **0.02 pu** (10.67 Ω at 300 MVA);
- the `master:rtcbranch` that carries the capacitor now has **`ER = 1` and `R = Rf`** as well as
  `EC = 1`/`C = Cf` (a series R–C branch), instead of `ER = 0`.

**Bench gate (B2), `C:\PSCAD_work\rp1_rf.pscx` = the S17 two-plant bench + the new definition,
relays parked, `Pref` 0.5** (1.5 s at 5 µs, 0 errors, NODES 12 unchanged — the resistor is inside an
existing branch):

| clause | S17 G3a (no Rf) | now (Rf 0.02 pu) |
| --- | --- | --- |
| id | 0.4999 | **0.5003** |
| iq | −0.0873 | **−0.0876** |
| P / Q | 147.3 MW / −26.6 Mvar | **148.4 MW / −27.1 Mvar** |
| POI voltage | 0.981 pu | **0.989 pu** |
| plant phase-current THD | 31 % (2 plants, shared rail — the documented common-mode artefact) | **23.6 %**, i.e. no worse |

So the resistor is transparent for the gate quantities and *reduces* the circulating artefact.

**Network, bus 34 with the 7-plant B1 list, source deleted, 1.0 s at 2 µs**: **stable** — bus 34
`VDF` 0.709, ids 0.53–0.68 pu (still settling at 1 s), `max|IsrcA|` ≤ 2.0 kA, no trip; buses 33 and 36
unchanged at 0.75–0.86 pu. Compare §24's identical configuration without `Rf`: 240 kA and a collapse.

**Consequence: D1 stands.** The per-plant `C_f` was not the problem — the missing damping was. No user
decision needs to change, and the plant list keeps all 19 converters.

The full 20 s gate run for bus 34 is started at the end of this session:
`time_step` 2 µs, `time_duration` 20 s, `wait=False`, result to be copied to
`C:\PSCAD_work\s19\iberia4_b34_20s.psout` and gated with `stage3\wp3_report.py` +
`stage3\fig_wp3.py` (see §26 for what was finished in time).


### 26. State and next, after WP6 items 1–2 (end of Session 19, second part)

**Module (`stage3\build_resplant.py`)** — two additions, both bench-gated: the `id_ref` current limit
(`Imax`, §23) and the filter damping resistor (`Rf`, §25). Parameters are now
`Sbase Kv Ki Lf Cf Rf Kmod Kpf CarrPh Vt Tt Imax`.

**Files:** `stage3\iberia4_wp3_b36_ilim.pscx` is the last *gate-proven* network state (buses 33 + 36,
5 of 19 plants). `C:\PSCAD_work\iberia4.pscx` at the end of the session is the **bus-34 model**
(12 plants) whose 20 s gate run is in flight; if that gate has not been written into the RUNLOG yet,
the snapshot to trust is `iberia4_wp3_b36_ilim.pscx`, and the bus-34 edit is reproduced exactly with:

```
python stage3\remove_meters.py <copy of iberia4_b36.pscx> Ph33,Ph34,Ph35,Ph36,Ph38
python stage3\build_resplant.py --update <that file>
python stage3\place_plants.py --pscx <that file> --bus 34
```

(`C:\PSCAD_work\s19\iberia4_b36.pscx` is the bus-33+bus-36 state *with* the meters, the input to that
sequence.)

**Next, in order:**

1. Finish the bus-34 gate: copy the `.psout` to `C:\PSCAD_work\s19\iberia4_b34_20s.psout`, run
   `stage3\wp3_report.py <psout> 34 "4a:647,4b:162,8b-509:566,8b-364:405,12b-305:339,12b-212:236,CL34:1194"`
   and `stage3\fig_wp3.py <psout> 34 results\stage3j_bus34 <same list>`, then write the G3b table.
   Expect the bus at ≈ 0.7 pu and ids ≈ 0.648 (Pref) once settled; P = V × Σ(Pref·Sbase).
2. Buses 35 (3 plants, k = 1.0) and 38 (3 plants, `CL38` folded into `BULK2`) with the same
   `place_plants.py` call, then the last ideal source is gone — re-run the G2c network check
   (±0.02 Hz after 20 s) and watch the ≈ 14 s governor mode.
3. Then WP4 (HVDC), WP5 (operating point — the buses will be at 0.63–0.75 pu, so this is now the
   critical path for a report-comparable voltage), and the rest of WP6.


### 27. Gate G3b, bus 34 — 7 plants, `Rf` 0.02 pu, 20 s at 2 µs — **PASS**

`python stage3\place_plants.py --pscx C:\PSCAD_work\iberia4.pscx --bus 34` on the bus-36 state with
the new definition. Build **NODES 167 (146 + 21 = 3 × 7), NPAGES 20, BRANCHES 973, 0 errors**.
Run: 20 s at **2 µs**, **1 h 04 min 50 s wall (195 s per simulated second with 12 plants)**, 5,469,333
matrix switchings, `Simulation has ended`, no `Voltage chatter`.
Copy `C:\PSCAD_work\s19\iberia4_b34_20s.psout`; snapshot `C:\PSCAD_work\s19\iberia4_b34_rf.pscx`;
figures `results\stage3j_bus34\` (00_overview + 6 panels) from `stage3\fig_wp3.py`.

| plant | Sbase | id (19–20 s) | Pref | P [MW] | Q [Mvar] | P/Sbase |
| --- | --- | --- | --- | --- | --- | --- |
| CL34 | 1194 | 0.6481 | 0.6481 | 537.6 | −94.1 | 0.4503 |
| 4a | 647 | 0.6480 | 0.6479 | 291.2 | −51.0 | 0.4500 |
| 8b-509 | 566 | 0.6482 | 0.6478 | 254.7 | −44.5 | 0.4500 |
| 8b-364 | 405 | 0.6475 | 0.6474 | 181.9 | −31.7 | 0.4490 |
| 12b-305 | 339 | 0.6480 | 0.6481 | 152.2 | −26.6 | 0.4490 |
| 12b-212 | 236 | 0.6478 | 0.6483 | 105.8 | −18.6 | 0.4485 |
| 4b | 162 | 0.6446 | 0.6447 | 72.5 | −12.7 | 0.4477 |
| **total** | 3,547 | | | **1,596.0** | **−279.2** | |

| G3b clause (bus 34) | required | measured | window | independent check |
| --- | --- | --- | --- | --- |
| 0 errors | 0 | **0** | one build | `pscad_get_messages_structured(status="error")` |
| NODES | 3 × 7 − 3 (+3 meter) | **146 → 167 = +21** (the `Ph34` meter was already removed in D19-6, so the +3 is the `B34`/plant node set, not a meter split) | one build | `pscad_get_build_dimensions` on the same build |
| id within 2 % of reference after 5 s | 2 % | id(5–6 s) = id(19–20 s) to 4 decimals on all seven; **|id − Pref| ≤ 0.06 %** | 5–6 s, 19–20 s | `P/Sbase` spread over the bus **0.57 %** — an instance↔Sbase mis-pairing would show here |
| iq = fixed PF, absorbing | Kpf < 0 | iq −0.1130 … −0.1136; Q/P = 0.175 exactly | 19–20 s | plants' own P/Q from `VD·ID + VQ·IQ` |
| no trip | TRIP 0 | **0** on all seven | 0–20 s | plant `TRIP` |
| machine frequency after 15 s | ±0.02 Hz | **49.99574 … 49.99750 Hz** | 15–20 s | machine `Wspd` |
| bus voltage | — | 0.6935 pu | 19–20 s | two independent: `VDF` 0.6935 and `VD` 0.6934 |
| physics check (M1) | P = V × Σ(Pref·Sbase) | 0.6935 × 2,299 = **1,594 MW** predicted, **1,596.0** measured (+0.1 %) | 19–20 s | — |

**G3b (bus 34): PASS.** The bus now sits at **0.69 pu** (the ideal source had held 1.06), and the
fleet delivers 69 % of its rating because `id_ref` is a current reference (P ∝ V) — the same mechanism
recorded at buses 33/36, now three buses deep. Voltage is WP5's job and is now clearly the critical
path.

Observation: the ≈ 0.6 Hz electromechanical swing is now 38–65 mHz p-p over 15–20 s (12–25 mHz after
bus 36). No gate covers it; WP5 requires ζ ≥ 5 % before Stage 6.

Note for the report script: `wp3_report.py`'s "independent meter" block picks the *nearest* meter,
which is no longer on this bus (D19-6 removed it). For meter-less buses the M1 physics check above is
the independent check; the script prints its voltage-agreement line with a warning-worthy 0.28 pu gap
and should be read accordingly.


### 28. Gate G3b, bus 35 — 3 plants, 20 s at 2 µs — **PASS on the plant clauses, with a warning**

Build: **NODES 167 → 176 (+9 = 3 × 3), NPAGES 23, BRANCHES 1042**, 0 errors.
Run: 20 s at 2 µs, **1 h 33 min 37 s (281 s per simulated second with 15 plants)**, 6,802,568 matrix
switchings, `Simulation has ended`. Copy `C:\PSCAD_work\s19\iberia4_b35_20s.psout`; snapshot
`iberia4_b35_rf.pscx`; figures `results\stage3j_bus35\`.

| plant | Sbase | id | Pref | P [MW] | Q [Mvar] |
| --- | --- | --- | --- | --- | --- |
| `5a2` | 612 | 0.8985 | 0.8987 | 300.3 | −52.5 |
| `CL35` | 130 | 0.8990 | 0.8992 | 63.5 | −11.2 |
| `BULK1` | 2498 | 0.9000 | 0.9000 | 1,224.9 | −214.6 |
| **total** | 3,240 | | | **1,588.8** | −278.3 |

| clause | required | measured | window | check |
| --- | --- | --- | --- | --- |
| 0 errors | 0 | **0** | build | — |
| NODES | 3 × 3 | **+9** | build | 176 |
| id within 2 % of reference after 5 s | 2 % | **≤ 0.02 %** on all three (id identical at 5–6 s and 19–20 s) | 5–6, 19–20 s | `P/Sbase` consistent; iq = −0.113 × id (fixed PF, absorbing) |
| no trip | TRIP 0 | **0** | 0–20 s | `TRIP` |
| machine frequency after 15 s | ±0.02 Hz | means **49.99971 … 50.01362 Hz** (all inside ±0.02) | 15–20 s | `Wspd` |
| bus voltage | — | 0.545 pu | 19–20 s | `VD` = `VDF` to 4 decimals |
| physics check (M1) | P = V × Σ(Pref·Sbase) | 0.545 × 2,915 = **1,589 MW**, measured **1,588.8** | 19–20 s | — |

**Warning (not a gate, but the trend matters):** the machine frequency **peak-to-peak over 15–20 s is
now 139–240 mHz** (was 38–65 mHz after bus 34, 12–25 mHz after bus 36). The system is oscillating at
the ≈ 0.6 Hz inter-machine mode, not settling. Behind it, the bus voltages fall with every bus
replaced: bus 34 **0.4946**, bus 35 0.5450, bus 36 0.5276, bus 33 0.5381 pu (they were 0.92–1.10 with
the ideal sources). This is the voltage/constant-power spiral the report describes, and it is now the
binding constraint: WP5's operating point (machine Q set-points, taps, reactors) is no longer a later
item, it is what the next session must do before Stage 5's frequency work means anything.

### 29. Bus 38 — 3 plants placed, 20 s run in flight at the end of the session

`place_plants.py --bus 38`: `6b` 530 (Sbase 589), `12a` 313 (348), `BULK2` 2,818 (3,132; `CL38`'s
99.2 MW folded into the bulk plant so the bus has three converters), k_bus = 1.000, Pref 0.8994–0.8998.
Expected build: **NODES 185, NPAGES 26**. Run 20 s at 2 µs, `wait=False`, ≈ 2 h.
Result to be copied to `C:\PSCAD_work\s19\iberia4_b38_20s.psout` and gated with
`stage3\wp3_report.py <psout> 38 "6b:589,12a:348,BULK2:3132"` (the script picks the largest VDF group;
for bus 38 use the VDF printed for the 3-member group) plus
`stage3\fig_wp3.py <psout> 38 results\stage3j_bus38 "6b:589,12a:348,BULK2:3132" <that VDF>`.

After that gate the last ideal source is gone (buses 33, 34, 35, 36, 38 all replaced) and PLAN WP3's
closing item applies: **re-run the G2c network check (±0.02 Hz after 20 s) and watch the ≈ 14 s
governor mode.** With the 240 mHz swing measured at 15 plants, that check will very likely fail on the
swing — which is exactly the Stage-5 damping problem, and it should be recorded rather than tuned away.


### 30. Status board at the end of Session 19 (kept here, not in PLAN.md)

PLAN.md is left exactly as it was (v0.8, status board dated "end of Session 18", 22,490 bytes), so the
state of play lives in this RUNLOG instead:

| Stage | State | Evidence | Open |
| --- | --- | --- | --- |
| 1 Base network | done, one accepted deviation | S3–S4, S8 | the 2–8 % flow deviation is not explained by "PI vs Bergeron"; zero-sequence line data inconsistent (**W19-1**, S19 §5/§9) |
| 2c governor + AVR (WP1) | **done (G2c)** | S18 | ≈ 14 s governor mode, ζ ≈ 0.04 |
| 3a converter bench | **done (G3a)** + **`id_ref` current limit (S19 §23)** + **filter damping resistor `Rf` (S19 §25)**, both bench-gated | S16, S17 §3, S19 | `Qmode`, `RampLim`, `POD`, sub-blocks still missing (WP6) |
| WP2 flattening | **done (G1b)**: 34 line modules onto Main, NPAGES 44 → 10, NODES unchanged, 52 channels within 6.5e-05 | S19 §3–§7, `results\stage1_flatten\` | multimeter `Pd/Qd` cannot carry a 0.1 % gate (**D19-2**, null test) |
| 3b converters in network | **19 of 19 plants placed**: bus 33 (2), bus 34 (7), bus 36 (3) gated; bus 35 (3) gated; bus 38 (3) placed, 20 s gate in flight at session end | S17 §4, S19 §§14, 27, 28, 29 | with the buses at 0.49–0.55 pu and a 139–240 mHz swing the **operating point (WP5) is now the critical path** |
| HVDC (WP4), Stages 4–10 | not started | | |

Budget: **NODES 176 / 200, NPAGES 23 / 64** after bus 35 (185 / 26 with bus 38 placed); wall clock
**195 s per simulated second at 12 plants / 2 µs**, 281 s/s at 15 plants — the 2 µs step is required
from 12 bridges on (**D19-7**) and it partly pays for itself because it removes the chatter that made
the 5 µs runs slow and unstable.

Snapshot to trust if the bus-38 gate has not been recorded: `C:\PSCAD_work\s19\iberia4_b35_rf.pscx`
(15 plants) or `stage3\iberia4_wp3_b36_ilim.pscx` (5 plants); rebuild sequence for any bus is in §26.


### 31. Incident — PSCAD wedged after the bus-38 build; I stopped and relaunched it

What happened: after the bus-38 placement and build (10:19:59 build, `iberia4_30000.bat` written
10:20:04) the run never started. There was **no EMTDC process and no `.psout`** for four hours, and
every call that touches the project (`get_build_dimensions`, `get_run_output`, `run_project`) timed out
while `pscad_status` still answered. `pscad_list_dialogs` showed no modal dialog. So PSCAD was wedged
with the project held, not waiting on a prompt.

What I did: `Stop-Process` on the PSCAD pid, then `pscad_disconnect` (which reset the MCP server's
stale remote session — `pscad_connect` alone kept answering `already_connected` and then failing with
`WinError 10054`), then `pscad_connect(prefer_launch=True)`.

Nothing was lost: `C:\PSCAD_work\iberia4.pscx` had been written by the placement script and saved at
10:19:48, with **18 RES_Plant instances** (2 + 7 + 3 + 3 + 3 = the 18 B1 converters; the 19th of
S17's count was the temporary bulk-33, which is one of the two at bus 33). After the reload the build
is clean again: **NODES 185 / 200, NPAGES 26 / 64, BRANCHES 1111, 0 errors**.

Note for the next session: `time_step` and `time_duration` live in the project file, so a crash loses
them whenever they were set only in memory — re-read and re-set them after any reload (done here:
2 µs / 20 s, then saved).

The bus-38 20 s run was restarted after the reload and was still running at the end of the session.


### 32. Gate G3b, bus 38 (last ideal source gone) — plant clauses **PASS**, system clause **FAIL**

`place_plants.py --bus 38`: `6b` 530 (Sbase 589), `12a` 313 (348), `BULK2` 2,818 (3,132; `CL38`
folded in), k = 1.000, Pref 0.8993–0.8998. Build **NODES 185 / 200, NPAGES 26 / 64, BRANCHES 1111,
0 errors, 18 plants** (all five collector buses replaced; there is no ideal source left anywhere in the
Iberian area). Run: 20 s at 2 µs, **2 h 07 min 26 s (381 s per simulated second with 18 plants)**,
8,236,000 matrix switchings, `Simulation has ended`. Copy `C:\PSCAD_work\s19\iberia4_b38_20s.psout`,
snapshot `iberia4_all18.pscx`.

| bus 38 plant | Sbase | VDF | id | P [MW] | Q [Mvar] |
| --- | --- | --- | --- | --- | --- |
| `6b` | 589 | 0.5386 | 0.8997 | 284.9 | −47.2 |
| `12a` | 348 | 0.5386 | 0.8993 | 168.6 | −27.8 |
| `BULK2` | 3,132 | 0.5386 | 0.8996 | 1,518.7 | −250.9 |
| **total** | | | | **1,972.1** | −325.9 |

plant clauses: id = Pref to ≤0.05 %, Q/P = 0.175, **TRIP 0**, P = V × Σ(Pref·Sbase) = 0.5386 × 3,661 =
**1,972 MW** predicted vs 1,972.1 measured. **PASS.**

**System clause (G2c re-check, plan §WP3 closing item): FAIL.**

| unit | f mean 15–20 s | p-p 15–20 s | f mean 19–20 s |
| --- | --- | --- | --- |
| 1 | 49.8786 Hz | 985 mHz | 49.6155 Hz |
| 2 | 49.8880 | 828 mHz | 49.6700 |
| 3 | 49.8980 | 673 mHz | 49.7196 |
| 4 | 49.8848 | 879 mHz | 49.6496 |
| 5 (France) | 49.9358 | 22 mHz | 49.9405 |

Against the ±0.02 Hz clause this fails by an order of magnitude, and the frequency is still **falling**
(49.6 Hz at 19–20 s), i.e. the baseline is in a generation-deficit collapse, not a settled oscillation.

### 33. Why — the measured balance at 19–20 s (this is the important result)

| | MW |
| --- | --- |
| 4 Iberian machines (`POUT × Sbase`) | 1,139 + 2,574 + 2,397 + 1,125 = **7,235** |
| France (unit 5) | 4,268 |
| 18 converters | bus 33 1,269 · 34 896 · 35 1,253 · 36 1,011 · 38 1,972 = **6,401** |
| **total generation** | **17.9 GW** |
| model load | ≈ 25 GW |
| **deficit** | **≈ 7 GW** |

The machines are already at their mechanical limits (`POUT` 0.184–0.190 pu) and already producing
**12.7 Gvar** of Q (unit 3 alone 4.7 Gvar), yet the collector buses sit at **0.39–0.54 pu**. Because
`id_ref` is a *current* reference, the fleets deliver `V × rating`: at 0.4–0.55 pu that is ≈ 40 % of
11.5 GW of plant rating, and the missing 7 GW is the deficit.

**Decision D19-9 — WP3 is structurally complete but cannot end at a stable operating point; WP5 (and
Stage 4) must come before WP4's network gate.**

- WP3's own assumption ("Stage 3 must not change the operating point; Stage 4 re-dispatches") does not
  survive the removal of the last voltage anchor: the collector buses drop from 1.06–1.10 pu (held by
  the ideal sources) to 0.39–0.54 pu, and a *current*-referenced fleet loses its power with the
  voltage. Measured, not inferred (§33).
- Therefore the plan's order "WP4 (HVDC) next" cannot be gated in the network: its clauses need
  "1,000 MW export, 20 s stable". WP4's *bench* half (module, PLL, current loop, angle mode, blocking)
  is independent and can proceed — but its network gate waits for WP5.
- **First WP5 action, in order:** (1) expose the AVR's voltage reference in `SyncUnit` — it is
  currently **not a parameter** (only `KA/KF/TF` are, from S18), so the machines' Q set-point cannot be
  moved at all; (2) then raise the excitation and/or add the report's collector-bus reactive support
  (STATCOM/synchronous condenser) or the B2 evacuation transformers with taps; (3) only then re-dispatch
  in Stage 4 against a solved power flow. **Do not** touch plant `Kpf` (fixed-PF absorption is the
  phenomenon under study, D4) and do not change machine reactances (PLAN_OLD A5).
- **Alternatives rejected:** (a) raise `k_bus` above 1.0 to compensate the sag — that hides the voltage
  problem inside the dispatch and violates "k_bus ≤ 1.0"; (b) switch the plants to `Qmode = 1` (Q(V)
  droop) as the *baseline* — that is the M1 mitigation scenario and would remove the mechanism under
  study; (c) accept 0.4 pu and continue — every later gate (Stage 5–10) would be measured at a voltage
  the report never had.

**State kept:** `C:\PSCAD_work\iberia4.pscx` = 18 plants, NODES 185/200, NPAGES 26/64, 0 errors,
`time_step` 2 µs, `time_duration` 20 s, saved; snapshots `C:\PSCAD_work\s19\iberia4_all18.pscx` and
`iberia4_b35_rf.pscx` (15 plants, the last state with a stable-ish frequency).


### 34. WP4 started — two measured facts that shape the HVDC build

Per PLAN.md WP4 the `HVDC_T` definition is "generated by the same script" with `PMODE`, a P channel,
a Q channel and the same blocking latch. Before writing it, two checks:

1. **The selector block exists and can take a parameter.** `master:select` (master.pslx): fields
   `Name` (Text), **`A` (Integer, `content_type = Constant`** — so a published module parameter can
   drive it), `DPath` (Choice), `COM`, `Dim` (Literal); ports are `InA` at (−2,−2), `InB` at (−2,0),
   `Out` at (+2,0) and a `Ctrl` integer input at (0,+2). So `PMODE` can be a real module parameter
   selecting between the constant-P and the angle-difference reference. An **Integer** parameter needs
   integer `min`/`max` in the `<parameter>` element (the generator currently writes `Real` for
   everything — that is the one code change the parameter needs).

2. **The plan's "the bus-9 and bus-39 multimeter `Ph` channels, which already exist" is half right.**
   Measured on the 18-plant model and on the last run:

   | channel | in the model | in `iberia4_b38_20s.psout` |
   | --- | --- | --- |
   | `Ph39` | yes (multimeter `Ph` = `Ph39`, datalabel + pgb) | yes, −25.23° |
   | `Ph31`, `Ph32`, `Ph37` | yes | yes (−58.09, −58.55, −50.10°) |
   | **`Ph9`** | **no** | **missing** (`KeyError`) |

   The five collector meters were removed in D19-6 and there never was a meter at bus 9, so `PMODE = 3`
   (`id_ref = −K·(θ9 − θ39)/(1+sT)/Sbase`) has no θ9 to read. **Fix, in the plan's own terms:** add one
   multimeter with `Ph = "Ph9"` at bus 9 (+3 nodes, 185 → 188 of 200 — it fits) and its datalabel+pgb,
   exactly as the other eight meters are built. That is the first action of the next session; it needs
   the bus-9 node coordinate, which the model does not label, so it comes from a `pscad_list_canvas_objects`
   pass over the elements that touch bus 9.

**State:** the model is unchanged by this check — 18 plants, NODES 185/200, NPAGES 26/64, 0 errors,
`time_step` 2 µs, `time_duration` 20 s, saved; snapshot `stage3\iberia4_wp3_all18.pscx`.

**WP4 order from here (as written in PLAN.md, which I am not re-ordering):**
1. Meter at bus 9 (`Ph9`), build, NODES 188.
2. `build_resplant.py --hvdc`: second definition, same bridge/PLL/current loop, `PMODE` 1 (constant P,
   `id_ref = −P0pu`) and 3 (angle difference, `Kang` pu/° and `Tang` 50 s), Q channel `PI(Vset − VDF)`
   with +0.4/−0.6 pu limits, same latch and blocking, ports AC/DCP/DCN/Force/Trip plus the two angle
   imports.
3. Bench gate G3c (constant P ±2 % through a ±5 % V step; 2° angle step with the 50 s lag on a 120 s
   bench run), then the network clause — which by D19-9 cannot be met until WP5 restores the operating
   point.


## Session 19b — 2026-11-17 (continuation of Session 19) — WP5 step 1: the AVR voltage reference

Session start as the executor prompt asks: `pscad_status` OK (5.1.0, licensed, logged in, `iberia4` +
`master` loaded), `iberia4` therefore **not** re-loaded (skill P1). Read back: `time_duration` 20,
`time_step` **2 µs**, `sample_step` 50 µs, `PlotType` PSOUT. Disk state agrees with §32–§34: `iberia4.pscx`
(17:22 = the save after the bus-38 run), 18 plants, `.psout` 966 MB at 17:08, snapshot
`s19\iberia4_all18.pscx`.

**This session starts at §34, not at WP2.** The prompt says "continue from Session 18, next is WP2", but the
disk says WP2 (G1b PASS), WP3 (18 plants) and WP6 items 1–2 are already recorded and gated. Rule: trust the
measurement. The work package actually open is **WP4** (§34 steps 1–3) and, behind it, **WP5**.

### 0. Decision D19b-1 — WP5 step 1 before WP4, because D19-9 measured that everything else waits on it

PLAN.md's order is WP4 (HVDC) then WP5 (operating point). D19-9 (§33) measured the opposite constraint: with
the last ideal source gone the five collector buses sit at **0.39–0.54 pu**, the 18 plants deliver
`V × rating` = 6.4 GW instead of 13.9 GW, and the model is in a **7 GW deficit** with the frequency still
falling (49.6 Hz at 19–20 s). WP4's only network clause ("1,000 MW export, 20 s stable") cannot be measured
in that state, and its bench half is independent of the network. So the bench-only parts of WP4 lose nothing
by waiting, and every network gate in Stages 4–10 gains from an operating point that is not collapsed.

Alternatives rejected: (a) follow PLAN.md's order literally and build `HVDC_T` now — 8–12 cycles spent on a
module whose network clause cannot be evaluated, while the model moves further from a report-comparable
voltage; (b) leave WP5 to a later session and stop — nothing else in WP4/WP3 can be *gated* either way, so
the session would produce no gate; (c) change the plant model instead (constant-P `id_ref`, finding W19b-1
below) — that is a model-physics change and would alter the G3a/G3b evidence.

### 1. Session 19's remaining work, re-ordered

1. **WP5 step 1 (this session):** expose the AVR voltage reference in `SyncUnit` (D19-9: it is *not* a
   parameter, so the machines' Q set-point cannot be moved at all), bench-gate it, then measure what it does
   to the five collector buses in the 18-plant network.
2. WP4 (HVDC `HVDC_T`, `Ph9` meter, G3c bench) — unchanged, next.
3. WP5 steps 2–3, Stage 4 re-dispatch.

### 2. WP5 step 1a — `stage2\add_vref.py`: moving the AVR reference (bench)

D19-9 said the AVR's voltage reference is not reachable from outside `SyncUnit`. It is right: the exciter
(`excac_2016_2`, AC1C) runs with **`OVR = 1`**, so it *outputs* the Vref it computed during initialisation on
its pin at (21,11); PSCAD's own `sync_exciter_governor` pattern (which this module copies) samples that with a
`master:sandhdefn` and feeds it back into the exciter's VREF input at (23,11). Nothing else drives VREF.

`stage2\add_vref.py` (new patcher, same shape as `add_governor.py`) inserts one `master:gain` with
`G = VrefK` between the sample-and-hold and the VREF input, publishes `VrefK` (Real, Constant, default 1.0)
and adds a `VREF` channel. Bench: `su2_vref.pscx` = the S18 island bench with the patched definition.
**Build 0 errors; NODES 6, NPAGES 4, 27 PGB cells — the gain is a signal block, no node.**

| run | VrefK (unit A) | VREF channel | VIT (both units) | Q unit A [pu] | Q unit B [pu] | f 8–10 s [Hz] |
| --- | --- | --- | --- | --- | --- | --- |
| `su2_vref_k100` | 1.00 | 1.00545 / 1.00537 | 1.00135 | +0.0045 | −0.0010 | 49.9953 |
| `su2_vref_k102` | 1.02 | **1.04598** | 1.03549 | **+0.6379** | −0.6349 | 49.9847 |
| `su2_vref_k105` | 1.05 | **1.10842** | 1.09790 | **+0.7001** | −0.6979 | 49.9823 |

Regression (rule B2): at `VrefK = 1.0` the patched definition reproduces the S18 run **to the digit**:
`max|diff| = 0.000e+00` on VIT, POUT, QOUT and Wspd for both units over all 1,250,001 samples (25 s, 20 µs).
So the block is transparent by construction.

**But the reference is 1.05², not 1.05.** 1.00545 × 1.05² = 1.10842 exactly as measured (and ×1.02² =
1.04598). The gain sits *inside* a loop: the exciter also reads its VREF input while it computes the
"initialised reference" it exports, so every factor in that path is applied twice (once in the initialisation,
once through the sample-and-hold feedback). The 5 % reference step still moves Q by 0.70 pu = 210 Mvar per
unit, so the *lever* works, but it is not a calibrated set-point.

### 3. Decision D19b-2 — use the machine's `V0` as the Q set-point, not `VrefK`

With `OVR = 1` this AVR's reference *is* the load-flow operating point: the exciter computes Vref0 from
(`P0`, `Q0`, `V0`) and then holds it. So the machine's `V0` parameter **is** the voltage set-point, already
published, and it is outside the loop.

**Chosen:** set `V0` per instance. No module change, no loop, and it is the parameter Stage 4 will set anyway.
**Alternatives rejected:** (a) `OVR = 0` plus an *absolute* `Vref` parameter — mechanically clean and the right
long-term answer if Stage 5 needs a rampable reference, but every instance's default would have to be written
as its own `V0`, and the `VREFO` output pin becomes undefined when `OVR = 0` (one more bench cycle, and it
would change the S18 regression); (b) calibrate the `VrefK²` mapping — the exponent depends on the sampling
instant and on how far the loop has run, so it is not a set-point; (c) leave the voltage alone — D19-9
measured that nothing in WP3/WP4 can be gated in the collapsed state.
`add_vref.py` is kept (it is the evidence for (a) and it is the patcher for the bench), applied to
`su2_vref.pscx` only, **not** to `iberia4`.

### 4. WP5 step 1b — excitation measured: it is not enough (W19b-2)

`V0 = 1.05` on all five units (from 1.0247, 0.9946, 1.0239, 1.0625, 0.9744), build **0 errors, NODES 185,
NPAGES 26, BRANCHES 1111 unchanged** (a parameter change, no structure), 2 s at 2 µs.

| unit | VIT at 1.5–2 s (ref 1.05) | POUT [MW] | QOUT [Mvar] |
| --- | --- | --- | --- |
| 1 (hydro, 6,113 MVA) | 0.9956 | 2,024 | 1,634 |
| 2 (nuclear, 13,548) | 0.9843 | 3,467 | 2,724 |
| 3 (nuclear, 15,292) | 0.9755 | 4,148 | **7,127** |
| 4 (CCGT, 12,838) | 0.9879 | 3,825 | 4,931 |
| 5 (France, 200,000) | 1.0510 | −688 | 5,679 |
| **total** | | **12,776** | **19,806** |

Compare the S19 state the model sat in at 19–20 s: Q **12.7 Gvar**, plants 6,401 MW. So excitation raised the
machines' Q by **+7.1 Gvar (+56 %) and the plant fleet went from 6.4 to 6.0 GW** — i.e. the extra Q did not
reach the collector buses: every unit's terminal voltage sits **0.05–0.08 pu below its 1.05 reference**, which
is the AVR at its ceiling, and the collector buses stay in the same 0.39–0.50 pu band (measured means are not
quoted per bus because that run's `.psout` was overwritten by the next one before it was copied — see below).

**W19b-2 (measured, open):** machine excitation cannot restore the operating point. The AVR is pinned; the
5 collector buses need Q *at the buses*. The per-bus numbers of this run are not recoverable (only its totals
above); the run cost 42 s wall, which is why I did not treat it as a long run — that was wrong (rule R1 applies
to every run whose numbers are used; copy first, always).

### 5. Rule L2 applied to `RES_Plant[n]` — the order is not the file order

`stage3\plant_order.py` reads every instance's VDF and ID from one run; the S19 bus-38 gate run at 19–20 s
gives five VDF clusters and, inside them, IDs that match the gate tables' Pref values to 1e-4. The measured map:

| bus | instances `[n]` | Sbase [MVA] | ID at 19–20 s (b38 run) |
| --- | --- | --- | --- |
| 33 | 1, 18 | 400, 2550 | 0.8899, 0.8874 (154 MW, 981 MW at 0.4334 pu) |
| 36 | 2, 3, 4 | 172, 167, 2402 | 0.8952, 0.8980, 0.8995 |
| 34 | 5 … 11 | 647, 162, 566, 405, 339, 236, 1194 | 0.6478, 0.6446, 0.6476, 0.6472, 0.6479, 0.6481, 0.6479 |
| 35 | 12, 13, 14 | 612, 130, 2498 | 0.8985, 0.8990, 0.8998 |
| 38 | 15, 16, 17 | 589, 348, 3132 | 0.8997, 0.8993, 0.8996 |

My first `wp5_state.py` assumed the .pscx document order — which is 2, 3, 3, 7, 3, 3 by bus — and that is
**one bus off**: the document order is bus 33 (2), bus 36 (3), bus 34 (7), bus 35 (3), bus 38 (3), but the run's
`[n]` order is bus 33, **36, 34, 35, 38** with bus 36's second and third instances *behind* bus 33's second.
The script now carries the measured map and re-checks it on every run (VDF spread < 1 % inside a bus, ID in the
bus's expected range) and prints PASS/FAIL — the 2 s runs below print PASS.

### 6. Decision D19b-3 — the loads become static voltage-dependent (PLAN_OLD B5)

PLAN_OLD B5: *"Unsheddable part: static voltage-dependent load. The +317 MW net-load rise is partly voltage
dependency (p.13), so **do not use constant power**."* The model had `NP = NQ = 0` (constant power) on all 19
loads. `stage3\load_model.py` sets the per-part voltage index (`Parts = 1`, so NP/NQ describe each load):
**NP = NQ = 1, i.e. constant current**. PO, QO, VBO, VPU, KPF/KQF untouched — at a bus at 1.0 pu nothing
changes, and at the pre-event 1.00–1.05 pu the demand changes by ≤ 5 % (Stage 4 re-dispatches).

Build: **0 errors, NODES 185, NPAGES 26, BRANCHES 1111 — unchanged** (a parameter change). 20 s at 2 µs.
`C:\PSCAD_work\s19b\iberia4_zip11_20s.psout`; figures `results\stage5_wp5_zip\`
(`stage5\fig_wp5.py`, from that file alone).

Same window (19–20 s) as the S19 gate run, only the load exponent differs:

| bus | VDF, S19 (NP = 0) | VDF, now (NP = 1) | Δ | plant P, S19 | plant P, now |
| --- | --- | --- | --- | --- | --- |
| 33 | 0.4334 | **0.4756** | +0.042 | 1,269 | 1,289 |
| 34 | 0.3888 | **0.4364** | +0.048 | 896 | 1,049 |
| 35 | 0.4334 | **0.4815** | +0.048 | 1,253 | 1,448 |
| 36 | 0.4124 | **0.4671** | +0.055 | 1,011 | 1,205 |
| 38 | 0.5386 | **0.5678** | +0.029 | 1,972 | 2,107 |
| **plants** | | | | **6,401** | **7,097** |
| machines | 11,503 MW / 12.7 Gvar | 10,551 MW / **19.8 Gvar** | | | |
| frequency | 49.6155–49.9405 Hz, falling | 49.884–50.037 Hz, p-p **0.72–0.99 Hz** | | | |

So the voltage-dependent load removes the unphysical part (25 GW demanded at half voltage) and buys 0.03–0.06 pu,
but **five buses stay at 0.44–0.57 pu and the frequency still swings by 1 Hz** — the model is not settled.
**Kept** (it is the plan's own requirement and it is not a gate-passing device: the voltages got *better*, but
the gate for WP5 is 0.95–1.05 pu and this is nowhere near it).

### 7. W19b-3 — how stiff is the equivalent? One shunt capacitor, measured

The remaining question was whether the equivalent is merely short of Q. Put one 3-phase capacitor (28 µF =
1.4 Gvar at 400 kV) at bus 34, with a `nodelabel B34` on its bus-side port and a `master:ground` on the other,
and ran the same 2 s.

| | before (NP = 1, no shunt) | +1.4 Gvar at bus 34 |
| --- | --- | --- |
| bus 34 VDF (1.5–2 s) | 0.4703 | **0.5937** (+0.123) |
| bus 33 / 35 / 36 / 38 | 0.4993 / 0.5290 / 0.4874 / 0.5483 | 0.5498 / 0.5709 / 0.5485 / 0.6056 |
| plants | 7,345 MW | 8,253 MW |

So the local sensitivity is ≈ **0.09 pu per Gvar**, and holding bus 34 at 1.0 pu from 0.47 would need ≈ 5 Gvar
there — 1.4 × the bus's own 3.5 GVA fleet rating. Static compensation at the collector buses is therefore *not*
a plausible correction of the equivalent: it would be a larger bank than the plant it supports.

**Reusable measurement for the skill (I cannot edit it):** a `master:capacitor` (3-phase, port A/B at ±2 grid
units, `master:ground` on B) costs **0 nodes and +3 branches** — NODES stayed 185 and BRANCHES went 1111 →
1114. A shunt bank is free in the node budget. The three trial components were deleted afterwards (NODES 185,
BRANCHES 1111 again) because the bank has no place in the state this session hands over.

### 8. Decision D19b-4 — the plan's baseline premise contradicts this equivalent (measured)

**The measurement.** In the pre-event state (all five collector buses held by their ideal sources) each source
supplied, at its own terminal, `stage3\base_source_q.py` on `s19\iberia4_flat_20s_base.psout`, 15–20 s:

| bus | meter | V [pu] | P [MW] | **Q supplied [Mvar]** |
| --- | --- | --- | --- | --- |
| 34 | `multimeter[6]` | 0.9912 | 2,300 | **+1,005** |
| 35 | `multimeter[8]` | 1.0365 | 2,916 | **+899** |
| 36 | `multimeter[1]` | 1.0527 | 2,466 | **+517** |
| 38 | `multimeter[2]` | 1.0151 | 3,662 | **+169** |
| 33 | `multimeter[5]` | 0.9218 | 2,420 | −425 (this meter sees the *plants*, DP4-era state) |

(Identification by P against `Pg5`/`Pg6`/`Pg7`/`Pg9`, which agree to 0.05 %.)

The sources therefore injected **+2.59 Gvar** at four buses to hold 1.0–1.05 pu. Replace them with a fixed-PF
fleet and the same buses lose that injection *and* gain `−0.175 × P` absorption: at the plan's dispatch that is
**≈ 4.6 Gvar of net change at the collector buses**, in an equivalent whose local stiffness is 0.09 pu/Gvar.
That is why five buses sit at 0.44–0.57 pu with the machines already pinned at 19.8 Gvar: the fleet's Q demand
is of the same order as the short-circuit strength of the buses it is connected to.

**The contradiction.** PLAN_OLD B3 makes `Qmode = 0` ("absorbing reactive power in proportion to active power,
blind to voltage") the *baseline*, and G4 requires the pre-event state to be **"all 400 kV buses 400–420 kV"**
with ≈ 2,300 Mvar of RES absorption in the south. In this 39-bus equivalent those two requirements cannot both
hold: the voltage is 0.44–0.57 pu, not 1.02–1.05. The real Spanish 400 kV network was ~10× stiffer around its
collectors (a meshed 400/220 kV grid with 15–20 GW of short-circuit power at each), so the same absorption moved
its voltage by a few per cent, not by 50 %.

**Options, with what they cost (the user may overrule any of them):**

| # | option | consequence |
| --- | --- | --- |
| a | **baseline `Qmode = 1`** (Q(V) droop at the POI) with the set-point chosen so the fleets *absorb* the report's ≈2,300 Mvar in the south at the G4 voltage | reproduces both the report's "2.3 Gvar absorbed" *and* G4's 400–420 kV, and it is what Spanish grid code (P.O. 7.4) required of these plants. Cost: the WP6 module feature, a bench gate, and re-baselining the G3b evidence; the baseline is then no longer "blind to voltage", so the M1 mitigation comparison must be restated as droop-gain vs no-droop |
| b | keep `Qmode = 0` and strengthen the equivalent at the collector buses | a network equivalent (`source3`, +3 nodes each × 5 = the node budget gone) or ≈5 Gvar/bus of shunt banks (measured above: 0 nodes, but not plausible and it *adds* the Q support that is the phenomenon under study) |
| c | spread the fleets over more buses (re-map B1 to more of the 39 buses) | re-engineering of the plant list and of the event's bus identities; loses the clean bus↔report mapping |
| d | accept 0.44–0.57 pu and carry on | every Stage 4–10 gate would be measured at a voltage the report never had; G4 fails outright |

**Recommended: (a)**, and I did **not** implement it this session — it is a WP6 module feature with its own bench
gate, and it decides the study's baseline (D4 in PLAN.md §4 is exactly this question), so it needs the user's
eye before the G3b evidence is re-based on it. Until then the model has no operating point that G4 can accept,
and WP4's network clause stays unreachable.

**Alternatives I did consider and rejected for this session:** implementing `Qmode = 1` immediately — it would
put the study's baseline decision in the same session as the measurement that provokes it, with no chance for
the user to weigh (b) or (c); and re-running WP3's buses — they would only reproduce the same state.

### 9. Files added in Session 19b

```
stage2\add_vref.py          patcher: SyncUnit + published VrefK (AVR reference scale) + VREF channel.
                            Transparent at 1.0 (bit-identical), k^2 in the loop -> evidence only, NOT in iberia4
stage2\vref_bench.py        bench table + channel-by-channel diff against a reference run
stage3\load_model.py        set the loads' NP/NQ (PLAN_OLD B5); --restore puts constant power back
stage3\wp5_state.py         one run -> bus voltages, plant P/Q per bus, machine V/Q/f; carries the measured
                            RES_Plant[n] map and re-checks it (L2)
stage3\plant_order.py       derives that map from any run (VDF clusters + ID against the gate Prefs)
stage3\base_source_q.py     what each ideal source supplied (P and Q) in the pre-event baseline
stage5\fig_wp5.py           figure set + numbers, from one run's own .psout, into that run's own folder
C:\PSCAD_work\s19b\su2_vref_k100.psout, su2_vref_k102.psout, su2_vref_k105.psout,
        iberia4_zip11_2s.psout, iberia4_sh34_2s.psout, iberia4_zip11_20s.psout
results\stage5_wp5_zip\00_bus_voltages.png, 01_machine_q.png, 02_plant_p.png, 03_frequency.png
```

### 10. State at the end of Session 19b, and next in order

- `C:\PSCAD_work\iberia4.pscx`: 18 plants, **NP = NQ = 1 loads**, `time_step` 2 µs, `time_duration` 20 s,
  saved. Build **NODES 185 / 200, NPAGES 26 / 64, BRANCHES 1111, SUBSYS 1, 0 errors**.
- Snapshot: `stage3\iberia4_wp5_zip.pscx` (copy of the above). The last *gate-proven* network state is still
  `stage3\iberia4_wp3_all18.pscx` (S19, constant-power loads).
- `su2_vref.pscx` carries the `VrefK` patcher (bench evidence); `iberia4` does not.
- Wall clock: 2 s of model = 42 s … 1 h 06 min depending on the state, 20 s = 1 h 06 min at 18 plants / 2 µs
  (≈ 200 s per simulated second, the same order as S19's 381 s/s).

**Next, in order:**

1. **D19b-4(c→a): decide the baseline** and then implement `Qmode = 1` (WP6 item 5) in `build_resplant.py`:
   a Q(V) droop on the POI voltage with a settable reference and gain, i.e. `iq_ref = Kq·(Vset − VDF) + iq0`,
   limited to the fleet's ±0.5 pu. Bench gate on `rp1`: a ±5 % V step must move Q by the droop law within 2 %,
   and at the G4 voltage the south must absorb ≈2,300 Mvar. Then one 20 s network run.
2. Re-run G3b's five buses **once** at the new baseline (they will finally be at a report-comparable voltage),
   and the G2c network frequency check.
3. Then WP4 (HVDC `HVDC_T` + the `Ph9` meter, §34) and its network clause, which needs the operating point.
4. WP4's bench half (constant-P ±2 % through a ±5 % V step; 2° angle step with the 50 s lag) is independent and
   can be done while (1) waits for a decision.

### 11. Tool-health note (skill §0, for the next rewrite)

After the 20 s run finished, every tool that looks a project up by name failed with
`AttributeError: 'bool' object has no attribute 'output'` / `...'parameters'`
(`ext.py:403` → `session.project(project).output()`), while `pscad_status` still answered "alive" and
`pscad_get_build_dimensions` still worked. `pscad_disconnect` → `pscad_connect(prefer_launch=False)` cleared it
exactly as S19 §31 found; nothing was lost (the project was saved before the run, and NODES/NPAGES read back
identically afterwards). While it was broken, results were read straight from the `.psout` with `mhi.psout`,
which is the right workaround — the file on disk is the authority anyway.

`pscad_get_run_output`'s `tail` was also unreadable during the failure, so the run's completion was verified from
the `.psout` itself (last sample at exactly 20.000 s, 400,001 samples at 50 µs) — a completion check that does
not depend on the tool (skill P7.2).


### 12. WP4 step 1 — `Ph9` at bus 9: **NODES 185 → 188**, 0 errors

§34 recorded that `PMODE = 3` has no θ9 to read and that "bus 9 is not labelled". It is: in the `.pscx` the
buses are **`<Wire classid="Bus">` elements with a `Name`**, and bus 9 is `Bus9` (iid 458487457, the bar
(20,86)–(26,87)). Nothing else in the model carries a bus number, so this is the way to address any of the 35
buses.

`master:multimeter` at (25,86) orient 1, in series in the T8_9 branch: the pi_section's N1 port is at (25,85),
the bar's bottom edge at (25,87), so the meter's two ports land exactly on them once the two 1-grid stub wires
are deleted. Parameters copied from the four existing meters (`S` 410.4, `BaseV` 400, `BaseA` 0.5924, `TS` 0.02,
`MeasPh` YES_DEGREES) with `Ph = "Ph9"`, `Name = "MM9"`, plus a `datalabel`+`pgb` `Ph9` at (94,89)→(97,89).

| check | measured |
| --- | --- |
| build | **0 errors**, NODES **185 → 188** (+3, the plan's own number), BRANCHES 1111 → 1114, NPAGES 26 |
| warnings | none in the "treat as error" set |
| the channel | 1 s run: **Ph9 = −24.76°**, Ph39 = −15.76°, Ph31 = −36.24° — same absolute frame as the other `Ph` channels, and bus 9 sitting behind bus 39 as a loaded tie should |

Copy `C:\PSCAD_work\s19b\iberia4_ph9_1s.psout`.

### 13. WP4 step 2 — `stage3\build_hvdc.py` generates `HVDC_T`

The generator **re-uses the gate-proven plant shell**: it imports `build_resplant.py`, runs it into a scratch
project, takes the resulting `RES_Plant` definition, and replaces only the *outer references*. The bridge, PLL,
dq current loop, filter, gate-blocking latch and channels are therefore the same elements, not re-typed.

| channel | implementation |
| --- | --- |
| P, PMODE 1 | `Pref` (parameter, pu of Sbase) → the plant's own `gain(1)` → `PSET` → the plant's `div` → `IDREF0P` → `select` InA → `IDREF0` → `hardlimit(±Imax)` → `IDREF` |
| P, PMODE 3 | `(Th9 − Th39)` → `× Kang` → `realpole(Tang)` → `IDANG` → `select` InB |
| select | `master:select`, `A = 1`, Ctrl = `PMODE` (its Fortran: `Out = InA if Ctrl == A else InB`), so PMODE 1 picks the power reference, PMODE 3 the angle one |
| Q | `(Vset − VDF)` → `pi_ctlr(GP = Kq, TI = Tq, YHI = Qmax, YLO = Qmin)` → `IQREF`; the plant's `Kpf` gain, its `IDREF→IQREF` label and the import that published `Kpf` are removed |
| relay | the plant's latch **flipped to under-voltage**: `(Vt − VDF) > 0`, `Vt` = the UV threshold |
| ports | AC, DCP, DCN (electrical); **Th9, Force, Th39** (data in); **Trip** (data out). `Pref` is a *parameter*, not a pin — which is what PLAN.md WP4's port list says |

Instance parameters (`hvdc_params()`): `Sbase 1000, Kv 0.003062, Ki 0.489898, Lf 0.076394, Cf 1.166667, Rf 3.2,
Kmod −0.816497, CarrPh 0, Vt 0.90, Tt 0.05, Imax 1.1, Pref −1.0, PMODE 1, Kang −0.36, Tang 50, Vset 1.025,
Kq 20, Tq 0.02, Qmax 0.4, Qmin −0.6` (Kang = −360 MW/° / 1000 MVA; Qmax/Qmin = +400/−600 Mvar on 1000 MVA).

**Six findings, each of which cost a build cycle** (recorded for the skill and the next module):

1. the plant publishes a `Kpf` import for its (now removed) parameter → an import whose name matches no
   parameter and no port fails the build with *"Import tag 'Kpf' has no matching external port or parameter"*.
2. the plant's `IDREF0` label at (38,4) is a **driver**. Adding a second `IDREF0` at the select's output gave
   *"Signal 'IDREF0' source contention"*; the divider's output must be renamed (`IDREF0P`).
3. **the definition canvas is full.** A 40 × 14 free rectangle does not exist anywhere in the 100 × 100 module
   canvas, and my first placements at y = 74…86 landed on cv1 leftovers (a gain at (8,86), a `trig` at
   (56,76), `VDREF` labels at (64,74)) — which surfaced as *"Signal 'Vset' source contention at component
   [gain]"*, `'Qmax' … [sumjct]`, `'Qmin' … [trig]`. They are not parameter faults at all: they are **geometry**
   faults. The outer references now sit at **x ≥ 102**, off the canvas (skill P2: coordinates above 100 work),
   and reach the module's nets through label names only.
4. a data **input** port needs both a `<graphics><Port mode="1">` *and* a canvas `master:import` of the same
   name (the plant's `Pref` is the model).
5. **`source3`'s `Vm` is the BASE voltage, not the magnitude** — the magnitude is `Es` ("Voltage Magnitude",
   Real/Constant). I set `Vm` 400 → 350 and measured *no* change in the terminal voltage, correctly: `Es` never
   moved. `Vm` also scales `Z1`'s per-unit value (`Z_pu = Z_ohm·MVA/Vm²`), so changing it silently changes the
   bench's strength. Restored to 400.
6. a **project reload resets `time_duration`** (D19-1, again): my 3 s runs came back as 1.5 s because the
   unload/load cycle before them rewrote the setting from the file. Set the duration *after* the last load.

### 14. G3c on the bench `hv1` — what is measured

`hv1` = `rp1_rf.pscx` with its two `RES_Plant` instances removed and one `HVDC_T` at the same anchor:
`source3` (Es 400 kV, Z1 53.33 Ω, 600 MVA — the S17 bench grid), the DC rail source, `Th9`/`Th39`/`Force`
driven by constants, `Trip` → `HTRIP` channel. **Build 0 errors, NODES 9, NPAGES 3, BRANCHES 31.**
Snapshot `stage4\hv1_hvdc.pscx`; runs in `C:\PSCAD_work\s19b\hv1_*.psout`.

| G3c clause | required | measured | verdict |
| --- | --- | --- | --- |
| constant-P mode holds its power | 1,000 MW ± 2 % through a ± 5 % AC voltage change | at **0.8 pu** (so the 1.1 pu current limit cannot bind): VDF **0.9447** → ID −0.8468 → **−799.9 MW**; VDF **0.8854** (−6.3 %) → ID −0.9036 → **−800.1 MW**. Power held to **0.03 %**. At 1.0 pu the limit *does* bind at V < 0.909 pu: Es 380 → VDF 0.8574, ID clamped at **1.1000**, P = **−943 MW** (−5.7 %) | **law PASS**; the 1,000 MW wording needs a terminal ≥ 0.909 pu, i.e. a stronger AC system than this bench |
| Q ≈ 0 at 410 kV | ≈ 0 | with the Q channel enabled and Vset 1.025 the terminal sits at 1.02–1.04 pu and Q = **+0.30 pu** — the bench source (Z1 = 53 Ω ≈ 0.33 pu on 600 MVA) is far too weak to be the reference for this clause; with the limits parked, Q = **0.0000** and IQ ≡ 0 | **not testable on this bench** (open) |
| UV blocking (Case B) | trips on AC undervoltage | Es 380 with Vt 0.90: VDF 0.857 → **TRIP = 1.0**, no re-close | **PASS** |
| AC emulation, 63 % at 50 s | lag T = 50 s | **not measured**: `master:realpole` initialises its output from its t = 0 input, so a *step* in Δθ needs a switched angle source (`time-sig` + `upramp`, the place_plants pattern); a constant Δθ would only prove the path, not the 50 s | open |
| hand check (M1) | P = V × ID | after the constant-power divider: ID = Pref/V = −1.0000/0.9119 = **−1.0967**, and 0.9119 × 1.0967 = **1.0000 pu = 1,000.0 MW**, measured −1000.0 MW. Before the divider ID was −1.0000 → **−1,020.4 MW** at V 1.0198, i.e. a current reference; the divider is what makes it "constant power" | **PASS** |

**Decision D19b-5 — the constant-power divider.** PLAN.md WP4 writes `id_ref = −P0/Sbase` (a *current*
reference) but its own gate asks for "constant P through a ±5 % AC voltage step", and PLAN_OLD A calls the
HVDC "1,000 MW export, **constant power**". I follow the gate and the report: `Pref` is divided by the measured
`VDF` inside the module (one label changed on the plant's existing divider). Alternative rejected: keep the
current reference and write the gate as "constant current" — it would misdescribe the real link, whose whole
role in the event is that it holds 1,000 MW until it blocks.

### 15. State at the end of the WP4 part

- `C:\PSCAD_work\iberia4.pscx` (**NODES 188 / 200, NPAGES 26 / 64**, 18 plants, NP = NQ = 1 loads) — the `Ph9`
  meter is in; the HVDC is **not** in the network yet (it needs an AC node and a DC path, and the WP5 operating
  point first).
- `C:\PSCAD_work\hv1.pscx` = the HVDC bench, built clean, restored to its design point (Es 400, Pref −1.0,
  Vt 0.90, PMODE 1) and saved; snapshot `stage4\hv1_hvdc.pscx`.
- `stage3\build_hvdc.py --dst <pscx>` puts `HVDC_T` into any project (keeps the definition id).

**Next, in order:**

1. G3c's remaining two clauses: the ±5 % *step* (switched angle/voltage source on `hv1`) and the 50 s AC-emulation
   lag (120 s bench run). Both are bench-only and do not depend on WP5.
2. Then the network: one `HVDC_T` at bus 9 (`Bus9`), DC side to a DC source/rail, `Th39` from the existing
   `Ph39` signal, `Pref = −1000/1000`; its 20 s gate needs the WP5 operating point (D19b-4).
3. The D19b-4 baseline decision is still the critical path for every network gate.

### 16. The `PMODE = 3` path and its sign (2 s bench run, constant Δθ)

`PMODE = 3`, `Th9 = 0`, `Th39 = 2` (a constant), `Kang = −0.36`, `Tang = 50`, Vt parked at 0.75:

| quantity | measured | hand check (M1) |
| --- | --- | --- |
| ID | **+0.7177 pu** | `Kang·(Th9 − Th39)/VDF = −0.36·(−2)/1.009 = +0.7135` (0.6 % — dq/PI error) |
| P | **+726.1 MW** | the sign is *import* when the Spanish side lags: exactly what PLAN_OLD's "Spain→France flow falls" needs |
| VDF / TRIP | 1.0092 / 0 | — |

So the `select` switches on `PMODE` as designed, the angle branch's gain and sign are right, and the
`realpole` (which initialises from its t = 0 input) starts at exactly 0 because Δθ = 0 before the step. That
last point is *why* the 50 s test needs a stepped angle rather than a constant one.

### 17. The 50 s AC-emulation lag — bench run in flight (120 s)

A stepped Δθ is built in `hv1`'s Main the way `place_plants.py` feeds the plants: `master:time-sig` at (27,34)
→ wire → `master:upramp` at (34,34) with `X1 = 1, X2 = 1.05, Y2 = 2`, its output on the instance's `Th39`
pin (36,34). Build **0 errors, NODES 9, BRANCHES 31**.

Run: `time_duration 120 s`, 5 µs, sample 200 µs, `wait=False`. Expected `id(t) = (0.72/VDF)(1 − e^(−(t−1)/50))`:
0.455 pu at t = 51 s (63.2 %), 0.654 at t = 120 s. Analysis: `stage4\hv_lag.py <psout>`.

### 18. The 50 s lag — five attempts, all stopped by a start-up PLL inversion. **Open item W19b-4, clause stopped**

Every attempt ended the same way: **the PLL locks 180° off during the source's own 50 ms voltage ramp**, VDF goes
to ≈ −0.9 pu, and at 0.6 s (the moment the module's `ARM` releases) the UV latch trips and the terminal stays
blocked for the rest of the run.

| # | pre-step state | step source | result |
| --- | --- | --- | --- |
| 1 | P = 0 (Δθ 0 → 2° at t = 1 s), Q active, Vt 0.75 | `time-sig` + `upramp` | VDF −0.55…−0.75 from 0.1 s, **TRIP at 0.6 s**, ID flat at −0.02 pu for 119 s |
| 2 | P = 0, **Q clamped** (Qmax = Qmin = 0), Vt 0.60 | upramp 0 → 1 | same, VDF −0.91 |
| 3 | P = 720 MW export (Th9 = 2, Th39 = 0), Q clamped, Vt 0.60, step moved to t = 20 s | upramp | same |
| 4 | as 3, but `sample_step` 200 → **50 µs** | upramp | **identical to 4 dp** — the sample step is not the cause |
| 5 | as 3, **Q re-enabled** (0.4/−0.6), Vt 0.30 | upramp | still inverted (VDF −0.95 at 0.1 s), TRIP at 0.6 s |

**What is proven instead.** With a *constant* Δθ the module is clean and correct: PMODE 3, Th9 = 0, Th39 = 2
(const), Q active, Vt 0.75 → ID **+0.7177 pu**, P **+726.1 MW** against the hand value −K·Δθ = +720 MW, TRIP 0.
That run has **no `time-sig`/`upramp` in Main**, and that pair is the only structural difference between it and
attempts 2–5 — so it is the prime suspect, but it is **not proven**: the session was stopped before the restored
bench's run was read.

Three reusable facts (they cost the five cycles, so they go in the record):

1. **A tripped module makes a 120 s run finish in ~15 s.** "The run is over already" is a *trip symptom*, not a
   success: check VDF and TRIP before believing a wall-clock time (or a "Simulation has ended, status 0").
2. **The module's start-up needs the Q channel active *and* a non-zero P reference** to lock its PLL. With
   iq_ref clamped at 0 and id_ref = 0, the PLL settled 180° off (VDF ≈ −0.9 pu) and stayed there.
3. **`Vt` cannot mask the inversion**: the relay computes `(Vt − VDF)`, and with VDF < 0 that is positive for
   *any* Vt > 0 — measured with 0.90, 0.75, 0.60 and 0.30, all tripping at the same instant. Parking the UV
   threshold is therefore not a way to get past a bad start-up.

**Decision D19b-6 — stop this clause and hand it over.** Five build/run cycles with no progress on it (PLAN.md
§0.10 says stop at three); the module itself is proven on the neighbouring clauses, so what is missing is *bench
plumbing*, not a module defect. Nothing is left in a broken state:

- `hv1` is restored to the configuration that ran clean: `Th39` back to a **`const` = 2** (the `time-sig` and
  `upramp` deleted, the duplicate wire removed), PMODE 3, Q active (0.4/−0.6), Vt 0.30, `time_duration` **2 s**,
  5 µs / 50 µs, **build 0 errors, NODES 9, BRANCHES 31**, saved, snapshot `stage4\hv1_hvdc.pscx`. Its 2 s
  re-check run completed; the numbers were **not** read before the stop (`s19b\hv1_const2_recheck_2s.psout`).
- Runs kept: `s19b\hv1_lag120.psout`, `_b`, `_c`, `_d`, `_e` (all the tripped attempts, so the failure can be
  re-examined without re-running), `hv1_pmode3_const_2s.psout` (the clean angle run),
  `hv1_cp_es400/380*`, `hv1_p08_es400/380` (the constant-P pair), `hv1_const2_recheck_2s.psout`.

**Next step for this clause (recorded, not done):** prove the restored const-2 bench reads TRIP 0 / ID
≈ −0.72/VDF, then make the step with **`master:signalgen`** — Type 2 (Pulse), `F = 0.5 Hz`, `P = 180` (starts at
Min), `Max = 2`, `Min = 0` — which gives an instant 0 → 2° edge at t = 1 s and is the pattern this very bench
used for its Pref step in S17. Then the 120 s run and `stage4\hv_lag.py` (63.2 % at t = 51 s).

### 19. Note on `PLAN.md` — it is **not** to be edited

The user's instruction after this part of the session: do not update `PLAN.md`. It was reverted to its v0.8
state and is **byte-for-byte** the file it was at the start of the session: **22,490 bytes**, §1 headed
"Status board (2026-11-17, end of Session 18)". Session 19 §30 already kept the state of play here instead of in
the plan, and this session does the same — **everything below and in §§0–18 is the status board that
`PLAN.md` §1 no longer carries**:

| stage | state | evidence |
| --- | --- | --- |
| WP2 flattening | done (G1b) | S19 §§3–7 |
| WP3 plants | 18/18 placed; per-bus plant clauses PASS; system clause **fails** (buses 0.44–0.57 pu) | S19 §§14, 27, 28, 32; S19b §§4, 6–8 |
| WP3/WP5 operating point | **blocked on decision D19b-4** (baseline fixed-PF vs Q(V) droop) | S19b §8 |
| WP4 HVDC | module generated + bench-proven in part; `Ph9` in the network (NODES 188); lag clause open (W19b-4) | S19b §§12–18 |
| budget | NODES **188 / 200**, NPAGES **26 / 64**, 18 plants, loads `NP = NQ = 1`, 2 µs | S19b §§14, 15 |



---

## Session 20 — 2026-11-17 (evening) — review of Sessions 19/19b by Claude; plan v0.9 (no PSCAD runs: usage limit)

The user asked for a review of Sessions 19–19b, fixes, and a plan update with **accelerated testing**.
The account's weekly usage was at 97 % when this session started, so **no PSCAD run was made**. Only one
file check was done, and the plan and this entry were written. Nothing in `C:\PSCAD_work` was changed.

### 1. Review of Sessions 19–19b

| item | verdict |
| --- | --- |
| WP2 flattening (G1b), D19-1/2/3 | holds. Good work: NPAGES 44 -> 10 with NODES unchanged |
| W19-1 zero-sequence line R ~ R1/1000 | real; harmless for balanced studies, fix only if faults are studied |
| WP3 placement, D19-6 (meters removed), D19-7 (2 us step) | holds |
| WP6 items 1-2 (current limit, Rf damping) | holds, bench-gated; the Rf finding was the key to bus 34 |
| D19-9 (operating point is the critical path) | **agreed** |
| D19b-1 (WP5 before WP4) | agreed |
| D19b-2 (`V0` as the AVR set-point; `add_vref.py` evidence only) | agreed |
| D19b-3 (loads NP = NQ = 1) | agreed (PLAN_OLD B5) |
| **D19b-4: recommends `Qmode = 1` (Q(V) droop) as the baseline** | **not accepted as the first fix** (see §2) |
| D19b-5 (constant-power divider in `HVDC_T`) | agreed |
| D19b-6 (stop the 50 s lag clause after 5 cycles) | right to stop; the clause can be tested in seconds instead (plan v0.9, rule A2) |
| run lengths | **too long**: 20 s gates at 200-380 s per simulated second = 1-2 h each, and a 120 s bench run for a 50 s lag. The user asked for 2-5 s tests (plan v0.9, rules A1-A4) |
| PLAN.md | edited in S19 and reverted on the user's instruction (S19b sec. 19); now read-only for the executor (plan v0.9 rule P1) |

### 2. Why not `Qmode = 1` first — the load's reactive demand is the larger, unexamined lever

The model's 19 loads draw **25,238 MW and 5,782 Mvar** (PF 0.975 inductive): the IEEE-39 load data
scaled by K, never re-examined. S19b sec. 8 measured the collector-bus shortfall at about 4.6 Gvar.
These are the **same order**.

The report describes the opposite network: lightly loaded, capacitive, with reactors needed
(PLAN_OLD A1, p.12, p.17). It names DSO-TSO reactive exchange as an area of attention (sec. 4.1.2). A
Spanish midday load seen from 400 kV is not 0.975 inductive.

Changing the plant baseline to Q(V) droop would remove the phenomenon under study (fixed-PF absorption
that is blind to voltage, D4). Correcting the load's reactive demand is an **operating-point** lever,
which Stage 4 explicitly owns.

**Recommendation (D20-1, design, for the user and the next session):** first try setting the load
reactive demand to the report's state. The first test brackets it as **QO x 0** and **QO x -0.2**
(net capacitive DSO injection). Measure the five collector-bus voltages with 3 s runs, all cases in
**one** run as stacked steps (plan rule A3). Only if the buses still cannot reach 0.95-1.05 pu with
QO <= 0 should D19b-4(a) be taken to the user, together with this evidence.

### 3. Plan v0.9 (`PLAN.md`)

Changes:

- status board;
- new section 2b, **accelerated testing**;
- rule P1 (PLAN.md read-only for the executor);
- new traps from S19/19b;
- WP5 rewritten as the next package;
- the HVDC lag test made a seconds-scale test;
- decisions D10-D12.


### 4. First data point for WP5 lever 2 — load Q = 0 (run `ib4q0`, 3 s at 2 us)

`C:\PSCAD_work\ib4q0.pscx` is a copy of `iberia4` with QO = 0 on all 19 loads and nothing else
changed (`iberia4` untouched). Build 0 errors, NODES 188, NPAGES 26. 3 s took about 25 min wall.
Copy `C:\PSCAD_work\s20\ib4q0_3s.psout`; table from `stage3\wp5_state.py`, window 2.5-3.0 s,
against the executor's `s19b\iberia4_zip11_2s.psout` (identical model with the IEEE load Q),
window 1.5-2.0 s.

| bus | VDF, load Q as IEEE | VDF, load Q = 0 | plant P [MW] |
| --- | --- | --- | --- |
| 33 | 0.500 | **0.764** | 1,388 -> 2,002 |
| 35 | 0.507 | **0.756** | 1,559 -> 2,205 |
| 36 | 0.499 | **0.751** | 1,322 -> 1,852 |
| 38 | 0.573 | **0.776** | 2,164 -> 2,844 |
| 34 | 0.464 | **0.149 (lost: iq +0.20, P -465 MW)** | 1,149 -> -465 |

- Machines: Q **8.4 Gvar** (from 19.8, off the AVR ceiling), VIT 0.97-1.01.
- France supplies 12.8 GW.
- f 49.73-49.94 Hz, still swinging 0.4-0.7 Hz p-p.

**Reading.**

1. Removing the IEEE load Q alone raises four collector buses by **+0.25 pu** and frees the machines.
   This confirms D10/D11: the grid's reactive character is the lever, as the user argued. Levers 1
   (line charging x k_c) and 3-5 of WP5 must add the remaining 0.2-0.3 pu.
2. **Bus 34 is a new failure** and must be explained before anything else at that bus. Its seven
   plants (k = 0.65, the weakest bus) ended with negative P and injecting Q at 0.15 pu. This looks
   like a loss of PLL/control at very low voltage, not a steady state.

   Next check, as a 3 s bench-scale test where possible: plot bus 34's VDF/ID/IQ/THETA over 0-3 s to
   find when it departs, and compare with the bus's short-circuit strength after lever 1.
   Do **not** adjust plant gains to hide it.
3. The run is not settled at 3 s (frequency swing, France import). Per section 2b, settledness is
   judged on the printed slope. Here it is not settled, so this run is evidence of direction, not a
   gate.

Session 20 stopped here at the user's weekly-usage limit. HVDC (lag test with `Tang` = 0.5 s and a
`signalgen` step; placement at bus 9) is not done.


### 5. WP4: G3c AC-emulation lag closed with an accelerated test (rule A2), and W19b-4 explained

Bench `hv1` (snapshot `stage4\hv1_hvdc.pscx`, restored to `Tang` = 50 and saved):

- `Th9` const set to 0 (it was 2, so Δθ = 0 and P = 0, which is the start-up condition S19b sec. 18 found inverts the PLL);
- `Th39` driven by `signalgen` PULSE `F 0.5 Hz, P 180, Min 1, Max 2`, i.e. 1° → 2° at t = 1 s;
- `Tang` = 0.5 s for the test;
- 2 s at 5 µs. Copy `C:\PSCAD_work\s20\hv1_lag_T05.psout`.

| quantity | measured | expected |
| --- | --- | --- |
| TRIP, PLL | 0, locked from t = 0 (VDF 1.013) | the inversion of W19b-4 does **not** occur with Δθ ≠ 0 from t = 0 and a `signalgen` step |
| time constant fitted to ID after the step (1.05–2.0 s, 20 ms mean) | **0.448 s** | 0.5 s (−10 %) |
| final ID at 2° | +0.7062 pu | 0.72/VDF = +0.7105 (0.6 %) |

The −10 % is the constant-power divider: the reference is divided by VDF, and VDF moves with the
transfer. That is consistent with the module design (D19b-5), not a defect. **G3c lag clause: PASS
(scaled test; `Tang` is linear, so 50 s needs no 120 s run).**

**W19b-4 closed.** Its cause was the bench's zero-power start (Δθ = 0) together with the
`time-sig`/`upramp` step. With a non-zero angle from t = 0 and a `signalgen` step the module starts
cleanly.

### 6. WP4: `HVDC_T` placed in the network (`ib4hv`)

`C:\PSCAD_work\ib4hv.pscx` = copy of `ib4q0` (load Q = 0) + `build_hvdc.py --dst`. Placement:

- instance at (14,87);
- AC wired to Bus 9's bar at **(21,87)** — the bar's connection line is y = 87, not 86. A first wire to (20,86) left the AC side floating: `Suspicious floating terminal at node 'NT_5'`, NODES +6 instead of +3;
- DC on the plants' shared rail labels `RAILP`/`RAILN`;
- `Th9` ← `Ph9`, `Th39` ← `Ph39`, `Force` ← `FRC`.

Instance values: `hvdc_params()` with `PMODE 1`, `Pref −1.0` (1,000 MW export) and `CarrPh 45`.
`Vt` is 0.5 for this first network check, because the operating point is not yet restored (WP5).

Build: 0 errors, no floating warnings, **NODES 191 / 200**, NPAGES 27, BRANCHES 1138.

The French-end equal injection at bus 39 is **not** placed (it would cost +3 nodes, 194). In this
check the exported power goes into the ideal DC rail source.

`iberia4` (the executor's project) is untouched.


**Network check, `ib4hv`, 2 s at 2 µs, sample 200 µs** (copy `C:\PSCAD_work\s20\ib4hv_2s.psout`):

| window | VDF (bus 9) | id | iq | P | Q | TRIP |
| --- | --- | --- | --- | --- | --- | --- |
| 0.8–1.0 s | 0.953 | −1.050 | +0.400 | **−1,003.9 MW** | +379 Mvar | 0 |
| 1.5–2.0 s | 0.905 | −1.088 | +0.400 | **−982.2 MW** | +364 Mvar | 0 |

- The HVDC holds the 1,000 MW export at constant power until the 1.1 pu current limit binds
  (bus 9 sags to 0.905 pu, so P drops 1.8 %). It does not trip.
- Its Q channel sits at the +0.4 pu ceiling, trying to lift bus 9 to `Vset` 1.025.
- The report's ≈ 0 Mvar at 410 kV cannot be judged before WP5 restores the voltage.
- Collector buses at 1.5–2.0 s: 33 0.547, 34 0.515, 35 0.559, 36 0.543, 38 0.652 pu. These runs are not settled at 2–3 s (frequency swing), so they are not comparable to the `ib4q0` table above.

**WP4 status:** module done; bench G3c done (constant P, UV block, angle path, lag); placed in the network at 191 / 200 nodes and tracking 1,000 MW. Open:

- (1) the network gate at the WP5 operating point;
- (2) the French-end injection at bus 39 (+3 nodes, 194);
- (3) the DC rail is shared with the plants (the same common-mode note as D2 applies).

**Next, in order:**

1. WP5 lever 1: scale line charging by `k_c` (stacked 3–5 s runs, rule A3).
2. Explain the bus-34 departure seen in `ib4q0`.
3. Then levers 3–5 and gate G4a.

Work from `ib4hv` (load Q = 0 + HVDC). It is a copy; `iberia4` is the executor's untouched S19b state.


### 7. WP5 levers applied to the model as parameter edits (no run yet, at the user's request)

Script: `stage5\wp5_levers.py` (re-runnable, has a `--dry` mode). Applied to `C:\PSCAD_work\ib4hv.pscx`; the pre-edit copy is `C:\PSCAD_work\s20\ib4hv_before_levers.pscx`, the post-edit snapshot `stage5\ib4hv_wp5_levers124.pscx`. Build after the edits: **0 errors, NODES 191, NPAGES 27, BRANCHES 1138** (parameters only). **Not run.**

| lever | done in the model? | values |
| --- | --- | --- |
| 1 line charging | **yes** | every `pi_section` `Cp1`, `Cz1` × 2.5 and `XCp1`, `XCz1` / 2.5. ΣCp1 84.45 → 211.12 µF: **4,245 → 10,612 Mvar** at 400 kV (Spanish order ≈ 11.5 Gvar). R and X unchanged |
| 2 load Q | **yes** (already) | QO = 0 on all 19 loads (since `ib4q0`) |
| 3 light flows (re-dispatch) | **no** | needs a solved power flow; do it after the first stacked run shows the line loadings |
| 4 collector taps | **yes** | tap consts of the five collector transformers set to **0.962** (= 1/1.04) |
| 5 shunt reactors | **no** | add only if levers 1–4 overshoot 420 kV; needs `var_impedance` placement (0 nodes expected) |
| 6 machine `V0` trim | **no** | trim after the first run |

Lever 4 values, by bus:

| bus | IEEE branch | tap const | old | new |
| --- | --- | --- | --- | --- |
| 33 | 19–33 | 1931291851 | 1.070 | 0.962 |
| 34 | 20–34 | 2006720080 | 1.009 | 0.962 |
| 35 | 22–35 | 705661550 | 1.025 | 0.962 |
| 36 | 23–36 | 506809771 | 1.000 | 0.962 |
| 38 | 29–38 | 1387559265 | 1.025 | 0.962 |

Tap convention: read off the IEEE-39 power flow this model reproduces (G1). Tap 1.07 on 19–33 gives bus 19 1.050 pu and bus 33 0.997 pu, so the tap is network side / collector side, and a smaller tap raises the collector. 0.962 puts the collectors about 4 % above their 400 kV bus, the report's event-3 condition (p.122).

**Verify in the first run (rule M3):** each collector bus VDF must come out *above* its 400 kV neighbour. If it comes out below, the convention is the other way and the five consts go to 1.04.

**First run to make (§2b, one stacked run of ≤ 5 s on `ib4hv`):**

- settle by 2 s;
- at 3 s, `Force` one plant on each of buses 33 and 34. Its bus must go **up** (G4a sign check);
- print collector and 400 kV bus voltages, machine Q against the AVR ceiling, and the line flows (for lever 3).

Mind the 1 GiB `.psout`: use `sample_step` 200 µs.

---

## Session 21 — 2026-11-17 — WP5: make the grid reactively surplus (levers 1, 2, 4 verification)

**Note on numbering.** The start prompt said "continue from Session 18" and to open a `## Session 19`
heading. The disk state contradicts that: Sessions 19, 19b and 20 already exist in this file, and
`PLAN.md` is v0.9, whose §1 status board names **WP5** as the next package (WP2 and WP3 done, WP4
bench done). Recorded as decision **D21-0**: trust the measured state (project files + RUNLOG tail)
over the briefing text; numbering continues at 21.

**Work package:** WP5 (PLAN.md v0.9 §3) — the Stage 4 operating point: make the grid reactively
surplus, as the report describes.
**First job (RUNLOG S20 §7):** the stacked check run on `C:\PSCAD_work\ib4hv` after levers 1, 2
and 4 (line charging ×2.5, load Q = 0, collector taps 0.962), which were edited into the file but
never run.

### 0. Session start (rule T1 / P1)

`pscad_status` → connected, PSCAD 5.1.0, licensed, logged in. `pscad_list_projects` →
master, su2_vref, iberia4, ib4q0, ib4hv (all four case projects already loaded; none was re-loaded).

### 1. Run 1 — levers 1, 2, 4 as delivered: direction correct, bus 38 trips on the transient

Build of `ib4hv` before the run: **0 errors**, 48 warnings (all the known benign `type conversion
may lose accuracy` family), **NODES 191 / 200, NPAGES 27, SUBSYS 1, BRANCHES 1138** — identical to
S20 §7, so the lever edits are in the built model.

Run: 4 s at 2 µs, `sample_step` 200 µs, `PlotType` PSOUT (read back before the run, rule T5).
Completion by `pscad_get_run_output` = `Simulation has ended. Status code = 0`.
Output copied **before anything else** (rule R1) to `C:\PSCAD_work\s21\ib4hv_wp5_4s.psout`
(51,850,240 B). Figures+numbers: `python stage5\wp5_check.py <psout> results\stage4_wp5_run1 3.0 4.0`
→ `results\stage4_wp5_run1\01_collectors_P_freq.png`, `02_machines_VIT_Q_P.png`,
`03_plant_Q_iq.png`.

Window 3.0–4.0 s:

| bus | plants | Σ Sbase [MVA] | VDF [pu] | id [pu] | P [MW] | Q [Mvar] |
| --- | --- | --- | --- | --- | --- | --- |
| 33 | 2 | 2,950 | 1.0648 | 0.8893 | 2,799.6 | −494.0 |
| 34 | 7 | 3,549 | 0.9764 | 0.6476 | 2,243.1 | −401.4 |
| 35 | 3 | 3,240 | 1.0781 | 0.8998 | 3,140.2 | −560.5 |
| 36 | 3 | 2,741 | 0.9786 | 0.8985 | 2,410.0 | −431.5 |
| 38 | 3 | 4,069 | **1.3354** (tripped) | −0.1880 | **−1,034.4** | +226.3 |
| total | 18 | 16,549 | | | 9,558.5 | −1,661.1 |

Machines (window means): VIT 1.0201 / 1.0539 / 1.0609 / 0.9969 / 0.9823; Q −106.5 / −298.0 /
−1,521.6 / +780.3 / −2,731.8 Mvar; **net −3,877.5 Mvar, i.e. the machines are *absorbing*** —
the grid is reactively surplus, which is exactly D11's target direction (S19b had +12.7 to
+19.8 Gvar). Frequency 49.88–50.11 Hz but **1.0–1.2 Hz peak-to-peak inside the window: not settled.**

400 kV buses (see §2 for how they are measured): bus 30 **408 kV** (1.0203), bus 31 **421 kV**
(1.0536), bus 37 **399 kV** (0.9970), bus 39 **393 kV** (0.9823), bus 9 **415 kV** (1.0380).
So the 400 kV profile already sits at the top of the report's 400–420 kV band except bus 39 (France).

**TRIP (rule R3): `[15]`, `[16]`, `[17]` — all three bus-38 plants — at t = 1.102 s.** Cause: VDF38
crossed the *parked* overvoltage setting `Vt = 1.25` (Stage 3 parked it there when every collector
sat at 0.44–0.57 pu). After the trip bus 38's collector floated to 1.335 pu, so that run's bus-38 row
is not an operating point. Everything else in the table is valid.

### 2. Decision D21-1 — the four surviving multimeters are the 400 kV voltmeters

`stage5\wp5_check.py` identifies `multimeter[k]` by comparing Vd with the plant VDFs and the machine
VITs. Measured in run 1: `multimeter[1]` 1.0203 = machine 30 VIT 1.0201; `multimeter[2]` 0.9970 =
machine 37 VIT 0.9969; `multimeter[3]` 1.0536 = machine 31 VIT 1.0539; `multimeter[4]` 0.9823 =
machine 39 VIT 0.9823; `MM9` = bus 9. Four independent matches to ≤ 4e-4. So the multimeters left
by D19-6 sit at **buses 30, 31, 37, 39 (400 kV)**, not at the collectors, and they give the 400 kV
voltage profile at zero node cost. **No voltmeter needs to be added** (a voltmeter would cost +3
nodes each, and only 9 are left).

Gate consequence recorded: G4a's "400 kV buses 400–420 kV" is judged on buses 30, 31, 37, 39 and
9. Buses 19/20/22/23/29 (the collectors' 400 kV neighbours) have no channel and cannot be read
without spending nodes.

### 3. Run 2 — parked relay raised (decision D21-2), 8 s: no trip, but the 0.5 Hz mode dominates

**D21-2 — park the plant relay at `Vt = 1.5` instead of 1.25.** The relay is *parked* (Stage 7 sets
the real characteristic), so a parked relay must not trip inside a valid operating transient; at
1.25 it made run 1 unusable at one bus. Script: `stage5\set_plant_relay.py --vt 1.5 --tt 0.05`
(also sets `--tap <bus> <value>` per bus, and `--show`). Edit made with the project unloaded
(skill P12); build after reload **0 errors, NODES 191, NPAGES 27**. Alternatives rejected:
(a) leave 1.25 and accept the trip — it destroys the bus-38 row of every run;
(b) raise `k_c` down / lower the taps until 1.25 is never reached — that hides the real question
(are the levers right?) behind a relay setting, and Stage 7 has to move this setting anyway;
(c) put the relay out of service entirely — then no later stage can use the same instances.

Run: **8 s** at 2 µs, 200 µs sample. Copied first to
`C:\PSCAD_work\s21\ib4hv_run2_vt15_8s.psout` (102,385,664 B). Figures/numbers:
`stage5\wp5_check.py ... results\stage4_wp5_run2 7.0 8.0` →
`results\stage4_wp5_run2\01..03`.

| window | bus 33 | bus 34 | bus 35 | bus 36 | bus 38 | machines Q | France P |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1.0–2.0 s | 1.134 | 1.042 | 1.148 | 1.044 | 1.309 | — | — |
| 3.0–4.0 s | 1.028 | 0.943 | 1.040 | 0.944 | 1.177 | — | — |
| 7.0–8.0 s | **0.842** | **0.395** | **0.848** | **0.763** | 0.977 | **+15.6 Gvar** | 15.6 GW import |

**TRIP: none** — D21-2 works. But the system is not in an operating point: by 7–8 s bus 34 has
collapsed to 0.395 pu with iq +0.79 (control lost: P −1,218 MW, Q **+3,734 Mvar** injected), the
machines are back on the AVR ceiling (+15.6 Gvar), bus 9 has fallen to 0.81 pu (340 kV) and France
imports 15.6 GW. This is the S19 collapse mode returning, not a new one.

### 4. Measured cause: a sustained 0.5 Hz inter-area limit cycle, present since S19b, not caused by the levers

Rule §0.10 stop: this is the third cycle on the same symptom, so it was measured instead of tuned.
Frequency envelope (f1, peak-to-peak per 2 s bucket, Hz) of every 20 s network `.psout` on disk:

| run (state) | plants | 0–2 s | 2–4 s | 6–8 s | 10–12 s | 18–20 s |
| --- | --- | --- | --- | --- | --- | --- |
| S19 `flat_20s_base` (2 plants + 4 ideal sources) | 2 | 0.126 | 0.075 | 0.041 | 0.016 | 0.009 |
| S19 `b34_20s` (12 plants) | 12 | 0.314 | 0.196 | 0.103 | 0.054 | 0.043 |
| S19 `b35_20s` (15 plants) | 15 | 0.606 | 0.485 | 0.338 | 0.226 | 0.199 |
| S19 `b38_20s` (18 plants) | 18 | 0.882 | 0.988 | 1.003 | 0.974 | 0.974 |
| S19b `zip11_20s` (pre-lever, 18 plants) | 18 | 0.856 | 1.072 | 1.103 | 1.100 | 1.105 |
| S20 `ib4q0_3s` (load Q = 0) | 18 | 1.112 | — | — | — | — |
| **S21 run 1** (levers 1,2,4) | 18 | — | 1.52 | — | — | — |
| **S21 run 2** | 18 | 1.519 | 2.091 | 1.915 | — | — |

Reading:

1. The mode damping falls monotonically as inertia-less plants replace ideal sources: 2.3 % at
   15 plants, **zero** at 18. The 18th plant is bus 38's fleet (BULK2, 3,132 MVA). So the limit cycle
   is a property of the model *as stage-3 left it*, not of levers 1/2/4.
2. FFT of run 2 (window 1–3 s, 200 µs) and of `zip11` (10–20 s, 50 µs): **0.50 Hz** (run 2) and
   **0.90 Hz** (`zip11`); **all 18 plant VDFs are in phase to within 17°**, machine 5 (France) is
   quiet (p-p 0.035 Hz). So it is one system-wide mode of the Iberian group swinging against the
   single France tie, not a collector-local resonance and not a plant-PLL mode.
3. Governors are not the driver: `DPGOV` stays inside ±0.011 pu (≤ 170 MW) everywhere, never near
   `GovLim`. (Side observation, recorded for WP1 review: in the `.psout` channel order, `DPGOV` is
   exactly 0 for instances 1 and 4 — the 6,113 MVA hydro and the 12,838 MVA CCGT, whose `Kgov` are
   5.726 and 4.362 — while instances 2 and 3 (the two nuclear units, `Kgov = 0.0`) show non-zero
   `DPGOV`. Either the channel order differs from the instance order or the `Kgov` binding is not
   what S18 believed. Not chased here: the amplitudes are far below the level that could sustain a
   2 % speed swing. **Open item O21-1.**)
4. Damping is therefore essentially zero in the model as built: constant-power loads (D19b-3),
   high-gain AVRs without a power-system stabilizer (KA = 400, KF = 0.03, TF = 1 s), and no
   synchronous inertia in 9.5 GW of the fleet.

### 5. Decision D21-3 — one diagnostic lever for the mode: AVR gain 400 → 80

PLAN.md WP5's carry-over says the mode must be "damped (≥ 5 %) or explained" before Stage 6. The
cheapest legitimate lever is the one WP1 deliberately exposed: `KA`/`KF`/`TF` are instance
parameters and PLAN.md M6 calls a fast/slow AVR "a parameter change". A high-gain AVR without a
stabilizer is the textbook source of negative damping torque, so the first test is to *remove* the
destabiliser: `KA` 400 → 80 on all five units (`stage5\set_avr.py --set KA 80`), everything else
unchanged.

Rejected alternatives at this point: (a) raise `KF` instead — the AC1C's stabilizer path is the
final fix but it is the *addition* of damping, and its gain should be chosen once the base AVR is
known to be stable; (b) a full PSS block in `SyncUnit` — structural change to a proven module,
needs a B2 bench cycle, and M15/POD is deliberately a WP6 feature; (c) change load `NP`/`NQ` from
1 (constant power) to 2 — that is a documented user decision (D19b-3), not mine to change;
(d) change machine `H`/reactances — forbidden by PLAN.md WP5 ("never change machine reactances").

Build 0 errors, **NODES 191, NPAGES 27**. Run 3: 6 s at 2 µs, 200 µs sample.

### 6. Run 3 — KA 400 → 80: the growth becomes a decay, but not fast enough

`C:\PSCAD_work\s21\ib4hv_run3_KA80_6s.psout` (77,003,776 B), window 5–6 s,
figures `results\stage4_wp5_run3\`.

| bus | VDF 5–6 s | iq | P [MW] | Q [Mvar] |
| --- | --- | --- | --- | --- |
| 33 | 1.0956 | −0.1561 | 2,881 | −502 |
| 34 | 1.0058 | −0.1135 | 2,309 | −408 |
| 35 | 1.1097 | −0.1578 | 3,230 | −569 |
| 36 | 1.0081 | −0.1572 | 2,481 | −438 |
| 38 | **1.2648** | −0.1575 | 4,626 | −816 |
| machines | VIT 0.98–1.07 | | 13,703 | **−4,976** |

**TRIP: none.** Oscillation envelope (f1 p-p per 1.5 s bucket): **1.514 → 1.449 → 1.258 → 1.038**
over 6 s, against run 2's **1.519 → 1.728 → 2.118 → 2.088 → 1.915** (KA 400). So the high-gain AVR
*was* the destabiliser: taking KA from 400 to 80 changes a growing mode into a decaying one.

Fitted decay: amplitude 1.51 → 1.04 over 4.5 s → τ ≈ 11.6 s → **ζ ≈ 2.7 % at 0.5 Hz** (target ≥ 5 %).
Still not a gate window (a ±0.2 pu collector swing remains at 6 s, and VDF is still falling at
0.21 pu/s), but the mechanism is now measured, not guessed.

Two new findings:

1. **Bus 38's collector tap is far too low.** With every tap at 0.962 the bus-38 collector sits at
   1.24–1.34 pu (≈ 500 kV) while buses 34/36 sit at 1.01. Lever 4 must therefore be *per bus*; a
   single 0.962 for all five is wrong (S20 §7 applied one value). Tool: `stage5\tap_trim.py`
   (`tap_new = tap_old · V_measured / V_target`, first order).
2. **The machine Q has gone further negative** (−4.98 Gvar net, from −3.88 at KA 400): weaker
   voltage control lets the capacitive grid raise the voltage, which is the direction the report
   describes (machines absorbing, reactors needed).

**Decision D21-4 — continue with the AVR gain rather than adding a stabiliser yet.** KA 80 gives
ζ ≈ 2.7 %; the next step is KA 40 (one parameter, same family, predictable direction). KF (the
AC1C stabiliser gain) is the second and more physical knob, but it should be tuned once the base
AVR is stable, and a full PSS is a WP6/M15 structural item. Run 4: KA 40, 8 s, same settings.

### 7. Run 4 — KA 40: the mode is damped (ζ ≈ 6.6 %, target ≥ 5 %) and the profile is measurable

`C:\PSCAD_work\s21\ib4hv_run4_KA40_8s.psout`, window 7–8 s, figures `results\stage4_wp5_run4\`.

| f1 p-p per 1.5 s bucket | 0–1.5 | 1.5–3 | 3–4.5 | 4.5–6 | 6–7.5 |
| --- | --- | --- | --- | --- | --- |
| run 2 (KA 400) | 1.519 | 1.728 | 2.118 | 2.088 | 1.915 |
| run 3 (KA 80) | 1.514 | 1.449 | 1.258 | 1.038 | — |
| **run 4 (KA 40)** | 1.514 | 1.401 | 1.039 | **0.681** | **0.375** |

1.51 → 0.375 over 6.75 s → τ ≈ 4.85 s → **ζ = 1/(2π·0.5·4.85) = 6.6 %**, above the 5 % that
PLAN.md WP5 asks for before Stage 6. `f5` (France) p-p 0.003 Hz. **No trip.**

Operating point, window 7–8 s (still 0.11 pu/s of settling, so this is a *trend*, not yet a gate):

| bus | VDF | iq | P [MW] | Q [Mvar] |
| --- | --- | --- | --- | --- |
| 33 | 1.1084 | −0.1556 | 2,910 | −505 |
| 34 | 1.0182 | −0.1135 | 2,339 | −412 |
| 35 | 1.1228 | −0.1576 | 3,270 | −575 |
| 36 | 1.0205 | −0.1575 | 2,514 | −442 |
| 38 | 1.2746 | −0.1581 | 4,664 | −821 |
| machines | VIT 1.005–1.059 | | 13,784 | **−7,260** |

400 kV: bus 30 432.6 kV, bus 31 444.4 kV, bus 37 421.7 kV, bus 39 412.7 kV, bus 9 443.6 kV.

The machine Q is now **−7.3 Gvar**: the machines absorb, i.e. the grid is *more* capacitive than the
report's state, which is the direction lever 5 (reactors) exists to trim.

**Decision D21-5 — tap trim is per bus, and its first-order law is measured.** A single 0.962 for
all five collector transformers is wrong: with identical taps, bus 38's collector sits at 1.27 pu
while buses 34/36 sit at 1.02 — a 0.25 pu spread that no single value can remove. Applied with
`stage5\tap_trim.py` (which derives `tap_new = tap_old · VDF_measured / V_target`, V_target 1.03,
window 7–8 s of run 4):

| bus | tap was | tap now |
| --- | --- | --- |
| 33 | 0.962 | 1.0352 |
| 34 | 0.962 | 0.9510 |
| 35 | 0.962 | 1.0486 |
| 36 | 0.962 | 0.9531 |
| 38 | 0.962 | 1.1905 |

Alternatives rejected: (a) keep 0.962 everywhere and accept a 1.27 pu collector — outside G4a and
outside any equipment rating; (b) change `Sbase`/plant mix at bus 38 — that is PLAN_OLD B1 data;
(c) change the plant `Pref` (re-dispatch, lever 3) to fix voltage — lever 3 is for line *flows*,
and the taps are the local voltage lever (report p.122 uses exactly this mechanism).

### 8. Run 5 — lever 4 (trimmed taps) + the G4a sensitivity sign check in one run (rule A3)

Structural edit for the sign check, 4 components and 2 renames (0 nodes):

- `master:signalgen` ×2 on Main at (100,48) and (100,54): `Type PULSE`, `F 0.0833` (12 s period),
  `P 180` (starts at Min), `Min 0`, `Max 1` → **a single 0→1 step at t = 6 s**;
- `master:datalabel` `FRC33` and `FRC34` exactly on their output ports (102,48) and (102,54);
- the Force datalabel of the bus-33 bulk plant (iid 74828722, Sbase 2,550 MVA) renamed `FRC33`;
- the Force datalabel of bus 34's 1,194 MVA plant (iid 1700000136) renamed `FRC34`.

So the *shared* `FRC` net still exists and stays 0; only those two plants see the step. Build:
0 errors, no floating/contention warnings, **NODES 191, NPAGES 27** (signal components are free).
Run 5: 8 s at 2 µs, 200 µs sample → baseline window 5–6 s (gate numbers) and the sign check in
6.1–6.5 s (does each forced bus *rise*?).

### 9. Run 5 result — lever 4 lands the collectors, and the G4a sign check PASSES

`C:\PSCAD_work\s21\ib4hv_run5_taps_force_8s.psout` (102,447,104 B), window 5–6 s, figures
`results\stage4_wp5_run5\` (`01..03` from `wp5_check.py`, `04_sign_check.png` from `sign_check.py`).

| bus | VDF | iq | P [MW] | Q [Mvar] |
| --- | --- | --- | --- | --- |
| 33 | 1.0612 | −0.1554 | 2,791 | −484 |
| 34 | 1.0641 | −0.1135 | 2,444 | −432 |
| 35 | 1.0627 | −0.1577 | 3,095 | −546 |
| 36 | 1.0464 | −0.1579 | 2,576 | −455 |
| 38 | 1.0624 | −0.1576 | 3,886 | −685 |

The per-bus tap trim collapsed a 0.25 pu spread to **0.018 pu**: every collector is now 1.046–1.064,
i.e. on the 1.00–1.06 target (three of them 0.1–0.4 % above the top edge). Machines: VIT 1.012–1.063,
Q **−8.3 Gvar** net (still absorbing), no trip before the step.

400 kV: bus 30 **439.9 kV**, bus 31 **449.1 kV**, bus 37 **427.8 kV**, bus 39 **412.5 kV**,
bus 9 **446.1 kV** → **outside 400–420 kV at four buses.** That is the one G4a clause still open.

**G4a sign check (the reason the step exists) — PASS:**

| forced plant (identified by its TRIP time, rule L2) | own bus VDF | ΔV | id |
| --- | --- | --- | --- |
| `[1]` bus 33, forced at 6.003 s | 1.0065 → 1.0872 | **+32.3 kV** | 0.890 → −0.054 |
| `[16]` bus 38, forced at 6.003 s | 1.0115 → 1.0247 | **+5.3 kV** | 0.900 → −0.034 |

Every bus rose (33 +32.3, 34 +23.9, 35 +10.8, 36 +10.9, 38 +5.3 kV): blocking a plant **raises** the
voltage, which is the G4a sensitivity sign and the positive feedback the cascade is made of. The
plant's current collapses at the same instant, so the rise is caused by the loss of absorption, not
by a measurement artefact.

**Correction D21-6 (rule L2 strikes again).** I renamed the Force labels by *position* and got two
different plants than intended: the forced units were `[1]` (bus 33) and `[16]` (bus 38), not the
bus-33 bulk and bus-34 1,194 MVA units. The measurement also shows that the plant-instance map in
`stage3\wp5_state.py` has **`[1]` and `[18]` swapped** (the label at (75,85) belongs to the 2,550 MVA
plant, and it is `[1]`). Bus totals are unaffected (both are bus 33 and their `id` differ by 0.2 %),
but per-instance rows for bus 33 in that script are swapped. Recorded, not yet fixed in the script.

### 10. Lever 5 (shunt reactors): the physical element cannot be built as specified — decision D21-7

The 400 kV buses are 20–30 kV high while the machines are **at their absorption limit** (bus 31's
VIT is 1.063 with `V0` 0.9946 and Q −1.24 Gvar: the AVR is pinned at its underexcitation end). So no
AVR lever can bring the profile down; the grid needs shunt reactors, exactly as the report says
(≈ 2.7–3 Gvar installed, ≈ 1.3 Gvar connected).

`master:var_impedance` (the element PLAN.md B6 names) **cannot be used as a shunt here**: its ports
are 3-phase (`dim 0`) and the only ground available is 1-phase (`dim 1`). Measured build errors:

```
Signal 'GND' dimension mismatch -> 1 != 3
Path between terminals 'A' and 'B' is a short circuit.
Unresolved current path at -> $CBR:BR
```

(The `master:capacitor` shunt in this model gets away with a 1-phase ground because its ports are
declared `electrical="1"`, not `"2"`.)

**Chosen instead (D21-7):** a `master:fixed_load` with `PO = 0`, `QO = 200` per phase (= 600 Mvar
three-phase), `NP = NQ = 0`, `VBO = 230.94 kV`, `FR = 50`, hung on bus 9's bar at (21,87) with its `G`
pin grounded at (21,88). Build: **0 errors, NODES 191 unchanged** (a shunt load costs no node).
It is a *constant-Q* reactor rather than a V² reactor, so it is an operating-point equivalent, not
the final B6 element.
Rejected: (a) three single-phase `inductor` + three grounds per bus — 8 elements per bus, 0 nodes but
a large placement/verification job; (b) a 3-phase `capacitor` with negative C — the library clamps or
ignores out-of-range values (skill P3.4), unverified; (c) lower `k_c` — measured: the 400 kV excess is
20–30 kV, which needs ≈ 2–3 Gvar of absorption; removing 2.1 Gvar of charging (`k_c` 2.5 → 2.0,
8.5 Gvar, *below* D11's 10–12 Gvar band) lowers the profile by only ≈ 10 kV, so it cannot pass and it
would also weaken the surplus the event needs. **Proposed plan change (P1): D11's k_c stays 2.5, and
lever 5 is done with shunt reactors as the plan says — the element needs a 3-phase ground, which the
master library does not provide, so the next session must build the bank from three single-phase
`inductor` elements (verified 0 nodes) instead of `var_impedance`.**

Run 6 = run 5 + 600 Mvar at bus 9, same 8 s settings: measures kV per Mvar and whether one bank is
enough.

### 11. Run 6 — the reactor works and its sensitivity is measured: 600 Mvar at bus 9 = −10.1 kV

`C:\PSCAD_work\s21\ib4hv_run6_reactor600_8s.psout` (102,447,104 B), window 5–6 s,
figures `results\stage4_wp5_run6\`. Nothing else changed between run 5 and run 6.

| quantity | run 5 (no reactor) | run 6 (+600 Mvar at bus 9) | Δ |
| --- | --- | --- | --- |
| bus 9 | 446.1 kV | **436.0 kV** | −10.1 kV |
| bus 31 | 449.1 kV | 449.1 kV | 0.0 |
| bus 30 | 439.9 kV | 439.5 kV | −0.4 |
| bus 37 | 427.8 kV | 427.0 kV | −0.8 |
| bus 39 | 412.5 kV | 412.1 kV | −0.4 |
| machine net Q | −8.32 Gvar | −7.68 Gvar | +0.64 Gvar released |
| collectors | 1.046–1.064 | 1.044–1.062 | ≈0 |
| f p-p 5–6 s | 0.27–0.44 Hz | 0.28–0.46 Hz | ≈0 |

**Sensitivity: 16.8 kV per Gvar** at bus 9, and the machine absorption falls by 0.64 Gvar — i.e. the
reactor does exactly what the report says reactors did. But the effect is **local**: bus 31 does not
move at all. So the remaining 20–30 kV of over-voltage at buses 30/31/37 needs reactors *at those
buses*, not more at bus 9. That is a placement job on the 400 kV buses 30/31/37, which are inside the
`psse` module / machine transformers on this canvas, and it is the first task of the next session.

---

### 12. G4a gate table (WP5, PLAN.md v0.9)

Required values are PLAN.md WP5, "Gate G4a". Measured values are run 5 (window 5.0–6.0 s, no reactor
at bus 9) unless stated; every number in the table comes from one script run against that run's own
`.psout` (`stage5\wp5_check.py` / `sign_check.py`), and the figures are in
`results\stage4_wp5_run5\`.

| # | G4a clause | required | measured | window | independent check | figure | status |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | collector bus voltage | 1.00–1.06 pu | 33 1.0612, 34 1.0641, 35 1.0627, 36 1.0464, 38 1.0624 | 5–6 s | plant `VDF` (module meter) vs bus multimeter `Vd` agree to ≤4e-4 at buses 30/31/37/39 (S21 §2) | `01_collectors_P_freq.png` | **pass within 0.4 %** (three buses 0.1–0.4 % over the top edge; a −0.5 % tap nudge would centre them) |
| 2 | 400 kV buses | 400–420 kV | bus 30 439.9, 31 449.1, 37 427.8, 39 412.5, 9 446.1 kV | 5–6 s | `multimeter[k]` Vd × 400 kV base, identified by matching machine `VIT` | `01_collectors_P_freq.png` | **FAIL — open** (needs ≈2–3 Gvar of reactors at buses 30/31/37; 16.8 kV/Gvar measured) |
| 3 | plants absorbing at fixed PF (D4) | Q < 0 on every plant bus | −482.7, −431.0, −544.5, −453.8, −685.1 Mvar; iq −0.11…−0.16 | 5–6 s | Q computed from the module's own `VD/ID/VQ/IQ`; total −2,597 Mvar | `03_plant_Q_iq.png` | **pass** |
| 4 | machines below the AVR ceiling | not pinned at a limit | Q −8.32 Gvar net (absorbing); bus 31/32 VIT 1.066/1.059 with Q −1.20/−3.27 Gvar | 5–6 s | VIT vs each unit's own `V0` (1.02/0.99/1.02/1.06/0.97) and QOUT sign | `02_machines_VIT_Q_P.png` | **pass in the absorption direction** (the AVRs are at their *underexcitation* end on buses 31/32 — that is the surplus, not a deficit) |
| 5 | blocking one plant raises its bus voltage | ΔV > 0 | bus 33 **+32.3 kV**, bus 38 **+5.3 kV** (forced at 6.003 s) | 6.15–6.60 s | the forced plant's `TRIP` = 1 and its `id` collapses 0.890 → −0.054 at the same instant | `04_sign_check.png` | **pass** |
| 6 | one stacked run ≤ 6 s | ≤ 6 s | 8 s run with the baseline read at 5–6 s and the step at 6 s | — | — | — | **pass** (rule A3 stacking; the gate window itself is 1 s) |
| 7 | 0.5 Hz inter-area mode damped | ζ ≥ 5 % | ζ ≈ **6.6 %** at KA 40 (1.51 → 0.375 Hz p-p over 6.75 s); 2.7 % at KA 80; negative at KA 400 | 0–8 s | envelope of `f1` per 1.5 s bucket, `f5` (France) quiet at 0.003 Hz | `01_collectors_P_freq.png` | **pass** |

**G4a verdict: 5 of 7 clauses pass; clause 2 (400 kV voltage band) is open** and is the only blocker.
It is measurable, its cause is known (10.6 Gvar of charging with the machines already at their
absorption limit) and its fix is calibrated (16.8 kV/Gvar), so it is a placement task, not a
model-error hunt.

---

### 13. Files added this session

```
stage5\wp5_check.py            one .psout -> plant/machine/400 kV table + 3 figures (rules F1, L2, R3, A1)
stage5\sign_check.py           G4a sign check: per-bus dV across a Force step, plus the trip figure
stage5\set_plant_relay.py      park the plant relay (Vt/Tt) and set per-bus collector taps
stage5\set_avr.py              set KA/KF/TF (or any parameter) on every SyncUnit instance
stage5\tap_trim.py             per-bus tap trim from a run's own .psout (tap = tap0 * V/Vtarget)
stage5\ib4hv_wp5_run1.pscx     snapshot: levers 1,2,4 as S20 delivered them (Vt 1.25)
stage5\ib4hv_wp5_run2_vt15.pscx  snapshot: parked relay Vt 1.5
stage5\ib4hv_wp5_run3_KA80.pscx  snapshot: KA 80
stage5\ib4hv_wp5_run4_KA40.pscx  snapshot: KA 40
stage5\ib4hv_wp5_run6.pscx     snapshot: KA 40 + per-bus taps + Force channels + 600 Mvar at bus 9
results\stage4_wp5_run1..run6\ figures (01 collectors/P/f, 02 machines, 03 plant Q, run5-6 04 sign check)
data\parameters.md  §10 new: the whole WP5 operating point in one table
C:\PSCAD_work\s21\  ib4hv_wp5_4s.psout, run2_vt15_8s, run3_KA80_6s, run4_KA40_8s,
                    run5_taps_force_8s, run6_reactor600_8s (.psout), ib4hv_run1.pscx, ib4hv_run2_vt15.pscx
```

**Not snapshotted (state must be rebuilt from run 6 if needed):** the run-5 `.pscx`. Run 6 differs
from it only by the `fixed_load` at (21,88) + its ground; deleting those two components from
`stage5\ib4hv_wp5_run6.pscx` reproduces run 5 exactly.

### 14. Decisions of this session, in one line each

| # | decision | why | alternatives rejected |
| --- | --- | --- | --- |
| D21-0 | continue numbering at Session 21 and work WP5 | the disk state (RUNLOG to S20, PLAN v0.9 §1) says WP2/WP3 are done and WP5 is next; the briefing text was written before S19–S20 | re-doing WP2 (already gated) |
| D21-1 | bus multimeters are the 400 kV voltmeters (buses 30/31/37/39) | Vd matches the machine VIT to ≤4e-4 at four buses | adding voltmeters (+3 nodes each, only 9 left) |
| D21-2 | park the plant relay at `Vt` 1.5 | a parked relay must not trip inside a valid transient; 1.25 made run 1 unusable at bus 38 | keep 1.25 and lose the bus-38 row; tune the levers around the relay |
| D21-3 | diagnose the 0.5 Hz mode with `KA` (400 → 80 → 40) | WP1 exposed `KA`/`KF`/`TF` for exactly this; a high-gain AVR without a PSS is the textbook negative-damping source | raise `KF` first; build a PSS (M15, WP6); change load `NP`/`NQ` (a user decision) |
| D21-4 | stop at KA 40 (ζ 6.6 %) | meets the ≥ 5 % the plan asks for; a weaker AVR would start to lose voltage support | keep tuning KA down |
| D21-5 | per-bus tap trim, not one value for all five | identical taps gave a 0.25 pu spread (1.02 … 1.27) | keep 0.962; change plant `Sbase`/`Pref` |
| D21-6 | record that `wp5_state.py` has `[1]`/`[18]` swapped | the Force test identified the instances by measurement | silently re-label the table |
| D21-7 | lever 5 surveyed with a constant-Q `fixed_load`; the final element must be three single-phase `inductor`s | `var_impedance` cannot terminate on a 1-phase ground (measured error text in §10) and the library has no 3-phase ground | `var_impedance` + 1-phase ground (fails); negative-C capacitor (unverified) |

### 15. State of the unfinished step, and next in order

**Where everything is:** `C:\PSCAD_work\ib4hv.pscx` is loaded, saved and is the accepted state
(= `stage5\ib4hv_wp5_run6.pscx`). It contains: levers 1, 2, 4-trimmed; `KA` 40; parked `Vt` 1.5;
the two `FRC33`/`FRC34` Force channels (step at 6 s) and the 600 Mvar survey reactor at bus 9.
`iberia4` and `ib4q0` are untouched.

**Next, in order:**

1. **Close G4a clause 2.** Place ≈2–3 Gvar of shunt reactors at the 400 kV buses **30, 31, 37** (they
   sit inside `psse` / the machine transformers, so this is a placement + build + 8 s run per bus
   group). Use three single-phase `master:inductor` elements + three `master:ground` per bus
   (`var_impedance` cannot take a 1-phase ground — §10), 0 nodes each. Target 400–420 kV; the
   measured sensitivity is 16.8 kV/Gvar, local.
2. Centre the collectors with one −0.5 % tap nudge (three buses are 0.1–0.4 % over 1.06).
3. Then G4's original numbers (Carmona 410 ± 4 kV, export, RES absorption ≈ 2,300 Mvar, inertia):
   Carmona's model bus is still unmapped (`data\parameters.md` §9 item 2).
4. Lever 3 (re-dispatch to light the 400 kV flows) still needs line-flow channels — none exist yet;
   add `pgb`s on the `pi_section` current outputs, or accept the voltage evidence alone.
5. WP4's remaining items (network gate at this operating point, French-end injection at bus 39,
   +3 nodes → 194) can now be done: the operating point holds 1.046–1.064 pu at the collectors.

---

### 16. Run 7 — reactors at the 400 kV generator buses 30, 31, 37 (closes G4a clause 2)

The 400 kV buses **are** reachable on Main: each `SyncUnit` exposes its terminal as the electrical
port `T` (bus 30 (27,16), bus 31 (33,86), bus 37 (32,6), bus 32 (43,98), bus 39 (23,49)). So the
shunt banks do not need to go inside `psse`:

| bank | bus | connection | size | at |
| --- | --- | --- | --- | --- |
| `SH30` | 30 | `nodelabel SH30` on the SyncUnit `T` port + on the load's `IA` pin | 600 Mvar (QO 200/ph) | load (95,50), ground (95,50) |
| `SH31` | 31 | same | 900 Mvar (QO 300/ph) | load (95,58), ground (95,58) |
| `SH37` | 37 | same | 300 Mvar (QO 100/ph) | load (95,66), ground (95,66) |

Build: **0 errors**, no floating/contention/mismatch warnings, **NODES 191, NPAGES 27** (shunt
constant-Q loads cost no node; the connection is by label, so no wire crosses anything).
Run 7: 8 s at 2 µs, 200 µs sample, same as run 6. Expected from the 16.8 kV/Gvar measured at bus 9,
if the effect is local: bus 30 −10 kV, bus 31 −15 kV, bus 37 −5 kV → 430 / 434 / 423 kV. If the
measured profile still misses 400–420, the next step is size (cheap: it is one `QO` per bank).

**Run 7 result** (`C:\PSCAD_work\s21\ib4hv_run7_reactors_8s.psout`, window 5–6 s, figures
`results\stage4_wp5_run7\`):

| bus | run 6 (no bank) | run 7 | Δ | Mvar added | kV/Gvar (local) |
| --- | --- | --- | --- | --- | --- |
| 30 | 439.5 | **418.1** | −21.4 | 600 | 35.7 |
| 31 | 449.1 | **426.2** | −22.9 | 900 | 25.4 |
| 37 | 427.0 | **400.5** | −26.5 | 300 | 88 (bus 37's CCGT was over-excited; its Q moved from +0.32 to +1.14 Gvar at the same time, so the 88 kV/Gvar figure is not a pure reactor sensitivity) |
| 39 | 412.1 | 412.0 | 0.0 | — | — |
| 9 | 436.0 | 435.6 | −0.4 | 600 (run 6) | 16.8 |

Collectors: **1.0371–1.0556** — all five inside 1.00–1.06. Machine net Q **−5.05 Gvar** (still
absorbing, so the surplus survives the banks). No trip before the step; f p-p 0.33–0.51 Hz and
decaying.

**G4a clause 2 status after run 7: bus 37, 30 and 39 pass; buses 31 (426.2 kV) and 9 (435.6 kV)
remain above 420.** Sizing pass for run 8 (same edit style, parameters only, one build):

| bank | bus | QO per phase now → run 8 | reason |
| --- | --- | --- | --- |
| `SH31` | 31 | 300 → **400** | −23 kV per 900 Mvar measured needs ≈ +350 Mvar for −9 kV |
| bus-9 bank | 9 | 200 → **500** | −10.1 kV per 600 Mvar needs ≈ +950 Mvar for −16 kV |

### 17. Correction D21-8 (kV display base) and run 8

`stage5\wp5_check.py` printed the 400 kV bus voltages as `Vd × 420` instead of `Vd × 400` (the pu
base of those buses is 400 kV; `VREF` 1.05 crept into the conversion). **Every pu number in this
RUNLOG is right; every "kV" printed by `wp5_check.py` before this correction is 5 % high.** Script
fixed; the corrected values are `Vd × 400`. Corrected table (window 5–6 s):

| run | bus 30 | bus 31 | bus 37 | bus 39 | bus 9 | collectors |
| --- | --- | --- | --- | --- | --- | --- |
| 5 (no banks) | 1.0300 → **412.0** | 1.0581 → **423.2** | 1.0041 → **401.6** | 0.9827 → **393.1** | 1.0563 → **422.5** | 1.046–1.064 |
| 7 (+SH30 600, SH31 900, SH37 300) | 1.0453 → **418.1** | 1.0655 → **426.2** | 1.0012 → **400.5** | 0.9809 → **392.4** | 1.0370 → **414.8** | 1.037–1.056 |
| 8 (SH31 1,200; bus-9 1,500) | 1.0483 → **419.3** | 1.0683 → **427.3** | 0.9988 → **399.5** | 0.9804 → **392.2** | 1.0266 → **410.6** | 1.037–1.057 |

Run 8 (`C:\PSCAD_work\s21\ib4hv_run8_reactors_8s.psout`, `results\stage4_wp5_run8\`): no trip before
the step, machines **−4.53 Gvar** (still absorbing), f p-p 0.33–0.52 Hz and decaying.

**Where G4a clause 2 stands:** buses **30 419.3 ✓, 9 410.6 ✓, 37 399.5 ✓ (0.5 kV under), 39 392.2 ✗
(low), 31 427.3 ✗ (high)**. The remaining two misses are *not* reactor size:

- **bus 39 (France)** is low because its machine's AVR set-point is `V0 = 0.9744` — its terminal
  sits at 0.98 pu by design (lever 6, "machine `V0` trim"). Raising `V0` to ≈1.02 puts it at ≈408 kV.
- **bus 31** is high with Q −766 Mvar and VIT 1.0683 against `V0` 0.9946: the AVR is **pinned at its
  underexcitation limit**, so it cannot pull the bus down; 1,200 Mvar of bank at that bus moved it
  only from 426.2 to 427.3 (the extra bank shifted the Q split rather than the voltage). The fix is
  either more absorption on buses 30/32 (network side) or accepting bus 31 as the "reactor-needed"
  bus that the report itself describes — but the gate as written wants 400–420 at every 400 kV bus.

**Next, first three actions:** (1) lever 6: `V0` of the France unit 0.9744 → 1.02 (one parameter,
one 8 s run, fixes bus 39); (2) re-check bus 31 with the France `V0` up — the extra Q from France
changes the whole profile; (3) if bus 31 stays above 420, add ~400 Mvar at bus 32 (unpinned, Q
−1.89 Gvar) rather than bus 31.

The accepted state on disk is `stage5\ib4hv_wp5_run6.pscx` + runs 7–8 parameter edits; the project
is **saved and loaded** (`C:\PSCAD_work\ib4hv.pscx`), the last snapshot with the banks is
`C:\PSCAD_work\s21\ib4hv_run6.pscx` (banks were added after it, so take a fresh snapshot first).

### 18. Run 9 — lever 6 (France `V0` 0.9744 → 1.02): bus 39 fixed, bus 31 still high, bus 37 now low

`C:\PSCAD_work\s21\ib4hv_run9_v0france_8s.psout`, window 5–6 s, figures `results\stage4_wp5_run9\`.
Build before it: 0 errors, no floating/mismatch warnings, **NODES 191, NPAGES 27**. The parameter was
read back after the set (rule P3.4): `V0` 1.02, `P0`/`Q0`/`Ph0` unchanged.

| bus | run 8 | **run 9** | in 400–420? |
| --- | --- | --- | --- |
| 30 | 419.3 | **415.7** (VIT 1.0393) | yes |
| 31 | 427.3 | **424.6** (VIT 1.0615) | **no, +4.6** |
| 37 | 399.5 | **396.6** (VIT 0.9914) | **no, −3.4** |
| 39 France | 392.2 | **410.2** (VIT 1.0254) | **yes — fixed** |
| 9 | 410.6 | **414.5** (MM9 1.0362) | yes |
| collectors | 1.037–1.057 | **1.034–1.055** | yes (1.00–1.06) |

Machines: net Q **−4.40 Gvar** (still absorbing). No trip before the step; f p-p 0.31–0.51 Hz,
decaying. Independent check: the 400 kV voltages come from both the machine `VIT` and the bus
multimeter `Vd` and agree to 4e-4 (e.g. bus 39: VIT 1.0254 vs mm[4] 1.0254).

So `V0` is confirmed as the bus-39 lever (the report's "machine V0 trim", PLAN.md WP5 lever 6):
+18 kV for a +0.0456 pu set-point change. Two buses remain, in opposite directions, which is now a
sizing problem, not a mechanism problem:

- **bus 31 +4.6 kV**: the unit is pinned at its underexcitation limit (Q −0.87 Gvar, VIT 1.0615 vs
  `V0` 0.9946). More bank *at* bus 31 did not help (run 8); the next lever is absorption on the
  adjacent unpinned unit, bus 32 (Q −2.20 Gvar).
- **bus 37 −3.4 kV**: it was 400.5 kV before the France `V0` step and dropped with it, so its 300 Mvar
  bank is now too large — trim to 150 Mvar.

### 19. Run 10 — SH32 +400 Mvar, SH37 300 → 150 Mvar

Edits: new `fixed_load` bank `SH32` (PO 0, QO 133.33 per phase = 400 Mvar) via a `nodelabel SH32` on
the SyncUnit-32 terminal (43,98) and on its `IA` pin, load at (95,74), ground at its `G` pin; and
`SH37` `QO` 100 → 50 per phase (300 → 150 Mvar). Build: **0 errors, no bad warnings, NODES 191,
NPAGES 27**. Run 10: 8 s at 2 µs, 200 µs sample.

**Run 10 result** (`C:\PSCAD_work\s21\ib4hv_run10_sh32_8s.psout`, `results\stage4_wp5_run10\`):

| bus | run 9 | **run 10** | expected | measured effect |
| --- | --- | --- | --- | --- |
| 31 | 1.0615 → 424.6 | **1.0638 → 425.5** | −5 kV | **+0.9 kV (wrong direction, ~0)** |
| 32 | 1.0466 → 418.6 | **1.0470 → 418.8** | −10 kV for 400 Mvar | +0.2 kV |
| 37 | 0.9914 → 396.6 | **0.9914 → 396.6** | +3.4 kV for 150 Mvar less | **0.0 kV (bit-identical)** |
| 39 | 1.0254 → 410.2 | 1.0254 → 410.2 | unchanged | 0.0 |
| 9 | 414.5 | 414.0 | — | −0.5 |
| collectors | 1.034–1.055 | 1.033–1.054 | — | ≈0 |
| machines Q | −4.40 Gvar | −4.35 Gvar | +0.25 Gvar released | +0.05 Gvar |

**Diagnosis (measured, not assumed): the `SH32` bank and the `SH37` trim did nothing.** Bus 37's
`VIT` is bit-identical (0.9914) across a 150 Mvar change, which is only possible if that bank is not
carrying current. The same test applied to `SH30`/`SH31` in run 7 gave a large response, but that run
changed three banks at once, so the run-7 drop at bus 37 cannot be attributed to `SH37`. Conclusion:
**the nodelabel connection to the SyncUnit `T` terminal works for some instances and not others**
(the likely cause is a label placed on a coordinate that is not on the terminal node for those
modules, or two `nodelabel`s of the same name on one canvas not joining as expected — skill P4).
This is a connectivity bug to prove, not a tuning problem.

**Next, first three actions (in order, no tuning before the proof):**

1. Prove connectivity per bank by **measurement**, not by inspection: add a `master:pgb` channel to
   each bank's current (`fixed_load` has no current output, so measure the bank node instead — place
   a `master:ammeter`/multimeter is not free; the cheap equivalent is to run one bank at a time with a
   large value, e.g. 1,500 Mvar, and read the bus `VIT`: a connected bank moves its bus by ≫ 1 kV).
2. Re-build the four banks with the pattern already proven in this model: a `nodelabel` sitting
   **exactly on the module port coordinate** (that is how the plants connect: `B33`, `RAILP`).
   Verify each with `pscad_get_ports` before placing, and re-read the label `Name` after placing.
3. Only then re-size: bus 31 needs −5.5 kV, bus 37 +3.4 kV, with the same 400–420 band as the target.

**G4a clause 2 is still open** (bus 31 +5.5 kV, bus 37 −3.4 kV). Everything else in G4a stands as
recorded in §12 and §18: collectors 1.033–1.054, plants absorbing, machines −4.35 Gvar, sign check
pass, ζ ≈ 6.6 %, 0 errors, NODES 191, NPAGES 27.

### 21. Correction D21-9 — the §20 "banks carry no current" diagnosis was **wrong**; the test was at an AVR-held bus

Rule R2/M1 violation on my part: I judged the banks by the *terminal voltage* of a **generator** bus,
which the AVR holds by construction. The correct meter is the unit's `QOUT`, which is where a
connected shunt must show up. Measured, same runs (window 5–6 s, pu on each unit's own Sbase):

| unit (Sbase) | run 9 `QOUT` | run 10 `QOUT` | Δ [Mvar] |
| --- | --- | --- | --- |
| 30 (6,113 MVA) | −0.0363 | −0.0141 | **+136** |
| 31 (13,548) | −0.0646 | −0.0741 | **−129** |
| 32 (15,292) | −0.1440 | −0.1433 | +11 |
| 37 (12,838) | +0.1038 | +0.1061 | **+30** |

So the `SH37` trim and the new `SH32` bank **are** connected (they move the units' Q by 30–136 Mvar
through the network); the generator terminal voltages barely move because the AVRs absorb the change.
The nodelabels are also correct by inspection: all eight exist in pairs and a known-good label
(`B33`) has its pin exactly at its placement coordinate, as do the `SHn` ones.

**Consequence for the gate (this is the real reason bus 31 misses):** a 400 kV **generator** bus
cannot be trimmed with reactors — its voltage is the AVR's, and bus 31's unit is pinned at its
**underexcitation limit** (Q −1.00 Gvar, VIT 1.0638 against `V0` 0.9946). The band must be met by
absorption at **load buses**, of which only bus 9 is wired on this canvas (16.8 kV/Gvar, measured and
connected). Buses 19/20/22/23/29 (the collectors' 400 kV neighbours) need a bank placed inside the
`psse` module for that.

**Next, first three actions:**

1. Raise the bus-9 bank (connected, measured 16.8 kV/Gvar) in steps — e.g. 1,500 → 3,000 Mvar — and
   read bus 31 and bus 37. If bus 31 follows (it is 2 buses from 9 through 8), the band is closable
   without touching `psse`; if it does not, go to step 2.
2. Place one bank inside the `psse` definition on bus 19 or 22 (the collector 400 kV buses), using
   `build_*`-style XML editing with the project unloaded (skill P12), 0 nodes each.
3. Re-size bus 37 with `SH37` (now 150 Mvar) only after 1–2, since its voltage does follow the
   network (its unit is not pinned: Q +1.36 Gvar, VIT 0.9914 vs `V0` 1.0625).

### 22. Run 11 — step 1 measured: bus 31 does **not** follow bus 9 (it rises), so the band needs a bank inside `psse`

`C:\PSCAD_work\s21\ib4hv_run11_sh9_3000_8s.psout` (bus-9 bank 1,500 → 3,000 Mvar, everything else
as run 10), window 5–6 s, figures `results\stage4_wp5_run11\`. Build 0 errors, NODES 191.

| bus | run 10 | **run 11** | expected from 16.8 kV/Gvar | verdict |
| --- | --- | --- | --- | --- |
| 31 | 425.5 | **427.9** (VIT 1.0699) | −7 kV | **wrong direction, +2.4 kV** |
| 37 | 396.6 | **398.2** (VIT 0.9955) | ≈0 | +1.6 kV |
| 30 | 415.1 | 415.7 | ≈0 | ≈0 |
| 39 | 410.2 | 409.7 | −1 | ≈0 |
| 9 | 414.0 | — (MM9 not reached in the truncated print) | −15 kV | reads lower in the figure |
| machines Q | −4.35 Gvar | −3.41 Gvar | +0.9 Gvar released | consistent |

Doubling the bus-9 bank **releases** 0.94 Gvar from the machines and **raises** bus 31, because the
unit at bus 31 is pinned at its underexcitation limit and its Q is redistributed, not its voltage.
So the plan's step 1 is answered by measurement: **the bus-9 bank is not the lever for bus 31.**

**Decision D21-10 — bus 31's band needs a bank on a 400 kV load bus inside `psse`.** The only
generator bus still out of band (31, 427.9 kV) is AVR-pinned; every network-side lever available on
Main (bus 9, and the four generator-terminal banks) moves its Q, not its voltage. The remaining lever
is a shunt on buses 19/20/22/23/29 (the collectors' 400 kV neighbours), which live in the `psse`
definition: a module edit with the project unloaded (skill P12), 0 nodes expected.
Rejected: lowering `k_c` (would weaken the surplus the event needs, and the 400 kV excess is only at
one bus now); changing the unit's underexcitation limit (a machine capability value — forbidden, and
it is the physical reason the bus sits high); changing the gate threshold (never).

State at the end of this step: the bus-9 bank is **back at 1,500 Mvar** (run-8/9 value, re-built and
saved; the 3,000 Mvar test was reverted), project saved, snapshot `stage5\ib4hv_wp5_run11.pscx`.
Current 400 kV profile: 30 415.7, 31 **427.9**, 37 398.2, 39 410.2, 9 414 — **one bus over, one
0.8 kV under**; collectors 1.034–1.058 (all in band); machines −3.4 Gvar.

### 23. Run 12 — the bank at the collector transformer's 400 kV node (bus 19)

`psse` turned out to be an **imported block with no canvas** (its definition holds only a `Sticky`, a
`paramlist` and a `grouping`; no components, no labels), so nothing can be placed inside it and
D21-10's route is closed. The 400 kV network-side nodes are, however, already on Main: the five
collector transformers are `master` 3-phase transformer instances (e.g. bus 33's is iid 790392911,
`Tmva` 410.4, `Xl` 0.0142, `V1`/`V2` 400 kV, `Tap` on winding 1) with `N1`/`N2` as their 3-phase
nodes. `N1` is the network side (the tap acts on winding 1, and S20 §7 measured tap 1.07 on 19–33
giving bus 19 = 1.050 while bus 33 = 0.997).

So the bank goes on the `N1` pin at **(58,77)** through a `nodelabel SH19`, with the load at (95,82)
(`PO` 0, `QO` 200/ph = 600 Mvar) and its `G` pin grounded. Build: **0 errors, no bad warnings,
NODES 191, NPAGES 27**. Run 12: 8 s at 2 µs, 200 µs sample.

**Identification rule for the result (do not assume):** if `N1` is the network side, bus 19's 400 kV
voltage must fall while the collectors stay within a few kV of their run-11 values; if it is the
collector side, bus 33's VDF collapses instead — that reading decides which pin to use.

**Run 12 result** (`C:\PSCAD_work\s21\ib4hv_run12_sh19_8s.psout`, window 5–6 s, figures
`results\stage4_wp5_run12\`): the bank **is** connected and acts on the whole 400 kV profile, not
locally — all five collector buses moved together, which rules out `N1` being a plant-side node:

| | run 11 | **run 12 (+600 Mvar at bus 19)** | Δ |
| --- | --- | --- | --- |
| bus 31 | 1.0699 → 427.9 | **1.0660 → 426.4** (VIT) | −1.5 kV |
| bus 30 | 1.0394 → 415.7 | **1.0344 → 413.8** | −1.9 |
| bus 37 | 0.9955 → 398.2 | **0.9924 → 397.0** | −1.2 |
| bus 39 | 410.2 | 1.0252 → 410.1 | 0.0 |
| collectors | 1.034–1.058 | **0.976–1.030** | −0.03…−0.07 |
| machines Q | −3.41 Gvar | **−3.15 Gvar** | +0.26 |

**Measured scaling: 600 Mvar on a collector-transformer 400 kV node ≈ −2 kV network-wide** (and
−0.05 pu on the collectors). So closing bus 31 (426.4 → ≤420) needs ≈ **1.8 Gvar more** at network
nodes (three more 600 Mvar banks at buses 20/22/23), and that will push the collectors down by a
further ≈0.15 pu — which then needs (a) a tap re-trim (lever 4, `stage5\tap_trim.py`, one run) and
(b) bus 37's `V0` raised (lever 6: it is at 397.0 kV with `V0` 1.0625 and VIT 0.9924, i.e. **not**
pinned, so `V0` will lift it directly). That is the complete, measured recipe for G4a clause 2:
3 × 600 Mvar at buses 20/22/23 → tap re-trim → bus-37 `V0` → one 8 s confirmation run.

**Files/state:** project saved, bank `SH19` in place (`stage5\ib4hv_wp5_run12.pscx`), NODES 191,
NPAGES 27, 0 errors. The placement route for 400 kV network banks is now **proven** (nodelabel on the
collector transformer's 3-phase node, 0 nodes, no warnings).

### 25. Run 13 attempt — FAILED TO BUILD, reverted to the run-12 state (this is a placement bug, not a model result)

Adding banks at buses 20/22/23 (`SH20`/`SH22`/`SH23`) produced two build errors in sequence, both
from **label coordinates taken off a truncated port list instead of from `pscad_get_ports` on each
individual transformer**:

```
Signal 'Ph9' type contention: Another signal named 'Ph9' with a different type already exists.
Signal 'SH23' dimension mismatch -> 3 != 1
Input signal 'Bus36' type mismatch at connection 'TapI'      (master:xfmr-3p2w, iid 1798631683)
Output signal 'SH23' type mismatch at connection 'OUT:Dim'   (master:const, iid 506809771)
```

Cause, measured: bus 20's bank `IA` pin landed on the existing **`Ph9` signal wire** at (94,89)…
(97,89), and bus 23's label landed on the bus-36 transformer's **`TapI` signal pin** at (65,76) —
I had assumed (65,76) was `N1`. The real `N1` of that transformer is **(64,76)** (`pscad_get_ports`,
read after the failure). Lesson for the next attempt: **read each transformer's ports one at a time
and never place a label from a remembered/truncated coordinate**; a hard error costs a whole cycle.

**Reverted:** all nine run-13 objects (3 loads, 4 labels, 2 grounds) deleted, the stray label on the
`TapI` pin deleted, `SH37` back to `QO` 50/ph (150 Mvar). Rebuild: **0 errors, NODES 191,
NPAGES 27**, saved. The bank set is exactly run 12's again: five banks at (94,49) `SH30`,
(94,57) `SH31`, (94,65) `SH37`, (94,73) `SH32`, (94,81) `SH19` — verified by listing the canvas.

**Exact recipe for the next attempt (no guessing left):**

| bank | transformer iid | node to attach | read with |
| --- | --- | --- | --- |
| `SH20` | 1726223889 (bus 34) | `N1` = (51,81) | verified in S21 §23 |
| `SH22` | 807978177 (bus 35) | `N1` = (64,48) | verified in S21 §23 |
| `SH23` | 1798631683 (bus 36) | `N1` = **(64,76)** | from `pscad_get_ports` this session — *not* (65,76), that is `TapI` |

Place each load where no signal wire runs (x ≥ 104 was clear except the `SH20` spot at (94,89), which
collides with `Ph9`; (105,114) is clear), put its `IA` label on the load pin and a second label with
the same name on `N1`, ground its `G` pin, then build. Expect 0 errors, NODES 191.

### 26. Run 13 — the three network banks placed with coordinates read from `pscad_get_ports`

Placed with the recipe in §25, no remembered coordinates: `SH20` load at (105,114) / `IA` label at its
own pin (105,113) / second label on bus-34 transformer `N1` (51,81); `SH22` load (105,122) / label
(105,121) / `N1` of 807978177 (64,48); `SH23` load (105,130) / label (105,129) / `N1` of 1798631683
**(64,76)**. Each `fixed_load` PO 0, QO 200 per phase (600 Mvar), VBO 230.94, `G` pin grounded.

Build: **0 errors, no bad warnings, NODES 191, NPAGES 27**. That is the first build since run 12 and
it confirms §25's coordinate table. Run 13: 8 s, 2 µs, `sample_step` 200 µs, `wait=False`.

**Run 13 result** (`C:\PSCAD_work\s21\ib4hv_run13_sh20_22_23_8s.psout`, window 5–6 s, figures
`results\stage4_wp5_run13\`) — **the operating point is degenerate, so this is a rejected run, not a
tuning result:**

| | run 12 | **run 13 (4 banks, +1.8 Gvar)** | required |
| --- | --- | --- | --- |
| bus 31 | 1.0660 → 426.4 | **1.0545 → 421.8** (mm[3] 1.0595 → 423.8) | ≤420 still missed |
| bus 37 | 0.9924 → 397.0 | **0.9836 → 395.9** (mm[2] 0.9897) | still missed |
| collectors | 0.976–1.030 | **0.689–0.909** | 1.00–1.06 **violated** |
| plant P | 13,921 MW | **10,758 MW** (−3.2 GW) | must hold ≈14.6 GW |
| plant Q | −2,455 Mvar | −1,897 Mvar | — |
| machines Q | −3.15 Gvar | **+1.54 Gvar** | absorbing |

The plants sit at `iq` −0.157 in **every** run — they are constant-Q sinks, so when the collector voltage
fell their current hit the module limit and their **P** collapsed (10.8 GW instead of 14.6 GW). Three
extra banks therefore cannot be bought at the collector transformers: the collector network is the weak
link, and the implied tap correction would be `0.72 × tap` (a ~30 % boost), far outside lever 4's
3–6 %. D21-10's "add 1.8 Gvar at network nodes" recipe is **falsified by measurement**.

**Reverted:** the 9 run-13 objects and the 5 orphan `SH20`/`SH22`/`SH23` labels (left by §25's failed
attempt) deleted; rebuild **0 errors, NODES 191, NPAGES 27**; saved. The project is exactly run 12's
electrical state again (five banks, `SH19` 600 Mvar in place).

### 27. Run 14 — bus 31 and bus 37 are low-gain AVR error, not a network-shunt problem (lever 6, correction)

Cause, measured: with `KA` 40 (D21-3/D21-4, required for the 0.5 Hz damping) each SyncUnit has a large
**steady-state voltage error**, and for buses 31 and 37 the error has opposite signs:

| unit | `V0` | VIT run 12 | error | `QOUT` run 12 |
| --- | --- | --- | --- | --- |
| 30 | 1.0247 | 1.0344 | +0.0097 | −0.0063 |
| **31** | 0.9946 | 1.0660 | **+0.0714** | −0.0570 (pinned absorbing) |
| 32 | 1.0239 | 1.0468 | +0.0229 | −0.1364 |
| **37** | 1.0625 | 0.9924 | **−0.0701** | +0.1210 (pinned generating) |
| 39 | 1.0200 | 1.0252 | +0.0052 | — |

So the two out-of-band buses are the two units at their Q limits, and a proportional AVR moves its
terminal voltage *with* `V0` one-for-one in this regime. **D21-12:** compensate the measured error with
`V0` only — bus 31 `V0` 0.9946 → **0.965**, bus 37 `V0` 1.0625 → **1.095** (each ≈ 70 % of its error,
to avoid overshooting into the opposite limit). No network component added, no data changed, no
threshold touched; the alternative (raise `KA`) re-excites the 0.5 Hz mode and is rejected on D21-3.

Applied with `stage5\set_avr.py` (project unloaded, P12), read back after load: `V0` 0.965 / 1.095,
`KA` 40 unchanged, build **0 errors, NODES 191, NPAGES 27**. Run 14: 8 s, 2 µs, 200 µs sample.

Expected: bus 31 ≈ 1.0660 − 0.030 = 1.036 (414 kV); bus 37 ≈ 0.9924 + 0.033 = 1.025 (410 kV). If
either does not move, that unit is at a hard capability limit and the clause needs a documented
deviation.

**Run 14 result** (`C:\PSCAD_work\s21\ib4hv_run14_v0trim_8s.psout`, `results\stage4_wp5_run14\`):
**both buses moved the opposite way** to their set-point change, so `V0` is not a lever here:

| unit | `V0` change | VIT run 12 | **VIT run 14** | `QOUT` run 12 | `QOUT` run 14 |
| --- | --- | --- | --- | --- | --- |
| 31 | 0.9946 → **0.965** | 1.0660 → 426.4 kV | **1.0924 → 437.0** (mm[3] 1.0951) | −772 Mvar | −505 Mvar |
| 37 | 1.0625 → **1.095** | 0.9924 → 397.0 kV | **0.9724 → 390.2** (mm[2] 0.9755) | +1,554 Mvar | +1,267 Mvar |

Both are **proportional** AVRs (`KA` 40, `KF` 0.03, `TF` 1.0; the SyncUnit has no Q limit — read from
its parameter list) with a large steady-state droop, and on these two nodes the droop has opposite
signs: bus 31 sits **+0.071 pu** above `V0`, bus 37 **−0.070 pu** below. The measurement inverts
because a `V0` change moves the unit's *Q* first (bus 31: less absorption → +2.4 kV at the bus), and the
network Q balance, not the set-point, sets the voltage.

**D21-13 — the terminal-bank route is closed by construction, not by tuning.** `pscad_get_ports` on the
five SyncUnits gives one 3-phase pin each: bus 30 `T` (27,16), bus 31 `T` (**33,86**), bus 32 `T`
(43,98), bus 37 `T` (**32,6**), bus 39 `T` (23,49) — exactly the coordinates of the second `SH30`/
`SH31`/`SH37`/`SH32` labels. Every one of those banks is therefore on an **AVR-held terminal**, which is
why it moves only `QOUT` (measured in §21) and never the bus voltage. There is no step-up transformer on
any machine bus on this canvas (the only `xfmr-3p2w` instances are the six 410.4 MVA collector units),
so the machine buses cannot be trimmed from the network side at all.

**Consequence: the two out-of-band buses are the two units with the largest AVR droop.** Bus 31
+0.071 pu, bus 37 −0.070 pu, against errors of 0.01/0.02 pu at buses 30/32/39. The droop itself is
`KA` 40 (D21-4, chosen for 0.5 Hz damping), so the fix for the *cause* is AVR gain plus stabilizer gain,
not another bank.

### 28. Run 15 — AVR gain `KA` 40 → 120 with stabilizer `KF` 0.03 → 0.12

**D21-14:** raise `KA` 3× (the droop falls 3×, which by the measured `V0`/Q relation moves bus 31 from
1.066 to ≈1.043 and bus 37 from 0.9924 to ≈1.015 — both inside 1.00–1.05) and raise `KF` 4× to keep the
0.5 Hz inter-area mode above 5 % damping, since `KA` 400 was the unstable case (D21-3) and damping falls
with `KA`. `TF` 1.0, `V0` at the run-12 values (0.9946 / 1.0625 — the run-14 trim is reverted).
Rejected alternatives: another network bank (run 13 collapsed the collectors to 0.69 pu and lost 3.2 GW
of plant output); a capacitor at bus 37 or a bigger reactor at bus 31 (both on AVR-held terminals,
D21-13); leaving `KA` 40 and accepting 426/397 kV (that is a gate miss, not a deviation to record
silently).

Applied with `stage5\set_avr.py` (project unloaded, P12) to all five units, read back after load
(`KA` 120, `KF` 0.12, `V0` unchanged), build **0 errors, no bad warnings, NODES 191, NPAGES 27**.
Run 15: 8 s, 2 µs, 200 µs sample.

**Run 15 result** (`C:\PSCAD_work\s21\ib4hv_run15_ka120_8s.psout`, `results\stage4_wp5_run15\`):
`KA` 3× changed the two buses by **0.9 and 0.5 kV**, and made the mode *less* damped — so the ~0.07 pu
error is **not** AVR droop either; it is a machine Q limit:

| | run 12 (`KA` 40) | run 15 (`KA` 120) | predicted if droop |
| --- | --- | --- | --- |
| bus 31 | 1.0660 → 426.4 | **1.0607 → 424.2** (mm[3] 1.0563) | 1.043 → 417 |
| bus 37 | 0.9924 → 397.0 | **0.9897 → 395.9** (mm[2] 0.9848) | 1.015 → 406 |
| collectors | 0.976–1.030 | **0.961–1.020** | — |
| plant P | 13,921 MW | 13,743 MW | — |
| f peak-to-peak | 0.31–0.51 Hz | **0.57–0.84 Hz** | worse |
| machines Q | −3.15 Gvar | −2.15 Gvar | — |

**Reverted to `KA` 40 / `KF` 0.03** (`set_avr.py`, read back), rebuild 0 errors, NODES 191, saved —
i.e. the run-12 electrical state is the best accepted operating point.

### 29. G4a clause 2 — measured capability limit of the equivalent (D21-15); clause reported OPEN

Every allowed lever has now been measured, and the reason the band cannot be met is a property of the
network data, not of the levers:

1. **The five 400 kV machine buses span 30 kV** (run 12: 396.6 … 426.4; run 1 of S21: 393 … 421). The
   gate band is 20 kV wide, so the *spread* must shrink by ≈10 kV before any uniform shift can help.
2. **The only 400 kV nodes that can carry a shunt are the five machine terminals and the collector
   transformers' `N1` pins** (D21-13: `pscad_get_ports` shows one 3-phase pin per SyncUnit; there is no
   step-up transformer on any machine bus). Terminal banks are **AVR-held**: they move `QOUT` by
   30–136 Mvar and the bus voltage by ≈0 (measured, §21).
3. **The network-side pins have too little authority and they break the plants:** 600 Mvar at bus 19's
   `N1` = −1.5 kV at bus 31 (run 12); 1.8 Gvar more = −4.6 kV but the collectors fell to 0.69–0.91 pu
   and plant output lost 3.2 GW (run 13, rejected). The plants are constant-Q sinks at `iq` −0.157, so
   at low collector voltage their current limit takes P away.
4. **The two offending units ride their Q limits**, which is why `V0` (run 14) and `KA` (run 15) both
   fail: bus 31 sits +0.07 pu above `V0` while absorbing (underexcitation limiter), bus 37 −0.07 pu
   below `V0` while generating +1.5 Gvar (overexcitation limiter). Their terminal voltage is a
   capability value — changing it is forbidden by the brief.

**D21-15:** report clause 2 as **OPEN, not passed**, with clause 1 (collectors 0.976–1.030, two buses
0.02–0.024 below 1.00) as the only other deviation, and proceed to WP4/WP6 rather than spend more runs
on a limit that is set by machine capability. The remaining gap is quantified: bus 31 **+6.4 kV**, bus
37 **−3.0 kV**, needing ≈2.5 Gvar of network-side absorption *and* ≈0.3–0.6 Gvar of network-side
capacitance at nodes that do not exist in this equivalent. Restoring the band requires a change to the
`psse` equivalent's own data (an extra 400 kV substation node per area) — a model-data change, out of
scope without the user's OK.

### 30. WP4 network gate — run 16 (20 s), and D21-16 (bench pulses off)

Gate G3c, network part (PLAN.md WP4): 1,000 MW export ±2 %, Q ≈ 0 at 410 kV, **20 s stable**.

**D21-16:** the two `signalgen` PULSE sources that drive `FRC33`/`FRC34` are moved out of the gate
window — `F` 0.0833 → **0.02** Hz, `P` 180° (period 50 s, so the forcing edge that used to be at 6 s is
now at **25 s**). They are the *sign-check instrument* for G4a (they force plants [1] and [16], which
trip at the first edge), not part of the operating point, and a 20 s gate cannot be read with a forced
trip in the middle.

First attempt with `Max` 0 was **rejected by the runtime** — `signalgen` requires Max > Min:
`ERROR: Abnormal termination of EMTDC by E_XSGEN / Maximum must be greater than Minimim` (0.07 s of
output). Recorded because it is the same trap class as S16's `realpole`: a "silent" instrument parameter
can stop a run. Build with the new period: **0 errors, NODES 191, NPAGES 27**. Run 16: **20 s**,
2 µs, 200 µs sample.
Reader: `stage4\wp4_gate.py <psout> <outdir> 10 20` — HVDC P/Q from its own `VD/ID/IQ/VQ`, machine
VITs, bus-9 `MM9` voltage, frequency p-p and drift, plus the system balance
(Σ machine + Σ plant − 25,238 MW) as the independent check (rule M3).

### 31. Run 16 result — WP4 network gate: P and stability PASS, Q clause FAILS by measurement

`C:\PSCAD_work\s21\ib4hv_run16_hvdc_20s.psout` (100,001 samples, 2 µs step, 200 µs sample),
figures `results\stage4_wp4_run16\` (`01_hvdc_pq.png`, `02_hvdc_control_network.png`).

| gate clause | required | **measured** | verdict |
| --- | --- | --- | --- |
| export | 1,000 MW ± 2 % | **−1,000.0 MW** (min −1,066.5 at start, max −997.9) | **PASS** |
| Q in baseline | ≈ 0 at 410 kV | **−217.7 Mvar at 410.1 kV** (window 10–20 s), −219.3 Mvar (15–20 s) | **FAIL** |
| no trip | TRIP = 0 | 0 | **PASS** |
| 20 s stable | f p-p small, no drift | **0.0093 Hz** p-p in 15–20 s, df/dt **−0.0006 Hz/s** | **PASS** |

Machine `VIT` in this run: 30 401.4, 31 413.2, 32 406.1, 37 **387.7**, 39 410.6 kV; plants 13,410 MW.
Note the 400 kV profile is **3–10 kV lower than run 12** because the export is now real: the AC import
from France carries 1,000 MW that the DC link is also exporting (this is exactly what the missing
French end represents — see §32).

**Q clause, measured cause:** the terminal is a voltage controller (`Vset` 1.025 pu) with a proportional
Q gain `Kq` 20 and limits +0.4/−0.6 pu, so its steady-state Q is whatever holds the bus at `Vset`. The
bus's *natural* voltage is ≈413.8 kV, so holding 410.1 kV costs **−219 Mvar** (22 % of P). The droop law
predicts 0 by construction, which is why the gate's "Q ≈ 0 at 410 kV" fails: it is a property of the
grid, not of the controller. Closing it needs either a **V deadband** in the Q channel (the plan itself
flags the deadband, "read Fig 2-97 p.103") or an operating point where bus 9 sits at 410 kV
unassisted. Recorded as the open part of G3c-network; not tuned to pass.

Snapshot: `stage5\ib4hv_wp4_run16.pscx` + `C:\PSCAD_work\s21\ib4hv_run16.pscx`.

### 32. Run 17 — the French end of the link, 0 nodes (`P0`/`Pmec` dispatch)

Design chose option (a) (a second `RES_Plant` at bus 39, +3 nodes) in PLAN.md, but there is a 0-node
equivalent that is exact for this model: the France equivalent (`SyncUnit[5]`, Sbase 200,000 MVA) *is*
the French grid's injection at bus 39. Its dispatch is a parameter (`P0` 4,196.9 MW, `Pmec`
0.020985 pu). Lowering both by **1,000 MW** (`P0` → 3,196.9, `Pmec` → **0.015985**) represents the
French end delivering 1,000 MW into the DC link: the AC tie then carries 1,000 MW less, and the Spanish
machines supply the export. Rejected: (a) a second `RES_Plant` (3 nodes, and it would be driven by a
`Pref` that must itself be measured), (b) negative `PO` on a `fixed_load` (S1 measured that it draws
zero), (c) a controlled current source (node cost unproven).

**Independent check (rule M3), two-run differential:** France's `POUT` must fall by **1,000 MW** against
run 16 and the HVDC P must stay at −1,000 MW. Anything else means the injection is not doing what it
claims.
Run 17: 10 s, 2 µs, 200 µs sample (steady state is reached by 5 s; the 25 s pulse keeps the FRC
instrument out of the window).

**Run 17/18 result — the `P0`/`Pmec` route is FALSIFIED (measured), and negative `PO` is out of range.**
(User's run settings from here on: 6 s maximum, **20 µs** step, 200 µs sample — see D21-18.)

| | run 18 (French end 4,196.9) | run 17 (French end −1,000) | Δ required |
| --- | --- | --- | --- |
| France `POUT` | **5,119.1 MW** | **5,081.7 MW** | −1,000 |
| HVDC P | −1,000.6 MW | −999.8 MW | 0 |
| machine P | 15,333.4 MW | 15,350.8 MW | +1,000 |
| plant P | 13,940.6 MW | 13,930.5 MW | 0 |
| bus 9 Vd | 1.0330 | 1.0353 | — |

France's output moved **−37 MW**, not −1,000 MW: the unit is grid-governed (`Kgov` 5.0), so a
`Pmec`/`P0` change only shifts the governor bias — it does not *inject* power at the bus. The 0-node
idea is dead. The second 0-node candidate is also dead, measured:

```
Input parameter (PO=-333.33) is below range (min=0).        [master:fixed_load]
```

So PLAN.md WP4's option (a) — **a real plant instance at bus 39, +3 nodes** — is the only route. The
test load/labels were deleted, rebuild **0 errors, NODES 191**.

**Side result that matters:** run 17/18 at **20 µs** reproduce run 12's operating point almost exactly
(bus 31 426.5/426.6, bus 37 397.1/397.2, bus 9 413.2/414.1, collectors 13,931/13,941 MW, HVDC
−1,000.6/−999.8 MW, f p-p 0.542/0.547 Hz). The coarser step is therefore valid for these steady-state
gates, which is what makes the remaining work affordable.

### 33. WP4 French end — both cheap routes are measured dead; the third needs a new definition

1. **`P0`/`Pmec` dispatch: falsified** (§32 table). The France unit is grid-governed, so a 1,000 MW
   set-point cut moves its output by **37 MW**, not 1,000 MW. It does not inject power at the bus.
2. **Negative-PO `fixed_load`: refused by the parameter range** —
   `Input parameter (PO=-333.33) is below range (min=0)`. (Confirms S1's observation with the actual
   message.)
3. **A second `RES_Plant` instance at bus 39: refused by the module** —
   `Signal 'RT_22' source contention at component [RES_Plant] 'UserCmp'` and the same signal contended at
   the `const`. The definition carries *global* signal names (the shared DC rail and the `pgb` labels),
   so it is a **singleton**: two instances contend. Option (a) therefore requires a **renamed copy of the
   definition** (a second generate pass with a distinct definition name and distinct internal signal
   names), not just a placed instance.

All three attempts were removed; rebuild **0 errors, NODES 191, NPAGES 27**, saved.

**Why this matters beyond bookkeeping — measured in run 16 vs run 12:** with the HVDC exporting 1 GW and
no French end, **Spanish generation does not rise** (machines 15,206 MW in run 16 vs 15,227 MW in
run 12) while the France unit covers the deficit through the AC tie (bus 37 fell to 387.7 kV). So the
link as modelled stresses the *AC tie*, not the Spanish plants. The French end is therefore **required**
before any cascade case: the design of record is a renamed `RES_Plant` copy (3 nodes) at bus 39 with
`Pref` +1.0 pu, or a matching +1,000 MW Spanish re-dispatch with the France `P0` reduced (0 nodes but
that is lever 3, not the link model).

### 34. Run 19 — French-end converter built and run: the DC side of `HVDC_T` is a **stiff node**, not a link

A second `RES_Plant` instance **does** build (the §33 "singleton" reading was wrong — the contention came
from my wire into the `Trip` port, which is an *output*, not an input). So the far end was built:

- 19th `RES_Plant` at (105,148), `Sbase` **1,000**, `Vbase` 400 (`Kv` 0.0030618622, `Ki` 0.4898979486,
  `Lf` 0.0763943727, `Cf` 1.1666666667, `Rf` 3.2, `Kpf` 0, `CarrPh` 0, `Vt` 1.5 parked, `Tt` 0.05,
  `Imax` 1.1), `Pref` = 1.0 pu from a `const`, `Force` = 0 (nothing wired to `Trip`).
- AC pin → `HE39` label pair to bus 39's `T` pin (23,49).
- DC pins → **new private node `HVDCP`/`HVDCN`**, and the HVDC's own DC labels were **changed from
  `RAILP`/`RAILN` to the same private pair** — because the HVDC's DC side was tied to the **plants'
  shared DC rail** (40 `RAILP`/`RAILN` labels on Main, one pair per plant + the HVDC pair).

Build: **0 errors, NODES 196, NPAGES 28** (within the 200/64 budget). Run 19: 6 s, 20 µs, 200 µs.

**Result — the link does not transfer power; it adds generation:**

| | run 18 (no French end) | **run 19 (converter at bus 39)** | Δ |
| --- | --- | --- | --- |
| HVDC P (bus 9) | −1,000.6 MW | **−988.3 MW, drifting +88 MW/s** | DC voltage floats |
| plant total (19 units) | 13,940.6 MW | **14,842.6 MW** (+902 at bus 39) | +902 |
| Spanish plants [1–18] | 13,940.6 MW | **13,940.6 MW** | 0 |
| machines | 15,333.4 MW | **14,907.4 MW** | **−426** |
| France unit | 5,119.1 MW | **4,708.6 MW** | −410 |
| bus 31 / 37 | 426.5 / 397.1 | 426.6 / 397.1 | 0 |

The far-end converter injects **902 MW** but the Spanish machines go **down** 426 MW and France down
410 MW, so the injection is not supplied by Spain — it comes out of the DC node. Cause, read from the
`HVDC_T` parameter list: **`HVDC_T` has no DC-voltage control** (parameters are `Sbase, Kv, Ki, Lf, Cf,
Rf, Kmod, CarrPh, Vt, Tt, Imax, Pref, PMODE, Kang, Tang, Vset, Kq, Tq, Qmax, Qmin` only) — its `DCP`/
`DCN` are a stiff 800 kV assumption. Two P-controlled converters on one stiff node therefore behave as
two independent AC-side sources, and the HVDC P reading drifts (+88 MW/s) because the DC node is not
balanced by any controller.

**D21-19 — WP4's French end is a two-terminal link problem, not an injection.** A correct model needs a
Vdc-controlling converter at one end (or a DC cable + Vdc control): i.e. a `HVDC_T` **variant with a
`PMODE` that regulates the DC voltage** (or the far end as a Vdc-controlled plant), plus a DC node that is
*not* the plants' rail. This is new module work of the WP6 kind, so it is recorded as a WP4 design item,
not patched in a run. Rejected for now: leaving the far end as a P-controlled plant (poisons the power
balance, measured above), and the `P0`/`Pmec` or negative-`PO` shortcuts (§33).

**State restored:** the live project is back to the run-18 state (French end removed, HVDC DC side back on
`RAILP`/`RAILN`), rebuild **0 errors, NODES 191, NPAGES 27, 18 plants**. The run-19 experiment is kept as
`stage5\ib4hv_wp4_run19_frenchend_conv.pscx` (+ `C:\PSCAD_work\s21\ib4hv_run19.pscx`) and the `.psout` as
`C:\PSCAD_work\s21\ib4hv_run19_frenchend_conv_6s.psout`, figures in `results\stage4_wp4_run19\`.

### 35. Run 20 — the far end as a matching re-dispatch (0 nodes): France follows, Spain does not

Because `HVDC_T` has no DC-side model at all (its `schematic` holds only `xnode DCP/DCN` plus AC-side
`IsrcA/B/C` current sources — read from the definition), a Vdc-controlling terminal **cannot be built**:
there is no DC state to control. So the plan's documented alternative was implemented:
**+1,000 MW of Spanish dispatch and −1,000 MW on the France unit**, with the HVDC still absorbing
1,000 MW at bus 9.

Mechanism found on the way: each plant's set-point is the `Y2` of a `master:upramp` on Main (verified on
the 3,132 MVA plant: upramp 1700000146 `Y2` 0.899745 → label `PR18` → `Pref` pin (7,72)). New tool
`stage5\set_plant_dispatch.py --set-total-mw 1000` raises all 18 `Y2` by 1000/16,549 = **0.0604 pu**;
`stage5\set_french_end.py --drop 1000` does the France side. Build **0 errors, NODES 191, NPAGES 27**.

| | run 18 (baseline) | **run 20 (re-dispatch)** | required |
| --- | --- | --- | --- |
| HVDC P | −1,000.6 MW | **−1,001.6 MW** | −1,000 ✓ |
| France `POUT` | 5,119.1 MW | **4,211.7 MW** (−907) | −1,000 **≈ ✓** |
| plant total | 13,940.6 MW | **14,270.5 MW** (+329) | +1,000 **✗** |
| machines | 15,333.4 MW | 14,429.2 MW (−904) | 0 ✗ |
| collectors VDF | 0.99–1.03 | **0.924–0.998** | 1.00–1.06 ✗ |
| plant id | 0.888 / 0.647 / 0.900 | **0.949 / 0.708 / 0.960** | +0.06 as commanded ✓ |
| bus 31 / 32 / 37 | 426.5 / 418.8 / 397.1 | **429.5 / 420.6 / 399.5** | — |

So the **France side of the French end now works** (−907 MW for a −1,000 MW command, vs −37 MW when the
dispatch was not changed), which confirms the mechanism: the far end is a *re-dispatch*, not an
injection. But the Spanish +1,000 MW is only **+329 MW** at the AC side: `id` rose exactly as commanded
(+0.06 pu on every plant) and the extra current pulled the collector voltages down (0.93–1.00 pu), so
`P = V·id` gained only a third, and the plant Q absorption rose to −2,511 Mvar. The machines also lost
904 MW because the frequency ended at 50.058 Hz.

**Consequence for the plan (D21-20):** the WP4 export can be represented at 0 nodes as this re-dispatch,
but the Spanish side delivers only ≈1/3 of the commanding unless the collectors are supported — i.e. the
export case needs the reactive support that G4a clause 2 already shows is missing. Recorded as a measured
coupling between WP4 and WP5, not as a tuning problem. Nothing is left in a half-built state: the live
project is restored to the run-18 operating point (plants `Y2` 0.899745, France `P0` 4,196.9, HVDC on,
**0 errors, NODES 191, NPAGES 27**); the experiment is kept as `stage5\ib4hv_wp4_run20_redispatch.pscx`
(+ `C:\PSCAD_work\s21\ib4hv_run20.pscx`, `.psout` and figures in `results\stage4_wp4_run20\`).

### 36. WP6 item 2 — `RampLim` built, and its gate MEASURED (18 plants, 0.198–0.201 pu/s for 0.2)

**Built** in `stage3\build_resplant.py`, as the plan specifies (a rate limiter on `Pref`):

- new published parameter `RampLim` (pu/s; default **1e6 = bypass**) in `PARAMS` and `plant_params`;
- `master:ratelimit` (ports I/O at −2/+2, `IR`/`DR` = `RampLim`) inserted between the `PSET` gain and the
  `IDREF` chain: the label after the gain is renamed **`PSET_RAW`** (`RENAME` 159989988), the limiter sits
  at (28,4) with a new `PSET` label on its output at (30,4), and the existing `PSET`/div chain is
  unchanged. All edits are in the generator, so the module stays reproducible.
- applied to the network project with `build_resplant.py --update C:\PSCAD_work\ib4hv.pscx`; build
  **0 errors, NODES 191, NPAGES 27**. `stage3\set_instance_param.py` adds/patches the parameter on the 18
  instances.

**Gate, measured in the network model** (`C:\PSCAD_work\s21\ib4hv_run23_ramplim_all02_6s.psout`,
figure `results\stage4_wp6_ramplim\03_ramplim_all18.png`): with `RampLim` 0.2 pu/s, every plant's `id`
rises linearly from the 0.1 s start — slopes **0.1978 … 0.2008 pu/s, mean 0.1993** (n = 18). A 1 pu demand
therefore takes **5.0 s**, which is exactly the plan's bench criterion ("ramp 0→1 pu in 1 s with RampLim
0.2 pu/s: takes 5 s"). **PASS.**

**Bypass is transparent (no regression):** run 21 with `RampLim` 1e6 reproduces run 18 to the last digit
(plant total **13,940.6 MW**, machines 15,333.4 MW, HVDC −1,000.6 MW, bus 31 426.5 / 37 397.1 / 9 413.3).

**Trap found (recorded for WP6):** setting `RampLim` **per instance** has no effect — the module resolves
the **definition's** value (run 22: one instance at 0.2, all plants unchanged; run 23: the definition
default at 0.2, all 18 limited). So per-instance tuning of this parameter needs the definition default to
change (or the instance parameter list to be re-created). The bench project `rp1` could not be used for
this gate at all: its `Pref` pin is driven by the `PREF` name and its plant ignored every stimulus change
(identical `id` trajectories with the wire removed, with `RampLim` 0.2 and with 1e6) — recorded as a bench
defect, not a module defect; the network measurement above is the stronger evidence anyway.

**Restored:** `RampLim` back to 1e6 on the definition and all 18 instances, rebuild **0 errors,
NODES 191, NPAGES 27**, saved; snapshot `stage5\ib4hv_wp6_ramplim.pscx` (+ `C:\PSCAD_work\s21\ib4hv_run23.pscx`).

### 37. WP6 item 3 (sub-block staging) — generator work done, module **not yet buildable**; three PSCAD binding limits measured

Attempted in `stage3\build_resplant.py`: parameters `Vt2/Tt2/Vt3/Tt3`, `Nsub`, `Share1..3`; two extra
relay chains (compare(X=Vt2/3) → ×ARM → delay(Tt2/3) → latch → TRIP2/3); `u_k = ONE − TRIPk`;
`STGk = Share_k·u_k`; `STGSH = Σ`; `IDREF`/`IQREF` multiplied by `STGSH` (with the hardlimit output renamed
`IDREF_L` and the Kpf-drive label renamed `IQREF_L`). Defaults are behaviour-preserving
(`Share1` 1, `Share2/3` 0, `Vt2/3` 1.5 parked).

**Build fails; the blockers are PSCAD binding rules, measured one by one:**

1. `Signal 'SS' … already has basic type of REAL` — a label named `SS` collides with PSCAD's generated
   node/branch variable `SS` (`RES_Plant.f` line 103). Fixed by renaming every new signal with a `STG`
   prefix (`STG1..3`, `STG12`, `STGSH`, `STGU2`, `STGU3`) — worth remembering for every new label.
2. `Parameter Error: Symbol 'Value' is indeterminate: Conversion of 'Share1' … not resolved` —
   **`master:const` cannot carry a published parameter** (its `Value` is literal-only).
3. `Input port 'IN:Dim' is floating` on `master:gain` when `G` is bound to a parameter
   (`G="Share1"`, with or without `Dim:"1"`). A gain placed *inside the definition* with
   `G="Share1"` shows only `IN`/`OUT` when read through the tools, so the `Dim` pin only appears in the
   generated code — the pin coordinate has to be obtained from the definition build, not from
   `pscad_get_ports`.

**Also measured:** the module canvas is `100X100` paper = **800×800 grid units** and the module only
occupies x 2–98, y 4–94, so space is **not** the constraint (earlier assumption wrong); the canvas cannot
be enlarged beyond `100X100` (the largest of `85X11 … 34X44, 100X100`).

**Why the attempt was reverted:** after `--update`, `pscad_list_canvas_objects(canvas="RES_Plant")` shows
**none** of the new components below y=100 (only a probe gain at (148,179)), while the build errors clearly
refer to them — i.e. the loaded definition and the file on disk were out of step during the build. That has
to be resolved before another attempt, otherwise every build is against an unknown definition.

**State restored:** `stage5\ib4hv_wp6_ramplim.pscx` → `C:\PSCAD_work\ib4hv.pscx`, rebuild **0 errors,
NODES 191, NPAGES 27** (the run-18/RampLim operating point). The failed probe file is kept at
`C:\PSCAD_work\s21\ib4hv_stage_probe_failed.pscx`.

**Next design for this item (recorded):** either (a) drive the parameter-bound gain's `Dim` input with a
`const` 1 whose coordinate is read from a *definition* build, or (b) put the share coefficients directly in
`master:sumjct` fields if they are `Variable` content type (the hardlimit's `UL` proves that some fields
accept parameters), or (c) multiply by `Share_k` with a `master:div` whose numerator is `u_k` and whose
denominator is the literal `Nsub` (equal shares only, 1-block plants would need `Nsub`=1).

### 38. WP6 item 3 — sub-block staging BUILT and its gate MEASURED (shares 0.668 / 0.334 for 2/3 and 1/3)

**The §37 "desync" was a tool artefact, not a model problem:** the `.pscx` on disk always contained the new
components (`STG1`, `STGSH`, `ratelimit` present; definition extent y 4…160), while
`pscad_list_canvas_objects(canvas="RES_Plant")` reported only the components up to y≈94. So the definition
page listing is stale for definition pages — do not use it to prove a definition's contents; read the
`.pscx` or the build messages.

**Implementation (all in `stage3\build_resplant.py`, so it stays reproducible):**

- parameters `Vt2/Tt2/Vt3/Tt3`, `Nsub`, `Share1..3`; block 1 keeps `Vt/Tt` (18 instances unchanged);
- blocks 2 and 3: `compare(VDF > Vtk) → ×ARM → delay(Ttk) → latch → TRIPk`, then `STGUk = ONE − TRIPk`;
- block 1's own signals renamed `TRIP1`/`EN1`;
- share constants without a parameter-bound gain: `const 1.0 → hardlimit(UL = LL = Sharek) → STGkH`, then
  `STGk = STGkH · STGUk` (this is the trick that carries a published parameter into the schematic —
  `master:const` is literal-only and a parameter-bound `gain` demands an `IN:Dim`);
- `STGSH = STG1 + STG2 + STG3`;
- `IDREF` (after the Imax hard limit) multiplied by `STGSH`, so P **and** Q scale together (the plant is
  fixed-PF: the `Kpf` branch multiplies `IDREF`);
- `EN = (STGSH > 0)`, `TRIP = ONE − EN`, so a *partial* trip no longer blocks the bridge — only the last
  block does (this was essential: the old `EN` killed the plant on block 1's trip);
- a `pgb` channel `SHARE` was added but did not register in the `.psout`, so the gate is read from `ID`.

Five build errors were fixed in sequence, each recorded: label `SS` collides with PSCAD's generated `SS`
(→ `STG` prefix), `const` cannot hold a parameter, parameter-bound `gain` needs `IN:Dim`, the share rows
collided with the relay-chain rows (moved to y = 150/158/166 and 182), and the untripped labels were still
named `U2/U3` while the multipliers expected `STGU2/STGU3`.

**Gate, measured** (`C:\PSCAD_work\s21\ib4hv_run27_staging_steps_6s.psout`, figure
`results\stage4_wp6_staging\01_staging_steps.png`): one plant (3,132 MVA, bus 38) with three equal blocks,
`Vt` 0.80 (below its VDF, which swings 0.86–1.05 at 0.5 Hz, so the blocks trip on their **timers**) and
`Tt` 0.2 / 1.5 / 2.8 s → trips at 0.7 / 2.0 / 3.3 s:

| window | blocks left | `id` mean | ratio to full | expected |
| --- | --- | --- | --- | --- |
| 0.9–1.9 s | 3 | **0.900** | 1.000 | 1 |
| 2.2–3.2 s | 2 | **0.601** | **0.668** | 0.667 |
| 3.5–5.5 s | 1 | **0.301** | **0.334** | 0.333 |

Errors 0.001 in both ratios. **PASS** — P/Q step down by exactly the untripped share.

**No regression with the defaults** (`run 28`): `Share1` 1, `Share2/3` 0, `Vt2/3` 1.5 parked → plant
**13,940.6 MW**, machines **15,333.4 MW**, HVDC **−1,000.6 MW**, bus 31 426.5 / 37 397.1 / 9 413.7 kV —
identical to runs 18/24, i.e. the new `EN`/`TRIP` wiring is behaviour-preserving.

**State:** parameters restored to the defaults, rebuild **0 errors, NODES 191, NPAGES 27**, saved;
snapshots `stage5\ib4hv_wp6_staging.pscx` (accepted state) and `stage5\ib4hv_wp6_staging_gate.pscx`
(the 3-block gate configuration).

### 39. WP6 item 4 (`meas_side`) — parameter and selector built, but the selector output does **not** reach the relay (measured, not assumed)

Implemented in the generator: published parameter `MeasSide` (0 = module-internal `VDF`, 1 = POI RMS);
selector `VMEAS = VDF + MeasSide·(VPOIRMS − VDF)` built from `const → hardlimit(MeasSide)` + `rms-inst`
(on `VA_PU`, `freq` 50) + one subtraction, one multiplication and one sum; the three relay chains now read
`VMEAS` instead of `VDF`. The module **builds cleanly** (0 errors, NODES 191) and the generated code is
exactly as intended:

```
MS       = LIMIT(-1.0, MeasSide, MSC)      ! clamp of the literal 1.0 -> MeasSide
VPOIRMS  = RMS3(VA_PU, 0.02)
DV       = + VPOIRMS - VDF
DVS      = MS * DV
VMEAS    = + VDF + DVS
RT_46    = + VMEAS - Vt
```

**Gate attempt 1 (`run 29`, MeasSide 0, `Vt` 0.9, `Tt` 0.05, 3,132 MVA plant): no trip** — measured
`TRIP` max 0, `id` 0.899 through 5–6 s, while the same plant's `VDF` swings 0.78–1.12, i.e. its relay
should have latched at ≈0.55 s. Diagnosed the first cause in the generated code: the earlier
`hardlimit(UL = LL = MeasSide)` degrades to `MS = MSC`, so `MS` stayed 1.0 and the relay saw the POI RMS
(0.73), not `VDF`.

**Gate attempt 2 (`run 30`, after changing to `UL = MeasSide`, `LL = −1`): still no trip.** The clamp is now
correct by inspection (`IF (-1.0 .LE. MeasSide) MS = LIMIT(-1.0, MeasSide, MSC)` → 0 for MeasSide = 0), and
`VMEAS = VDF + DVS` is generated, yet the relay does not fire. So the defect is downstream of the
arithmetic: most likely `VMEAS` is 0 at the relay's input (a label whose net does not resolve to the PLL's
`VDF`), or `RMS3` returns a dimensioned value that collapses the sum — the two candidates to test next.

**State restored:** the accepted staging snapshot (`stage5\ib4hv_wp6_staging.pscx`) is live again, build
**0 errors, NODES 191, NPAGES 27**; the probe project is kept at `stage5\ib4hv_wp6_measside_probe.pscx`
(definition contains the selector; plant `iid 1700000140` left at `Vt` 0.9 / `MeasSide` 0). Two `runs`
(`ib4hv_run29_measside0_6s.psout`, `ib4hv_run30_measside0_6s.psout`) are in `C:\PSCAD_work\s21\`.

**Next diagnostic (one run or one build):** export `VMEAS` through a `pgb` (the earlier `SHARE` pgb did not
register either — so first confirm that a new `pgb` appears in the `.psout` at all), or replace the final
sum with `VMEAS = VDF` hard-wired to prove the relay chain itself is intact after the rename.

### 40. WP6 item 4 diagnosis — the chain is intact in the code; the **instance parameter `Vt` is not reaching it**

Ran the hard-wired test the §39 note called for: the selector's final sum was replaced by a pass-through
`master:gain(G=1)`, so `VMEAS ≡ VDF`, and the model was rebuilt and run with the test plant at `Vt` 0.9,
`Tt` 0.05 (`C:\PSCAD_work\s21\ib4hv_run31_vmeas_eq_vdf_6s.psout`).

Generated code (read from `RES_Plant.f`):

```
VDF   = REALPOLE(0,1,0,1.0,0.008,VD, ...)
VMEAS = 1.0 * VDF
RT_46 = + VMEAS - Vt
CALL EMTDC_X2COMP(0,0,0.0,RT_46,...)
RT_47 = RVD2_1(1)
RT_48 = RT_47 * REAL(ARM)
CALL EMTDC_XONDLAY(0,Tt,RVD2_1,RVD2_2)
```

That is exactly the chain that tripped in run 27 — so the **renaming and the pass-through are correct**. The
run nevertheless shows **TRIP max 0 on all 18 plants** (checked every instance) while that plant's `VDF`
swings 0.78–1.12.

**Conclusion (measured):** the relay is not comparing `VMEAS` with 0.9 — with the arithmetic proven, the
remaining explanation is that the **instance parameter `Vt` is not the value set in the XML**. The instance's
paramlist reads back `Sbase` 3132, `Vt` 0.9, `Tt` 0.05, `MeasSide` 0 (`set_one_instance.py --show`, from
`stage5\ib4hv_wp6_measside_probe2.pscx`), yet the relay behaves as if `Vt` were the parked 1.5. The most
probable cause is the parameter **mapping between the instance paramlist and the definition's form after
`MeasSide` was appended** (the same class of problem as §36's per-instance `RampLim`, which also had no
effect until the definition default changed).

**Next test (one run):** set `Vt` on that plant to 0.1 — no physics can leave `VDF` (0.78–1.12) below 0.1, so a
trip proves the value arrives and a second no-trip proves the mapping. If it is the mapping, the fix is to
re-place the instance (so PSCAD rebuilds its parameter list from the current form) or to set the parameter
through the API rather than the XML.

**State:** the accepted staging snapshot (`stage5\ib4hv_wp6_staging.pscx`) is live again and rebuilt
(**0 errors, NODES 191, NPAGES 27**). The diagnostic project is kept at
`stage5\ib4hv_wp6_measside_probe2.pscx`, with `RES_Plant.f` of the run at `C:\PSCAD_work\f_vmeas.f`.

### 41. WP6 item 4 discrimination test — the overvoltage parameters are **not delivered per instance** (and the definition default does not help either)

The `Vt` 0.1 test from §40 was run, and then three more, each ruling out one explanation:

| run | change | result |
| --- | --- | --- |
| 32 | `Vt` 0.1 on the test plant (probe definition with selector) | **no trip**, all 18 plants |
| 33 | chain input reverted to `VDF` (selector unused) | **no trip** |
| 34 | `meas_side` block deleted from the generator | **no trip** |
| 35 | **definition default** `Vt` = 0.1 (and `Tt` 0.05) | **no trip** |
| 36 | accepted staging snapshot, `Vt` 0.8 / `Tt` 0.2 on one plant | **no trip** |

The generated code is correct in every one of these (`RT_46 = + VDF - Vt`, `CALL EMTDC_X2COMP(0,0,0.0,RT_46,…)`,
`RT_48 = RT_47*ARM`, `XONDLAY(0,Tt,…)`), and `pscad_get_component_parameters` reads back `Vt` 0.1 / `Tt` 0.05.
With `VDF` ≈ 1.03 the relay must fire, so the value reaching the module is not the value stored in the project.

**Consequence (important, and it re-opens an earlier result):** `meas_side` cannot be built on this parameter
delivery, and — more seriously — the trips seen in runs 25–27 cannot be attributed to the `Vt` values set
there either; they must have come from another path (most plausibly the *block-2/3* thresholds, whose
defaults differ). Any gate that relies on a per-plant `Vt`/`Tt` must be re-derived once the delivery is
understood. The definition default is not a workaround for individual plants (run 35: 0.1 on the definition
still produced no trip), so the fault is **in the instance→module parameter binding for the overvoltage
channel**, not in the values.

**State:** accepted staging snapshot live, `Vt` 1.5 / `Tt` 0.05 on the test plant, rebuild **0 errors,
NODES 191, NPAGES 27**. Diagnostic project kept at `stage5\ib4hv_measside_vtdead.pscx` (definition default
`Vt` 0.1); `.psout` files `ib4hv_run32..36_*.psout` in `C:\PSCAD_work\s21\`.

**Next (cheap, no run):** compare the *instance* parameter block in a `.pscx` that works (e.g. the 18 plants'
`Sbase`, which demonstrably works) against `Vt` in the same paramlist — if `Sbase` and `Vt` are delivered by
the same mechanism, the difference must be in the definition's `form` entry for `Vt` (e.g. a duplicated
parameter or a stale `content_type`), which is checkable by diffing the `form` block against the generated
`INTENT(IN)` list.

### 42. Model state after §41 (unchanged operating point)

The live project is the accepted staging snapshot: **0 errors, no bad warnings, NODES 191, NPAGES 27**,
all 18 plants with `Vt` 1.5 (parked), `Share1` 1 / `Share2,3` 0, `RampLim` 1e6, `MeasSide` absent. The
operating point is the run-28 one (plant 13,940.6 MW, machines 15,333.4 MW, HVDC −1,000.6 MW), unchanged by
this diagnosis.

### 43. Root cause found — **block 1 has never tripped**; blocks 2 and 3 do. §38's gate stands, its timing claim does not

Re-read of run 27 showed that its three `id` levels were **0.900 → 0.601 → 0.301** with the steps at
**2.0 s and 3.3 s**, i.e. blocks 2 and 3. Block 1 (trips at ARM 0.5 + Tt 0.2 = 0.7 s) **never fired** — I had
attributed the 0.7 s step to it without measuring it. That single fact explains every run since §38:

- run **38** (gate config: 3 blocks, `Vt` = `Vt2` = `Vt3` = 0.80): `id` 0.92 → **0.577 at 2.4 s** → **0.314 at
  5.5 s** = exactly 2/3 and 1/3 → **blocks 2 and 3 stage correctly, block 1 does not**;
- runs **34, 37, 39, 40, 41** (one block, `Vt` 0.1 / 0.8, clean builds, reordered paramlists, `Vt1`/`Tt1`
  variants): the `id` trajectory is **bit-identical** (0.7221 / 0.8531 / 0.9419 / 0.8782) in all five — the
  plant never trips.

So the earlier "parameters are not delivered" reading is **wrong as stated**: `Vt2/Tt2/Vt3/Tt3` *are*
delivered; only the **block-1 branch** is dead, and it is dead for every parameter naming I tried
(`Vt` via import + `sumj`, `Vt` bound in the comparator, `Vt1` bound in the comparator, with `Tt`/`Tt1`).
Blocks 2/3 differ from block 1 in exactly one respect: they have **no `+ Force` summing junction** between
the delay and the 0.5 comparator. That junction (with the `Force` import at (74,30) → (82,32)) is now the
prime suspect: if `Force` resolves to a negative value in the module, the sum never crosses 0.5.

**Consequence for §38:** the measured ratios 0.668 / 0.334 remain valid evidence that a trip removes exactly
its share, but the claim "three blocks trip at 0.7 / 2.0 / 3.3 s" is corrected to "**two** blocks trip, at
2.0 and 3.3 s" — recorded, because it is the difference between a working and a dead first block.

**State:** the accepted staging snapshot is live again (**0 errors, NODES 191, NPAGES 27**). Work from this
diagnosis is kept at `stage5\ib4hv_vt1tt1_probe.pscx` (definition with `Vt1`/`Tt1`, block 1 rebound to the
comparator); the generator currently carries that variant, so regenerating would move the module away from
the accepted snapshot — noted here so it is not mistaken for the accepted state.

**Next test (one build + one run, no new physics):** delete the `+ Force` summing junction from block 1 (feed
the delay output straight into the 0.5 comparator) and repeat `Vt` 0.8 / `Tt` 0.2 — a trip at 0.7 s proves
the junction is the defect and closes the loop for `meas_side`, which only needs a working block 1.

### 44. The `+ Force` junction is **not** the defect — block 1 must be rebuilt as a copy of block 2

Ran the test from §43: block 1's `+ Force` summing junction was removed (delay output straight into the 0.5
comparator; `Force` moved to a label so the port stays), `Vt1` 0.8 / `Tt1` 0.2 on the test plant, **clean**
build, 6 s run (`C:\PSCAD_work\s21\ib4hv_run42_noForce_6s.psout`).

Result: **no trip anywhere**, and the test plant's `id` is again **bit-identical** to runs 34/37/39/40/41
(0.7221 / 0.8531 / 0.9419 / 0.8782). The model demonstrably responds to *some* parameters (run 38's share
staging: 0.92 → 0.577 → 0.314), so these runs are live; block 1 simply never fires under any of:

| variant tried | result |
| --- | --- |
| `Vt` via import + `sumj` (original template chain) | no trip |
| `Vt` bound directly in the comparator | build error (`no matching RES_Plant`), then no trip with `Vt1` |
| `Vt1` + `Tt1` as dedicated parameters, paramlists reordered to the definition order | no trip |
| `Vt1`/`Tt1` **and** the `+ Force` junction removed | **no trip** |

**Conclusion:** the legacy block-1 chain (the part inherited from the SyncUnit template: `compare → ×ARM →
delay → [sum] → compare → latch → compare`) does not latch in this module, while the two chains built from
scratch at rows 120/136 do. The defect is in the inherited chain, not in any single parameter or junction —
and it is not worth further bisection, because the fix is known and cheap.

**Decision (D21-21):** rebuild block 1 as a **third copy of the block-2 chain** (rows 152, `Vt1`/`Tt1`), and
retire the inherited chain. That makes all three blocks structurally identical, which is also the cleaner
design, and it removes the last piece of the copied template from the relay path.

**State:** accepted staging snapshot live again (**0 errors, NODES 191, NPAGES 27**). Probes kept:
`stage5\ib4hv_vt1tt1_probe.pscx`, `stage5\ib4hv_noForce_probe.pscx`; `ib4hv_run42_noForce_6s.psout` in
`C:\PSCAD_work\s21\`. The generator currently carries the `Vt1`/`Tt1` + no-Force variant, i.e. it is **one
step away** from D21-21 but not equal to the accepted snapshot — recorded so a regeneration is not mistaken
for restoring the accepted state.

### 45. D21-21 implemented — **block 1 now trips** (gate met), but the integrated baseline does not hold; reverted

Implemented exactly as decided: block 1 is the third copy of the block-2 chain (row 152, `Vt1`/`Tt1`), the
inherited SyncUnit chain is retired, and `Force` moved to the trip output (`TRIP = TRIP0 OR Force`; generated
code: `TRIPSUM = + TRIP0 + Force`).

**Gate result (`run 43`, plant iid 1700000140, `Vt1` 0.8 / `Tt1` 0.2, clean build): `id` 0.7221 at 0.5 s →
0.0299 at 1.0 s → 0.0002 at 5.5 s.** The relay trips at 0.7 s (ARM 0.5 + `Tt1` 0.2), the share goes to 0 and the
current reference is driven to zero: **D21-21 works, the block-1 defect is closed.**

The run also exposed a second, previously masked defect: plants **[1] and [16] tripped at t = 0** because
their `FRC` forcing is HIGH during 0–25 s (pulse `F` 0.02 / `P` 180 → a 25 s "on" segment); the dead `Force`
path had hidden it. Setting both pulses `Max` 0.0001 removed those trips (`run 44`: 0 trips) — but `run 44`
also showed **bus 38's three plants at zero** (`id` 0.001 / 0.002 / −0.001), because the test plant was still
commanded to trip and its loss dragged the collector down.

Restoring the test plant to `Vt1` 1.5 (`run 45`) did **not** restore the baseline: plant total **2,749.7 MW**
(vs 13,940.6) and bus 9 at **373.7 kV**, i.e. the D21-21 module as integrated changes the steady state. The
cause is not the relay threshold; the most likely interaction is the new `TRIP`/`EN`/share chain with the six
gate multipliers (`EN` now depends on `STGSH`, which depends on a chain that reads `VDF`).

**Reverted:** accepted staging snapshot live again, rebuild **0 errors, no bad warnings, NODES 191,
NPAGES 27** (13,940.6 MW state). The attempt is kept at `stage5\ib4hv_d2121_collapsed.pscx`
(`run 43/44/45` `.psout` in `C:\PSCAD_work\s21\`).

**Next (2 builds, no guessing):** the block-1 fix is proven in isolation, so integrate in two steps —
(1) add the third chain **without** touching `EN`/`TRIP` (keep `EN = ONE − TRIP1` as in the snapshot) and
verify the baseline is still 13,940.6 MW; (2) only then move `Force` to the trip output. That separates the
relay fix from the share/`EN` change that broke the operating point.

### 46. Step 1 attempted — the generator's relay section cannot be patched incrementally; it needs a clean rewrite

Step 1 (block 1 = cloned chain at row 152, `EN = ONE − TRIP` unchanged) was applied to the generator and
produced three successive build failures, each from a different collision with code that had been *kept*:

1. `Input port 'IND:Dim' is floating` on the new `sumj` at (42,152) — the summing junction only builds at the
   template's own coordinates.
2. Moved to the snapshot's coordinates (84,46) → `Signal 'EN' source contention`: the snapshot's `EN` block
   **survives** my D21-21 chain deletion, so adding one duplicates it.
3. Removing the duplicate → `Input port 'IN2' is floating` + a dimension mismatch on the gate multipliers
   (`master:mult` 1350000032 / 1350000012): the retired chain had been supplying inputs that the surviving
   gate/`EN` wiring still expects.

That is diagnostic, not bad luck: **the relay region is a patched copy of the inherited SyncUnit chain, and
every remaining piece of it is entangled with the pieces I replace.** Incremental edits there cost a build per
attempt and leave partial state.

**Reverted and verified:** accepted snapshot live, **clean build 0 errors, no bad warnings, NODES 191,
NPAGES 27** (after unloading first — a copy made while the project was loaded was silently ignored by
`pscad_load`, which re-focuses the in-memory copy; the on-disk file was correct all along, checked directly:
no `Vt1`, no `STGU1`, no `TRIPSUM`). Failed step-1 state kept at `stage5\ib4hv_step1_failed.pscx`.

**Generator status (important):** `stage3\build_resplant.py` now contains the half-applied step 1 (three
chains, no `EN` duplication guard, `Force` moved) and **does not reproduce the accepted snapshot**. The next
session must either finish the rewrite described below or regenerate from a known state — regenerating now
would re-create the broken definition.


### 47. Relay region rewritten - generator reproduces the baseline AND block 1 trips (step 1 DONE)

The single-edit rewrite of §46 was done: three identical chains (rows 120 / 136 / **152**), `STGUk`, `STGSH`,
one `EN = ONE - TRIP` block, `TRIP` export/pgb, parameter imports untouched. Five build errors were cleared on
the way, each worth keeping:

- `EN` contention twice - a stale `TRIP1`-based `EN` block survived two of the edits (removed);
- `Signal 'Force' source contention` three times: a datalabel placed **on an import's own pin is a second
  source**, and routing the `Force` wire collides with the control blocks (x = 76) and with the parameter
  imports (x = 88, y 8-48). The `Force` OR was therefore **dropped** (FRC is disabled anyway, pulses `Max`
  0.0001); the `Force` port stays in the interface for a separately verified step.

**Baseline restored exactly (`run 46`):** plant **13,940.6 MW**, machines **15,333.4 MW**, HVDC **-1,000.6 MW**,
bus 9 413.6 kV - identical to runs 18/24/28. Build **0 errors, NODES 191, NPAGES 27**.

**Block 1 trips (`run 47`, `Vt1` 0.8 / `Tt1` 0.2 on plant iid 1700000140):** `TRIP` at **0.903 s**; `id` 0.7221
(0.5 s) -> 0.9321 (0.8 s) -> **-0.0505** (1.0 s) -> -0.0812 (5.5 s); one plant tripped, no others. The 0.9 s
instead of 0.7 s is the comparator needing VDF > 0.8 continuously after arming - the relay latches as designed.

**State:** live project = the rewrite with defaults (`Vt1` 1.5 / `Tt1` 0.05, `Share1` 1, `RampLim` 1e6), clean
build **0 errors, NODES 191, NPAGES 27**; snapshots `stage5\ib4hv_wp6_relay_rewrite.pscx` (accepted) and
`stage5\ib4hv_block1_trip_test.pscx` (the `Vt1` 0.8 test); `.psout` `ib4hv_run46_rewrite_baseline_6s` and
`ib4hv_run47_block1_trip_6s` in `C:\PSCAD_work\s21\`.

**The generator now matches the accepted model again**, so the remaining work is parameter-level:
(1) re-add the `MeasSide` selector to the now-working block-1 path and gate it; (2) put `Force` back on the
trip output without crossing the control area (dedicated free row below y = 100).


### 48. WP6 item 4 (`meas_side`) re-added on the working block-1 path - **GATE PASSED**

Selector rebuilt in the generator on free rows (y = 100), upstream of the block-1 chain only:

```
const 1.0 -> hardlimit(UL = MeasSide, LL = -1) -> MS        (clamp(1.0,[-1,MeasSide]) = MeasSide)
rms-inst(VA_PU, 50 Hz)                        -> VPOIRMS
DV = VPOIRMS - VDF ; DVS = MS*DV ; VMEAS = VDF + DVS
```

and the block-1 chain reads `VMEAS` (`blocks 2/3 keep VDF`). Published parameter `MeasSide`
(0 = internal |V|, 1 = POI phase-A RMS). Build **0 errors, NODES 191, NPAGES 27**.

**Gate (plant iid 1700000140, `Vt1` 0.9, `Tt1` 0.05):**

| run | MeasSide | result |
| --- | --- | --- |
| 48 | **0** | **TRIP at 0.551 s** (= ARM 0.5 + `Tt1` 0.05); `id` 0.7221 -> -0.0532 |
| 49 | **1** | **no trip**, `id` 0.878 at 5.5 s (VMEAS = VPOIRMS ~ 0.73 < 0.9) |

**PASS** - the relay follows the selected measurement exactly as specified.

**No regression (`run 50`, defaults `MeasSide` 0 / `Vt1` 1.5):** plant **13,940.6 MW**, machines
**15,333.4 MW**, HVDC **-1,000.6 MW** - identical to run 46 and the accepted state.

**State:** live project = accepted state with the selector (build **0 errors, NODES 191, NPAGES 27**);
snapshot `stage5\ib4hv_wp6_measside.pscx` (+ `C:\PSCAD_work\s21\ib4hv_run50.pscx`); gate states kept as
`stage5\ib4hv_measside0_state.pscx` / `stage5\ib4hv_measside1_state.pscx`; `.psout` runs 48/49/50 in
`C:\PSCAD_work\s21\`.

**WP6 status: items 1-4 done and measured** (current limit, `RampLim`, sub-block staging, `meas_side`).
Remaining: `Qmode` 2 (grid-forming), `POD`, then lever 3 (line-flow channels), Stages 5-10.


### 49. WP6 item 5 start - `Qmode 2` mini-plan written; interface added; **verification run BLOCKED by the environment**

**Mini-plan written** (`stage3\design_qmode2.md`, 6 sections): droop-based grid-forming behind the existing
filter and inner current loop -
`P = VD*ID + VQ*IQ`, `Q = VD*IQ - VQ*ID`, `omega = W0 + Kp*(Pref - P) + Kq*(Vset - VDF)`,
`THETA_GF = integral(omega)`, `id_ref/iq_ref` from a voltage PI on `(Vset - VD, -VQ)`, selection by the
published `Qmode` through the proven `const -> hardlimit(UL = Qmode, LL = -1)` carrier, with `Qmode = 0`
bit-identical as gate 1, plus the +/-5 % V-step gate (Q within 2 %) and a frequency-step gate. Implementation
order is staged (parameter -> droop integrator -> voltage loop -> three selectors -> gates) so no step is a
rewrite.

**Interface added** in `stage3\build_resplant.py`: published `Qmode` (default 0), instances set to 0,
parameter lists reordered. Three build errors on the way, all layout: the new parameter import auto-places at
x = 88 and collided with the `TRIP` pgb, and moving the pgb twice landed it on other pins (`Signal 'TRIP'
source contention`). Final position (24,68) builds clean: **0 errors, no bad warnings, NODES 191, NPAGES 27**
(the map reports 188 live nodes).

**BLOCKED - the simulation no longer starts.** After the clean build, `pscad_run_project` returns `ok` and
PSCAD reports `is_busy = false`, but **no `.psout` is produced and no runtime message is emitted** (the message
log ends at "Finished compiling"); the build folder shows only SCons artefacts. Reproduced 3 times, including
after saving the project and unloading the stale `rp1` project from the workspace. So the model is **not
verified by simulation since run 50** - the last measured baseline is run 50 (plant 13,940.6 MW, machines
15,333.4 MW, HVDC -1,000.6 MW), which predates the `Qmode` interface but not any behaviour change (defaults
0 and an unused parameter).

**This needs a GUI-level look at PSCAD** (a modal dialog, a licence prompt or a stuck launcher can stop runs
silently; the MCP cannot dismiss it). Once a run starts again, the first action is the `Qmode = 0` equality
gate (`run 52`), then the grid-forming implementation per the mini-plan.

**Next (one edit, not a patch series):** rewrite the whole relay/`EN`/`TRIP` region in one go — delete
everything from the inherited chain through the `TRIP` pgb and rebuild: three identical chains (rows 120/136/
152), `STGUk`, `STGSH`, `EN = ONE − TRIP1` (snapshot semantics), `TRIP` export/pgb and the `Force` input — so
the generator has one coherent definition instead of a patched template. Then step 1 and step 2 can each be a
single parameter change, not a code surgery.


### 50. Run-path recovery attempted - the simulation queue is broken at the PSCAD level (needs a manual start/login)

Following the §49 blocker, the recovery sequence was run in order:

1. `pscad_connect(prefer_launch=true)` -> `already_connected`, licensed true, alive true. Re-attaching does not
   help: a 0.2 s run of `ib4hv` and of `rp1` both return `ok` and produce **no `.psout`** (nothing in
   `C:\PSCAD_work\*\*.psout` newer than 20 min), and the message log still ends at "Finished compiling".
2. `pscad_disconnect` + `connect` -> `connected_existing`, still no runs.
3. Simulation-set route: `create_simulation_set` + `add_task_to_simulation_set` succeed, but `run` fails with
   **`SystemError: Could not queue task`** - i.e. **PSCAD's own simulation queue is stuck**, not the model. Two
   different projects fail identically, so it is environmental.
4. Restart: disconnected, `Stop-Process` on PSCAD (pid 62008), `connect(prefer_launch=true)` ->
   `ConnectionRefusedError` (still starting), a second launch produced **two** instances and `licensed: false`;
   both were stopped; one manual `Start-Process ...\Pscad.exe` (pid 47336, responding) now runs, but the
   automation channel returns **`WinError 10054` (connection forcibly closed)** on every call - the instance is
   up but its automation server is not usable (a startup/login dialog is the likely cause and cannot be
   dismissed through the MCP).

**State of the model (safe):** all project files are saved on disk; `C:\PSCAD_work\ib4hv.pscx` is the
`Qmode`-interface build (19:40), snapshot `stage5\ib4hv_wp6_qmode_iface.pscx`; last simulation-verified
baseline remains **run 50** (plant 13,940.6 MW, machines 15,333.4 MW, HVDC -1,000.6 MW).

**Needs the user:** start PSCAD, log in / confirm the licence, and leave it at the workspace - then the run
path can be re-tested and the `Qmode = 0` equality gate executed. No further model work can be verified until
the automation server answers again.


### 51. Run path restored; `Qmode = 0` equality gate PASSES; GF stage 2 in; stages 3-4 refused by the label graph

**Run path restored.** After the §50 restart the automation server came back and a 0.2 s run produced a
`.psout` (`3,752,960` bytes, 21:24) - the queue was the problem, not the model. Lesson: a stuck queue
(`Could not queue task`, runs returning `ok` with no output) is cleared only by restarting PSCAD.

**`Qmode = 0` equality gate (`run 52`, 6 s, 20 us):** plant **13,940.6 MW**, machines **15,333.4 MW**, HVDC
**-1,000.6 MW**, no trip - identical to run 50. The published `Qmode` interface is transparent.

**GF stage 2 added** (`stage3\design_qmode2.md`, rows 200+): P/Q measurement
(`P = VD*ID + VQ*IQ`, `Q = VD*IQ - VQ*ID`), `Pref - P`, a 0.314 gain and the `THETA_GF` integrator, all
**unconnected**. Build 0 errors; **`run 53` reproduces the baseline exactly** (13,940.6 / 15,333.4 / -1,000.6),
i.e. the added blocks cost nothing. Snapshot `stage5\ib4hv_wp6_gf_stage2.pscx`.

**Stages 3-4 refused.** Adding the voltage PIs (`Vset - VD`, `-VQ` -> `IDGF`/`IQGF`) and the three `Qmode`
selectors failed on the same classes of defect as the relay work: `Input port 'IND:Dim' is floating` on two
sum junctions, and `Signal 'IQREF' source contention` - the module already has more than one `IQREF` driver
(the fixed-PF `Kpf` branch), so a selector cannot simply own that name. Reverted in one edit; the live project
is back to the run-53 state, rebuild **0 errors, no bad warnings, NODES 191, NPAGES 27**.

**Conclusion recorded for WP6 item 5 (D21-22):** the grid-forming loops must be built as a **separate
definition** (e.g. `RES_GFM`, generated alongside `RES_Plant` and placed instead of it for the grid-forming
plants), not grafted onto `RES_Plant`'s current-reference graph - the same lesson as the relay rewrite, one
level up. The mini-plan's stages 1-2 (parameter, measurement, integrator) are reusable as-is; stages 3-4 move
into the new definition. No grid-forming gate has been run yet.


### 52. D21-22 scaffolding: `RES_GFM` created as a separate definition; baseline unchanged

`build_resplant.py --update` now writes **two** definitions: `RES_Plant` (unchanged) and `RES_GFM`, a byte
copy with its own name and id (`1300000701`), inserted after `RES_Plant` and replacing any previous `RES_GFM`.
It is **unused**, so it costs no nodes and changes no behaviour - the point is that the grid-forming loops can
now be built *inside a definition whose whole label graph is ours*, which is what the §51 attempt lacked.

Evidence:
- definitions list now ends `... RES_Plant, RES_GFM` (checked by parsing the `.pscx`);
- clean build **0 errors, no bad warnings, NODES 191, NPAGES 27**;
- **`run 54` reproduces the baseline exactly**: plant **13,940.6 MW**, machines **15,333.4 MW**, HVDC
  **-1,000.6 MW**, no trip.

Snapshot `stage5\ib4hv_wp6_gfm_def.pscx`; `.psout` `C:\PSCAD_work\s21\ib4hv_run54_gfm_def_6s.psout`.

**Next for WP6 item 5:** build the GF loops inside `RES_GFM` - move stages 1-2 in (P/Q measurement, droop,
integrator), then the voltage PIs and the three references it owns (`THETA`, `IDREF`, `IQREF` all generated
inside `RES_GFM`, so no contention is possible), and place one `RES_GFM` instance in the network for the
`Qmode = 0` equivalence gate followed by the +/-5 % V-step gate (Q within 2 %).


### 53. `Qmode = 1` (Q(V) droop) implemented in the generator; **build/run blocked - PSCAD automation channel dead**

Re-reading the PLAN.md WP6 table showed that the **+/-5 % V-step gate belongs to `Qmode = 1` (Q(V) droop, M1)**,
not to the grid-forming item - so the gateable item was implemented first:

```
IQDROOP = Kq_q * (Vset - VDF)             Kq_q = 2.0 pu/pu (literal gain)
QM      = Qmode via const 1.0 -> hardlimit(UL = Qmode, LL = -1)
QM1     = (QM > 0.5)
IQREF   = IQREF_FF + QM1 * (IQDROOP - IQREF_FF)      (IQREF_FF = the fixed-PF reference)
```

`Qmode = 0` therefore reproduces the grid-following Q reference exactly; `Qmode = 1` gives Q = 2.0*(Vset - VDF)
on the plant's own Sbase. The generator writes both definitions (`RES_Plant`, `RES_GFM`) and the project file
was updated, but **no build or run could be made**: PSCAD's automation channel now returns
`WinError 10054 (connection forcibly closed)` on every call, and the running instance had to be restarted from
the executable because the process had died (the session's second crash).

**State:** the **verified** project (`run 54` snapshot, baseline 13,940.6 / 15,333.4 / -1,000.6 MW) is back at
`C:\PSCAD_work\ib4hv.pscx`; the unverified droop build is kept at
`stage5\ib4hv_qmode1_droop_unverified.pscx`, and the generator carries the droop code (so it can be rebuilt
when the tool answers).

**Needs the user:** start PSCAD and complete the login/licence prompt (the automation server only answers after
that), then the next actions are: clean-build the droop definition (expect 0 errors, NODES 191), `Qmode = 0`
baseline, then the +/-5 % `Vset` step on one plant with `Qmode = 1` and check Q against 2.0*dV within 2 %.


### 54. Link recovered without the user; `Qmode = 1` droop taken to one remaining build error; verified state restored

**Link:** the `WinError 10054` was a stale MCP session, not a licence problem - `pscad_disconnect` followed by
`pscad_connect` re-established a **licensed, alive** connection to the running instance (the earlier restart
had already fixed the queue). Recorded because §53 asked for a manual login that was not needed.

**`Qmode = 1` (Q(V) droop) - five build errors, four fixed:**

1. `Signal 'IQREF' source contention` - the fixed-PF driver label kept its name because `RENAME` keys are
   *template* ids and do not match the generated label (2052997965). Fixed by renaming **by coordinate**
   (50,4) in the generator, which prints `IQREF driver renamed to IQREF_FF at (50, 4)`.
2. `Input port 'A' is floating` on a datalabel - one label was 2 units off its pin (`Vset` at (12,252)
   instead of (14,252)).
3. `IND:Dim` floating - `RES_Plant` has **no `Vset` signal**; the droop needs it published, so `Vset`
   (default 1.0) was added to `PARAMS` and to every instance.
4. Rebuild with 1-3 applied: the IQREF contention and the floating label are gone.

**Still open:** a single remaining `Input port 'IND:Dim' is floating` on a sum junction (id 1350000189, not
yet identified - most likely one of the new sums whose label sits on a dimensioned signal).

**State:** the **verified** project (run 54: 13,940.6 / 15,333.4 / -1,000.6 MW) is live again and rebuilds
**0 errors, NODES 191, NPAGES 27**. The droop attempt is kept at `stage5\ib4hv_qmode1_droop_v2.pscx`; the
generator carries the droop code plus the `Vset` parameter, so the next pass is a single-error fix plus a
build.

**Next:** identify sum 1350000189 (list the definition's sum junctions with `pscad_get_ports` on canvas
`RES_Plant`, or bisect by removing the three new sums one at a time), then build, run the `Qmode = 0`
baseline and the +/-5 % `Vset` step gate.


### 55. `Qmode = 1` (Q(V) droop) BUILT and GATED - Q = Kq*(Vset - VDF) verified to 0.0001 pu

**The last build error was the missing parameter, not a junction problem.** Sum 1350000189 is the droop's first
sum at (16,252); its `IND` input carries the label `Vset`, and `Vset` had never reached `PARAMS` (the earlier
text substitution did not match), so the label had **no driver** and PSCAD reported its dimension as floating.
Adding `("Vset", ...)` to `PARAMS` (default 1.0) plus the instance values fixed it: **clean build 0 errors, no
bad warnings, NODES 191, NPAGES 27**.

**Transparency (`run 55`, all `Qmode` 0):** plant **13,940.6 MW**, machines **15,333.4 MW**, HVDC
**-1,000.6 MW** - identical to runs 50/52/53/54. The selector is inert at `Qmode = 0`.

**Droop gate (`run 56`, plant iid 1700000140, `Qmode` 1, `Vset` 1.05 = +5 %):**

| quantity | value |
| --- | --- |
| `IQ` with `Vset` 1.05 | **-0.0615 pu** |
| `IQ` baseline (`run 55`) | -0.1579 pu |
| delta | **+0.0964 pu** |
| prediction `Kq*dVset` = 2.0*0.05 | +0.1000 pu (3.6 % short) |
| **measured `VDF`** | **1.0807** |
| **law check: `Kq*(Vset - VDF)`** = 2.0*(1.05-1.0807) | **-0.0614 pu** vs measured -0.0615 -> **0.0001 pu error (0.1 %)** |
| `ID` (active power) | 0.8991 vs 0.8992 baseline -> unchanged, i.e. the droop acts on Q only |

The 3.6 % difference against `Kq*dVset` is **not** a droop error: raising the Q reference raises the bus
voltage (`VDF` 1.0308 -> 1.0807), and the law is defined against `Vset - VDF`. Against the measured voltage the
law holds to **0.0001 pu**. Recorded both ways so the gate reading is unambiguous.

**State:** defaults restored (`Qmode` 0 / `Vset` 1.0 on all plants), rebuild **0 errors, NODES 191,
NPAGES 27**; snapshots `stage5\ib4hv_wp6_qmode1.pscx` (accepted) and
`stage5\ib4hv_qmode1_gate_state.pscx` (`Qmode` 1 / `Vset` 1.05); `.psout` runs 55/56 in
`C:\PSCAD_work\s21\`.

**WP6 status: items 1-4 done and measured; item 5a (`Qmode = 1` Q(V) droop) now built and gated.** Still
open in item 5: the grid-forming law (`Qmode = 2`, `RES_GFM` scaffolding exists), then `POD` (item 6).


### 56. Grid-forming v1 (`Qmode = 2`) built and run: stable voltage regulation, `Qmode = 0` still exact

**Built** (in `RES_Plant`, inherited by the `RES_GFM` copy): voltage PIs
`id_ref = PI(Vset - VD)`, `iq_ref = PI(-VQ)` (GP 2.0, TI 0.02, limits +/-1.1), the `Qmode` selector from
§55/§51 (`QM = Qmode`, `QM2 = (QM > 1.5)`), and two selectors
`REF = FF + QM2*(GF - FF)` on `IDREF` and `IQREF`. The grid-following drivers were renamed by **coordinate**
(`IDREF` at (72,182) -> `IDREF_FF`, `IQREF` at (50,4) -> `IQREF_FF`); two more build errors cleared
(`IDREF` contention, `IND:Dim`) - the `Vset`-as-unpublished-parameter lesson from §55 applied again. Clean
build **0 errors, no bad warnings, NODES 191, NPAGES 27**.

**Transparency (`run 57`, all `Qmode` 0):** plant **13,940.6 MW**, machines **15,333.4 MW**, HVDC
**-1,000.6 MW** - identical to runs 50/52/53/54/55, so the two new selectors are inert.

**`Qmode = 2` on one plant (`run 58`, iid 1700000140, `Vset` 1.0):**

| quantity | baseline (`run 57`) | **GF (`run 58`)** |
| --- | --- | --- |
| `VDF` 5-6 s | 1.0308 | **1.0557** (min 1.0136, max 1.0848) |
| `ID` | 0.8992 | **0.8992** |
| `IQ` | -0.1579 | **-0.1118** (min -0.2398, max +0.0592) |
| `TRIP` | 0 | **0** |

So the plant switched from a fixed-PF Q injection to voltage regulation (Q reduced by 0.046 pu while P is
unchanged), and it is **stable - no trip, no runaway**. Two limitations recorded: the voltage loop leaves a
**steady-state error** (`VDF` 1.056 against `Vset` 1.0, while `IQ` is far from its limit, so the PI is not
saturated - the loop needs a slower `TI`/higher gain or an integrator reset at arming), and the **angle droop
(synthetic inertia) is not implemented** - `THETA` still comes from the PLL, stage 5 of the mini-plan.

**State:** defaults restored (`Qmode` 0, `Vset` 1.0), rebuild **0 errors, NODES 191, NPAGES 27**; snapshots
`stage5\ib4hv_wp6_gf_v1_accepted.pscx` (accepted) and `stage5\ib4hv_gf_q2_state.pscx` (the `Qmode = 2`
test); `.psout` runs 57/58 in `C:\PSCAD_work\s21\`. Note: PSCAD crashed twice more during this step (third
and fourth of the session) and each time recovered with a restart + `disconnect/connect`.

**WP6: items 1-4, 5a (droop) and 5b (GF v1) built; the GF voltage-loop tuning + angle droop remain.** Next
after that: `POD` (item 6), then the open gates (WP4 Q clause, G4a clause 2, French end), lever 3 and
Stages 5-10.


### 57. GF voltage-loop tuning attempt: indistinguishable results - the network is the wrong place to gate it (D21-23)

Slowed the two GF voltage PIs from `GP` 2.0 / `TI` 0.02 to **`GP` 1.0 / `TI` 0.1**, confirmed in the `.pscx`
(`(24,280)` and `(24,292)` both read `GP 1.0, TI 0.1`), clean build 0 errors, `Qmode = 2` on plant iid
1700000140 (`run 59`).

Result vs `run 58` (the faster PIs): **statistically identical** - `VDF` 1.0557, `ID` 0.8992, `IQ` -0.1118,
`TRIP` 0, and even the same peak-to-peak values to four decimals. The two `.psout` files have **different
hashes** (E63F76B2... vs 2DBD590F...), so both runs executed; the operating point simply does not respond to
the loop gain. Two readings are possible and neither can be distinguished inside this network:

1. the GF path is not actually in the current-reference path at the operating point (the selector may be
   passing `FF`), and the run-58/57 difference comes from something else; or
2. the loop is dominated by the 17 fixed-PF plants at the same buses, so its gain cannot move the operating
   point measurably.

**D21-23 (recorded):** the grid-forming gate cannot be characterised inside the 18-plant network - the
mini-plan's own first step is a **bench** (one plant + a controllable source). That bench (`rp1`) is currently
unusable: its `Pref` stimulus does not reach the module (measured in §39 - identical `id` trajectories with the
stimulus wired or not), so **repairing the bench is the prerequisite**, not more network runs.

**State:** reverted to the verified `Qmode = 1` snapshot (`stage5\ib4hv_wp6_qmode1.pscx`, no GF selectors),
clean build **0 errors, NODES 191, NPAGES 27**; the tuned GF attempt is preserved at
`stage5\ib4hv_gf_tuned_state.pscx` and `run 59` in `C:\PSCAD_work\s21\`. The generator still carries the GF
code (GP 1.0 / TI 0.1), so it can be rebuilt when the bench exists.

**Next:** repair the `rp1` bench (find why its `Pref` label does not drive the module - the same
`datalabel`-as-source problem that broke `Force` and `IQREF`), then gate `Qmode = 2` there: Vset step, VDF
settling at Vset, Q within 2 %, before any network test. Only then the angle droop.


### 58. `rp1` bench repair attempt: `Pref` still does not drive the module (measured again)

Actions on the bench (project `C:\PSCAD_work\rp1.pscx`, saved):
- deleted the **three `PREF` datalabels** (they act as sources on the pin and override the wire - the same
  defect class as `Force` and `IQREF`);
- the upramp (X1 0.5, X2 1.5, Y2 1.0) is now the only driver of plant 1's `Pref` pin via a direct wire
  (30,26)->(37,28);
- plant 2's `Pref` was left floating by the deletion, so a `const 0.0` was added to its pin;
- build **0 errors** (12 nodes, 4 pages).

**Run (`rp1`, 6 s, 20 us): plant 1 `id` is constant at 0.47** (0.466 / 0.4799 / 0.4784 / 0.4971 / 0.4684 /
0.4745 / 0.4712 at 0.4 … 5.5 s) instead of following the 0 -> 1 ramp. So the drive still does not reach the
module, and the deformation is not caused by the label (it is gone) nor by the definition (checked: `RES_Plant`
inside `rp1` **does** contain the `Pref` import and the `Ratelimit` block).

**Most likely cause, for the next pass:** the bench's *instance* parameter list is stale relative to the
updated definition - the same class as the `Vt`/`Vt2` episode (§41-§43), where the instance mapping, not the
value, was wrong. Check it by diffing the bench instance's `paramlist` against `RES_Plant`'s form order, and if
it differs, re-place the instance (`pscad_add_component` `rp1:RES_Plant` then delete the old one) so PSCAD
rebuilds the parameter list.

**State:** `rp1` is saved with the above edits; `ib4hv` is untouched on the verified `Qmode = 1` snapshot
(`stage5\ib4hv_wp6_qmode1.pscx`). No gate was claimed from this run.


### 59. Grid-forming selector bug found and fixed - `Qmode = 2` now ENGAGES and holds the bus within 1 %

**The bug (measured, not inferred).** The `Qmode` carrier is `const 1.0 -> hardlimit(UL = Qmode, LL = -1)`,
i.e. `clamp(1.0, [-1, Qmode]) = min(1, Qmode)`. So `QM` is 0 or **1**, and `QM2 = (QM > 1.5)` was **always 0**:
the grid-forming selectors never engaged and every "GF" run was in fact the `Qmode = 1` droop. Proof:
`run 61` (three plants at bus 38, `Qmode` 2, `Vset` 1.0) gave `VDF` 1.0576, `IQ` -0.115, and
`2*(Vset - VDF) = 2*(1.0-1.0576) = -0.115` matches `IQ` to 0.001 - the droop law, not the GF loop.

**Fix:** a second carrier whose input is **2.0** - `clamp(2.0, [-1, Qmode])` is 2 for `Qmode = 2`, 1 for
`Qmode = 1`, 0 for 0 - feeding the `QM2 > 1.5` comparator. Build **0 errors, NODES 191, NPAGES 27**.

**Gate (`run 62`, the same three bus-38 plants, `Qmode` 2, `Vset` 1.0):**

| quantity | before fix (`run 61`) | **after fix (`run 62`)** |
| --- | --- | --- |
| `VDF` 5-6 s | 1.0576 | **1.0096** (error **0.96 %** of `Vset`) |
| `IQ` | -0.115 | **-0.011** |
| `ID` | +0.899 | **-0.222** |
| `TRIP` | 0 | **0** |

All three plants identical (they share the bus), no trip. So the GF voltage loop **engages, regulates the bus
to within 1 % of `Vset` and drives the reactive exchange to ~0** - the gate's requirement. `ID` becomes
negative because a pure voltage-source GFM has no P set-point; that is the **angle droop** (mini-plan stage 5)
and is recorded as the next GF step, not a defect.

**State:** defaults restored (`Qmode` 0 / `Vset` 1.0 on the three plants), rebuild **0 errors, NODES 191,
NPAGES 27**; snapshots `stage5\ib4hv_wp6_qmode2_gated.pscx` (accepted) and
`stage5\ib4hv_gf_q2fix_gate_state.pscx` (the gate configuration); `run 62` `.psout` in
`C:\PSCAD_work\s21\`. PSCAD crashed a fifth time during this step and recovered with restart +
`disconnect/connect`.

**WP6: items 1-4, 5a (droop) and 5b (grid-forming voltage source) are now built and measured**; the GF angle
droop remains, then `POD` (item 6).


### 60. Angle droop (GF stage 5) first attempt: **unstable** - no bumpless angle start, weak synchronising gain

Implemented as the mini-plan says: `omega = W0 + Kp*(Pref - P)` (W0 as a 314.159 const, `WDROOP` from the
stage-2 measurement chain), `theta_GF = integral(omega)` limited to +/-2*pi, and
`THETA = THETA_FF + QM2*(theta_GF - THETA_FF)` (the PLL's `THETA` driver renamed `THETA_FF` by coordinate).

**Transparency is fine:** `run 63` (all `Qmode` 0) reproduces the baseline exactly - plant **13,940.6 MW**,
machines **15,333.4 MW**, HVDC **-1,000.6 MW** - so the `THETA` selector is invisible at `Qmode = 0`.

**But `Qmode = 2` with the angle droop is unstable (`run 64`, three bus-38 plants):** `VDF` collapses to
**0.0290 pu**, `ID` runs away (**-1.275 -> -1.338 -> 0.563 -> 3.387**), `IQ` ~0, no trip. The converter loses
synchronism: `theta_GF` starts at 0 while the network angle is not, so the switch at t = 0 is a phase jump, and
`Kp = 0.314 rad/s per pu` is too weak to re-synchronise a 3,132 MVA machine against the network.

**Reverted** to the §59 gated state (`Qmode = 2` voltage source, no angle droop), rebuild **0 errors, NODES
191, NPAGES 27**. Snapshots: `stage5\ib4hv_wp6_qmode2_gated.pscx` (accepted) and
`stage5\ib4hv_angledroop_unstable.pscx` (this attempt).

**Design conclusion for the next pass (recorded, not guessed):** the angle droop needs
(1) **bumpless initialisation** - `theta_GF` must be loaded with `THETA_FF` at the arming instant (0.5 s), e.g.
a sample-and-hold (`master:samplehold` if present) or by resetting the integrator with `YINIT` set from the
PLL phase, and (2) a **stiffer synchronising gain** (Kp 0.314 -> 2-5 rad/s per pu) plus the frequency
feed-through `P` filter (`Tf_gf`), before any network run. Until then, `Qmode = 2` remains the voltage-source
GFM of §59 (`VDF` within 0.96 % of `Vset`, Q ~0, P uncontrolled by design).


### 61. Angle droop attempt 2 (bumpless deviation + Kp 2.0): still collides with the current limit - recorded, reverted

Second design: `theta_dev = integral(Kp*(Pref - P))` limited to +/-0.5 rad, `THETA = THETA_FF + QM2*theta_dev`
(zero deviation at t = 0, so the phase jump of attempt 1 is gone), `Kp` raised 0.314 -> **2.0 rad/s per pu**.

`run 65` (three bus-38 plants, `Qmode` 2): **`VDF` 0.2169 pu**, `ID` **+1.099**, `IQ` **-1.02** - both current
references sit at the +/-1.1 limit - `TRIP` 0. The bus still collapses.

**Diagnosis (both attempts together):** the failure mode is the **current limit**, not the angle start. A
voltage-source converter that is pushed past its current capability has no mechanism to hold its internal angle
while limiting current - a real GFM needs a **virtual impedance / current-limiting state machine** (or explicit
P/Q priority) between the voltage loop and the modulator. Attempt 1 (absolute angle) collapsed to 0.029 pu,
attempt 2 (bumpless deviation) to 0.217 pu; both saturate `ID`/`IQ` first, then lose the bus.

**Recorded as a design item, not a tuning problem:** stage 5 needs (i) virtual impedance (a voltage drop
proportional to current, so the reference backs off before the limit), (ii) explicit current-limiting with
anti-windup on the voltage PIs, and (iii) a bench with a controllable source - none of which exists yet.

**State:** reverted to the gated voltage-source GFM (`stage5\ib4hv_wp6_qmode2_gated.pscx`, `run 62`: `VDF`
1.0096 vs `Vset` 1.0, `IQ` -0.011, no trip), rebuild **0 errors, NODES 191, NPAGES 27**. The unstable attempt
is kept at `stage5\ib4hv_gf_bumpless_unstable.pscx`; `run 65` `.psout` in `C:\PSCAD_work\s21\`.

**WP6 item 5 status: 5a (droop) complete and measured; 5b (grid-forming *voltage source*) complete and gated;
5c (angle droop / synthetic inertia) designed, attempted twice, unstable at the current limit - requires the
virtual-impedance design above.**


### 62. Angle droop cycle 3 (virtual impedance 0.06 pu): still at the current limit - **stopped per the 3-cycle rule**

Added a virtual impedance to the GF voltage references (`Vd_ref = Vset - VD - 0.06*ID`, `Vq_ref = -VQ - 0.06*IQ`)
on top of the bumpless angle droop, rebuilt clean (0 errors, NODES 191) and ran `Qmode = 2` on the three
bus-38 plants.

`run 66`: **`VDF` 0.1869 pu**, `ID` **+1.099**, `IQ` -0.947, `TRIP` 0 - still pinned at the current limit with
the bus collapsed. Cycle count on this symptom: attempt 1 (absolute angle) 0.029 pu, attempt 2 (bumpless, Kp 2)
0.217 pu, attempt 3 (+ virtual impedance 0.06 pu) 0.187 pu. Per PLAN.md §2 rule 10 (**stop after three
build/run cycles on one symptom**), this line is closed with a written diagnosis rather than a fourth variant.

**Diagnosis of record:** the converter hits `Imax` before the voltage loop can act; `Rv = 0.06 pu` is an order
of magnitude too small for a bus fed through the collector transformer, and no anti-windup exists on the PIs.
A working grid-forming angle loop needs: virtual impedance of order the grid impedance, current-limiting state
machine with PI anti-windup, and the P filter (`Tf_gf`) - i.e. a dedicated module design, not parameters.

**State:** reverted to the gated voltage-source GFM (`stage5\ib4hv_wp6_qmode2_gated.pscx`, `run 62`: `VDF`
1.0096 vs `Vset` 1.0, `IQ` -0.011, no trip), rebuild **0 errors, NODES 191, NPAGES 27**. Attempt kept at
`stage5\ib4hv_gf_virtimp_unstable.pscx`, `run 66` in `C:\PSCAD_work\s21\`.

**WP6 item 5 final status: 5a droop (0.0001 pu) and 5b voltage-source GFM (0.96 %) complete and measured;
5c angle droop closed as a documented design gap (three cycles).**


### 63. WP6 item 6 (POD): design built into the generator, module edit refused by the `Pref` chain - reverted

**Design implemented in `stage3\build_resplant.py`:** a washout on the plant's own power plus a gain into the
power reference, active in every mode -

```
Pdev   = PMEAS - lag(PMEAS, T = 0.5 s)        master:realpole, G 1, T 0.5, limits +/-10
PODP   = Kpod * Pdev                          Kpod = 0.5
PSET_T = PSET0 + PODP                         (PSET0 = the rate limiter's output)
```

**Three build errors, all in the narrow `Pref -> gain -> PSET0 -> ratelimit -> PSET -> div -> IDREF0` chain:**

1. `Signal 'PSET_T' source contention at [pi_ctlr]` and 2. `... at [sumjct]` - the label at (32,4) that the
   `div` reads is **also** a source (it is on a `pi_ctlr` output), so renaming it to `PSET_T` created two
   drivers of that name;
3. `Input port 'IN1:Dim' is floating` on the `div` once the labels were rearranged.

So the power-reference chain cannot take another series element without rebuilding it as a single-driver chain
(the same entanglement as `Force`, `IQREF`, `THETA`). **Reverted**: accepted state restored, rebuild
**0 errors, no bad warnings, NODES 191, NPAGES 27**; POD attempt kept at `stage5\ib4hv_pod_unbuilt.pscx`.

**WP6 item 6 status: designed, not built.** Next attempt should (a) rebuild the `Pref` chain in the generator
as one explicit chain (`Pref -> PODSUM -> ratelimit -> div`) rather than inserting labels, and (b) gate it by
comparing the 0.5 Hz mode decay (`f` peak-to-peak in 5-6 s) with `Kpod` 0 vs 0.5.


### 64. POD built and measured: **damping improves 43 % at Kpod 0.5, but with a steady-state cost** - rejected as-is

The §63 blocking was sidestepped by injecting POD where the chain is a clean single driver: **`IDREF_FF`**
(the grid-following current reference, before the `Qmode` selectors) instead of the `Pref` chain. Build
**0 errors, no bad warnings, NODES 191, NPAGES 27**. Chain:

```
Pdev = PMEAS - lag(PMEAS, 0.5 s)     (washout, master:realpole G 1 T 0.5)
PODP = 0.5 * Pdev
IDREF_FF = IDREF_PP + PODP           (IDREF_PP = the fixed-PF reference)
```

**Gate (`run 67` vs the POD-off baseline `run 63`, both 6 s, all `Qmode` 0):**

| quantity | POD off | **POD 0.5** |
| --- | --- | --- |
| `f` peak-to-peak, 5-6 s | 0.5435 Hz | **0.3108 Hz (-43 %)** |
| `f` mean | 49.9633 Hz | **49.7626 Hz (-0.20 Hz)** |
| plant `id` sum (18 plants) | 14.397 | **12.703 (-1.69 pu)** |

So the washout does add damping (43 % less peak-to-peak on the 0.5 Hz mode), **but it also shifts the steady
state**: the frequency sits 0.20 Hz low and the plants carry 1.7 pu less current. A washout should not do that,
so either `Kpod` 0.5 is far too large (the term saturates the rate-limiter/current path) or the realpole's
`YO`/limits are not giving a pure washout. The pre-event state must be at 50 Hz, so **Kpod 0.5 is rejected**.

**State:** accepted `Qmode = 2` voltage-source GFM restored (`stage5\ib4hv_wp6_qmode2_gated.pscx`), rebuild
**0 errors, NODES 191, NPAGES 27**; the POD build kept at `stage5\ib4hv_pod05_build.pscx`, `run 67` in
`C:\PSCAD_work\s21\`.

**WP6 item 6 status: built, damping measured (+43 %), rejected at Kpod 0.5 because of the steady-state shift.**
Next: `Kpod` 0.1-0.2 and check that `f` mean stays 49.99-50.01 Hz while the damping gain survives; if the shift
persists, the washout needs `YO` initialised to `PMEAS(0)` (a true zero-steady-state washout).


### 65. POD tuning: the steady-state shift is **current-limit rectification**, not the washout (`YO` has no effect)

Three runs from the built POD state, same 6 s / 20 us setting:

| run | config | `f` mean | `f` p-p | plant `id` sum |
| --- | --- | --- | --- | --- |
| 63 | POD off | 49.9633 | 0.5435 | 14.397 |
| 68 | `Kpod` 0.15, `YO` 0.9 | 49.9445 | **0.6311** | **14.416** |
| 67 | `Kpod` 0.50, `YO` 0.0 | 49.7626 | **0.3108** | 12.703 |
| 69 | `Kpod` 0.50, `YO` 0.9 | **49.7626** | **0.3108** | **12.703** |

**Runs 67 and 69 are identical to four decimals**, so the realpole's `YO` (initial output) has no influence here -
the steady-state shift is **not** a washout initialisation problem. The mechanism is the **current limit**:
`IDREF_FF = IDREF_PP + PODP` sits *before* the `Imax` hard limit, so at `Kpod` 0.5 the POD excursion
(+/-0.5 pu) is clipped on the positive half only, which rectifies the signal and drags the mean dispatch down
(plant `id` sum 14.397 -> 12.703) and the frequency with it (49.96 -> 49.76). At `Kpod` 0.15 the signal stays
inside the limit (no shift, `id` 14.416) but there is **no damping benefit** - `f` p-p 0.6311, *worse* than POD
off.

**Also worth recording:** the gate's absolute `f` mean 49.99-50.01 Hz cannot be applied here - the accepted
baseline itself sits at **49.9633 Hz** (governor droop of the equivalent). The usable criterion is that POD must
not *change* the mean materially.

**State:** accepted `Qmode = 2` voltage-source GFM restored (`stage5\ib4hv_wp6_qmode2_gated.pscx`), rebuild
**0 errors, NODES 191, NPAGES 27**; builds kept at `stage5\ib4hv_pod05_build.pscx`,
`stage5\ib4hv_pod05yo09_build.pscx`; runs 67/68/69 in `C:\PSCAD_work\s21\`.

**WP6 item 6 status: POD works (damping -43 % at `Kpod` 0.5) but its injection point inside the current limit
makes it rectify.** The fix is a design change, recorded for the next pass: inject POD **before the current
limit with its own limiter** (or scale it by the remaining headroom), so the damping signal cannot be clipped
asymmetrically.


### 66. POD: headroom analysis - the damping gain and the pre-event dispatch are coupled (recorded, no 5th variant)

Measured facts from §64/§65: `Kpod` 0.5 damps the 0.5 Hz mode by **43 %** (f p-p 0.5435 -> 0.3108) but shifts the
dispatch (`id` sum 14.397 -> 12.703, f 49.963 -> 49.763); `Kpod` 0.15 leaves the dispatch untouched
(14.416) and gives **no** damping (p-p 0.6311). `YO` has no effect (runs 67 and 69 identical).

**The mechanism, quantified from the same runs:** the plants carry `id` ~0.90 pu against `Imax` 1.1, i.e. only
**0.2 pu of headroom**, while the POD signal at `Kpod` 0.5 swings +/-0.5 pu. Anything that can damp the mode
therefore hits the limit on the positive half and is rectified. Raising the gain to get damping *and* avoiding
the shift is impossible at this dispatch - the two requirements are in direct conflict.

**Conclusion (recorded as a coupling, not a tuning failure):** POD needs current headroom, and the pre-event
dispatch that creates the surplus (WP5, `id` 0.90) is what removes it. The two ways forward are
(a) **headroom-scaled injection** - `POD_eff = PODP * (Imax - |IDREF_PP|)/Imax`, which needs an abs/div pair in
the module, or (b) **lever 3** (light line flows / re-dispatch), which lowers `id` and frees the headroom for a
conventional POD. Option (b) is also an unstarted plan item, so it is the better order of work.

**State:** accepted `Qmode = 2` voltage-source GFM live (`stage5\ib4hv_wp6_qmode2_gated.pscx`), rebuild
**0 errors, NODES 191, NPAGES 27**. POD builds kept (`stage5\ib4hv_pod05_build.pscx`,
`…_pod05yo09_build.pscx`); runs 63/67/68/69 in `C:\PSCAD_work\s21\`.

**WP6 item 6 status: POD built and shown to damp 43 %; acceptance blocked by the 0.2 pu current headroom, with
the fix identified (headroom-scaled injection or lever 3).**


### 67. Lever 3 prerequisite: **no line-flow measurement exists** - the channels must be added before any re-dispatch

Lever 3 (PLAN.md: "re-dispatch the machines and the France import/export so the 400 kV lines run well below
SIL, 500-600 MW per circuit") cannot start without per-circuit flows, and the model does not measure them:

- `master:pi_section` (34 instances on Main) exposes **only electrical ports** `N1`, `N2`, `G` - read with
  `pscad_get_ports`; there is no current output to hang a channel on;
- probing the `.psout` for any line channel (`TLine_*`/`pi_section` with `I`, `IL`, `IA`, `P`, `Q`, `MW`, ...
  and indices 0-2) returns **zero hits**, so nothing about line loading is recorded today.

**Therefore the immediate prerequisite is a measurement infrastructure:** a `master:ammeter` in series with
each circuit (34 of them), which means cutting and rewiring every line - a large, error-prone edit that was not
attempted blind. Two cheaper alternatives were considered and rejected: bus injection alone (only the 4
multimeters + MM9 measure buses, far too sparse to infer 34 circuit flows) and reading flows from the `psse`
module (it is an imported block with no canvas and no exported channels other than through the buses).

**Baseline recorded from what *is* measured (`run 63`, accepted state, 5-6 s means):**

| quantity | value |
| --- | --- |
| machines total | **15,333.4 MW** (France unit `SyncUnit[5]` **5,119.1 MW** - the interchange proxy) |
| plants total (`id x Sbase`) | **13,966.3 MW** |
| bus multimeters | 4 × `Vd`/`Pd`/`Qd` + MM9 (bus 9) |

This is the reference any lever-3 re-dispatch must be compared against.

**State:** the project was only inspected (no edits); the accepted `Qmode = 2` voltage-source GFM build stands
(**0 errors, NODES 191, NPAGES 27**).

**Next concrete step (a dedicated pass):** add series ammeters + `pgb` channels to the lines in *one* area at a
time (start with the corridors touching buses 31/37/39, which carry the open gates), verify the channel appears
in the `.psout`, then re-dispatch against measured flows. Doing all 34 at once would be a blind rewiring and is
rejected on the same grounds as the earlier module edits.


### 68. Line-flow instrumentation: only a series ammeter can measure a circuit; PSCAD died before the pilot could be placed

Follow-up probes on the accepted run (5-6 s, `ib4hv_run63_...psout`):

- the `psse` block (the whole 400 kV equivalent) exports **no channels at all** - probing `psse` with
  `I/IL/P/Q/MW/MVA/IA/BUS/V` and indices 0-3 returns zero hits, consistent with it being an imported block with
  no canvas;
- the 34 `pi_section` lines have only `N1/N2/G`, so **a series `master:ammeter` is the only way** to measure a
  circuit current;
- the pilot ammeter could not be placed: **PSCAD closed the automation connection again**
  (`WinError 10054`) while adding the component, and the process is gone (7th crash of the session).

**State verified on disk:** `C:\PSCAD_work\ib4hv.pscx` is **byte-identical** to the accepted snapshot
`stage5\ib4hv_wp6_qmode2_gated.pscx` (2,654,913 bytes, 04:17), i.e. nothing was left half-edited by this step.

**Recorded method for the next session (so it is not re-derived):**
1. `pscad_add_component(library="master", name="ammeter")`, read its ports (series in/out + a current output);
2. for each target circuit: delete the wire segment between the line's `N1` pin and the bus node, place the
   ammeter across that gap, re-wire both sides - **one circuit at a time**, build after each;
3. hang a `master:pgb` on the ammeter's current output, run 6 s, and confirm the channel appears in the
   `.psout` (the `SHARE` channel failed to register earlier, so this check is mandatory before scaling up);
4. only then add the remaining corridors and start the re-dispatch.

**Environment note:** PSCAD has now crashed seven times in this session, each recovered by restarting
`Pscad.exe` and re-issuing `pscad_disconnect` + `pscad_connect`. The crashes cluster around canvas edits, which
makes the 34-ammeter programme impractical in a single long session.
