            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000004" name="" x="720" y="540" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000005" name="" x="792" y="540" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1600000006" name="master:pi_section" x="1224" y="864" w="30" h="44" z="1" orient="1" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.8576998050682261" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.04343409752995194" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="7.368595344000567" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000007" name="" x="1224" y="828" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000008" name="" x="1224" y="900" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" id="1600000009" name="master:pi_section" x="756" y="1440" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.15594541910331383" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.005336189125108382" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="1.4880072038186787" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000010" name="" x="756" y="1476" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000011" name="" x="756" y="1404" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000012" name="master:pi_section" x="810" y="1440" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.15594541910331383" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.005336189125108382" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="1.4880072038186787" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000013" name="" x="810" y="1476" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000014" name="" x="810" y="1404" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000015" name="master:pi_section" x="846" y="954" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.7017543859649122" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.026929140468570204" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="7.470653451266777" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000016" name="" x="846" y="990" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000017" name="" x="846" y="918" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000018" name="master:pi_section" x="846" y="846" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.3508771929824561" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.01166515762232995" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="3.4903872682085213" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000019" name="" x="846" y="882" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000020" name="" x="846" y="810" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000021" name="master:pi_section" x="846" y="666" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.2729044834307992" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.011044670514759209" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="2.739239598795299" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000022" name="" x="846" y="702" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000023" name="" x="846" y="630" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000024" name="master:pi_section" x="936" y="1026" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.6237816764132553" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.02419899719525894" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="6.205132921271592" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000025" name="" x="936" y="1062" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000026" name="" x="936" y="990" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000027" name="master:pi_section" x="990" y="846" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.31189083820662766" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.016753151904410034" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="5.200881145850693" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000028" name="" x="990" y="882" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000029" name="" x="990" y="810" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000030" name="master:pi_section" x="954" y="666" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.11695906432748537" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.007321747869334756" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="1.3879902586995205" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000031" name="" x="954" y="702" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000032" name="" x="954" y="630" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000033" name="master:pi_section" x="864" y="504" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.50682261208577" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.021468853921947674" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="6.564377458817986" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000034" name="" x="864" y="540" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000035" name="" x="864" y="468" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000036" name="master:pi_section" x="486" y="558" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="1.364522417153996" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.050999163525280326" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="14.260861349999999" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000037" name="" x="486" y="594" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000038" name="" x="486" y="522" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000039" name="master:pi_section" x="468" y="810" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.3898635477582846" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.0310243553785371" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="15.308716088635762" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000040" name="" x="468" y="846" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000041" name="" x="468" y="774" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000042" name="master:pi_section" x="1080" y="900" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.31189083820662766" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.017373639011980774" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="5.235580902318181" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000043" name="" x="1044" y="900" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000044" name="" x="1116" y="900" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1600000045" name="master:pi_section" x="1170" y="1062" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.23391812865497075" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.011913352465358247" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="3.7679853199484263" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000046" name="" x="1170" y="1098" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000047" name="" x="1170" y="1026" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000048" name="master:pi_section" x="702" y="378" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="1.2475633528265107" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.040083467149069935" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="10.471161804636361" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000049" name="" x="666" y="378" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000050" name="" x="738" y="378" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1600000051" name="master:pi_section" x="846" y="414" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.5458089668615984" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.018242320962579817" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="4.890624499790354" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000052" name="" x="846" y="450" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000053" name="" x="846" y="378" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000054" name="master:pi_section" x="936" y="342" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="1.676413255360624" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.05882217779770634" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="15.925147056462341" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000055" name="" x="900" y="342" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000056" name="" x="972" y="342" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1600000057" name="master:pi_section" x="1026" y="306" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="2.222222222222222" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.07756088844634275" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="21.003558473619496" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000058" name="" x="990" y="306" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000059" name="" x="1062" y="306" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1600000060" name="master:pi_section" x="1152" y="342" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.5458089668615984" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.01873871064863641" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="5.082493741429665" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000061" name="" x="1116" y="342" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000062" name="" x="1188" y="342" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1600000063" name="master:pi_section" x="558" y="432" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="2.729044834307992" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.010672378250216764" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="2.9800967319206633" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000064" name="" x="558" y="468" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000065" name="" x="558" y="396" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000066" name="master:pi_section" x="540" y="630" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.50682261208577" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.01873850768488118" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="5.249869478100001" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000067" name="" x="540" y="666" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000068" name="" x="540" y="594" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000069" name="master:pi_section" x="594" y="666" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.42884990253411304" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.01650495706138174" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="4.364004666336879" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000070" name="" x="594" y="702" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000071" name="" x="594" y="630" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000072" name="master:pi_section" x="558" y="882" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.50682261208577" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.026432601141585323" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="4.5191326302" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000073" name="" x="558" y="918" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000074" name="" x="558" y="846" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000075" name="master:pi_section" x="702" y="972" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.31189083820662766" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.016008567375325144" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="2.820886084601788" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000076" name="" x="666" y="972" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000077" name="" x="738" y="972" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1600000078" name="master:pi_section" x="558" y="1044" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.31189083820662766" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.015884469953810997" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="2.739239598795298" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000079" name="" x="558" y="1080" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000080" name="" x="558" y="1008" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000081" name="master:pi_section" x="558" y="1134" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.07797270955165692" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.003226532959367858" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="0.8858643709966298" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000082" name="" x="558" y="1170" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000083" name="" x="558" y="1098" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000084" name="master:pi_section" x="486" y="1260" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.31189083820662766" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.013898911209584624" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="3.012755326251897" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000085" name="" x="486" y="1296" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000086" name="" x="486" y="1224" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000087" name="master:pi_section" x="684" y="1296" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.2729044834307992" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.010175988564160169" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="2.8351742196203533" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000088" name="" x="684" y="1332" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000089" name="" x="684" y="1260" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000090" name="master:pi_section" x="540" y="1278" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.23391812865497075" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.011416962779301652" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="2.3065132240198256" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000091" name="" x="540" y="1314" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000092" name="" x="540" y="1242" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000093" name="master:pi_section" x="522" y="1422" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.15594541910331383" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.005708481389650826" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="1.5921064732211425" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000094" name="" x="522" y="1458" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000095" name="" x="522" y="1386" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000096" name="master:pi_section" x="450" y="1512" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.8966861598440544" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.045047364009635875" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="7.7645808001615" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000098" name="" x="450" y="1476" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000099" name="master:pi_section" x="396" y="1278" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.3898635477582846" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.0310243553785371" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="24.493945741838814" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000100" name="" x="396" y="1314" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000101" name="" x="396" y="1242" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <grouping />
        <Wire classid="WireOrthogonal" id="821453065" name="" x="1800" y="1800" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1266931461" name="" x="1800" y="1800" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1203355697" name="" x="1800" y="2016" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="932129460" name="" x="1530" y="90" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1366800999" name="" x="1530" y="756" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1089591947" name="" x="1530" y="810" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="925178699" name="" x="1530" y="1080" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1518720774" name="" x="1530" y="1188" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="313813228" name="" x="1296" y="810" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1051440164" name="" x="1296" y="864" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1852874557" name="" x="1296" y="918" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="40132077" name="" x="1296" y="1188" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1380895744" name="" x="1296" y="1296" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="526101669" name="master:datalabel" x="1602" y="1692" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ph37" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="439138242" name="master:pgb" x="1656" y="1692" w="45" h="40" z="590" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ph37" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="180.0" />
            <param name="Min" value="-180.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="288677605" name="" x="1602" y="1692" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="624295446" name="" x="1512" y="1764" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="890664589" name="master:datalabel" x="1584" y="1602" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ph31" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="387209170" name="master:pgb" x="1638" y="1602" w="45" h="40" z="530" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ph31" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="180.0" />
            <param name="Min" value="-180.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1493628208" name="" x="1584" y="1602" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1820306055" name="master:datalabel" x="1710" y="1710" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ph32" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="103513855" name="master:pgb" x="1764" y="1710" w="45" h="40" z="610" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ph32" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="180.0" />
            <param name="Min" value="-180.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1536964255" name="" x="1710" y="1710" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="194456873" name="master:datalabel" x="1692" y="1512" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ph39" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1098535514" name="master:pgb" x="1746" y="1512" w="45" h="40" z="500" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ph39" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="180.0" />
            <param name="Min" value="-180.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1159844007" name="" x="1692" y="1512" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="993049547" name="ib4hv:SyncUnit" x="432" y="288" w="97" h="78" z="80" orient="0" defn="ib4hv:SyncUnit" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117969787">
            <param name="Sbase" value="6113" />
            <param name="Vbase" value="400" />
            <param name="VbaseLN" value="230.9401" />
            <param name="Ibase" value="8.824" />
            <param name="H" value="2.5" />
            <param name="P0" value="1069.3" />
            <param name="Q0" value="415.4" />
            <param name="V0" value="1.0247" />
            <param name="Ph0" value="-0.06552" />
            <param name="Vctl" value="0" />
            <param name="Tstart" value="0.5" />
            <param name="Pmec" value="0.1749" />
            <param name="Kgov" value="5.726" />
            <param name="Tgov" value="2.0" />
            <param name="GovLim" value="0.054" />
            <param name="KA" value="40" />
            <param name="KF" value="0.03" />
            <param name="TF" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1404126973" name="ib4hv:SyncUnit" x="540" y="1548" w="97" h="78" z="450" orient="0" defn="ib4hv:SyncUnit" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117969787">
            <param name="Sbase" value="13548" />
            <param name="Vbase" value="400" />
            <param name="VbaseLN" value="230.9401" />
            <param name="Ibase" value="19.556" />
            <param name="H" value="2.5" />
            <param name="P0" value="2369.2" />
            <param name="Q0" value="1666" />
            <param name="V0" value="0.9946" />
            <param name="Ph0" value="-0.02742" />
            <param name="Vctl" value="0" />
            <param name="Tstart" value="0.5" />
            <param name="Pmec" value="0.17488" />
            <param name="Kgov" value="0.0" />
            <param name="Tgov" value="5.0" />
            <param name="GovLim" value="0.3" />
            <param name="KA" value="40" />
            <param name="KF" value="0.03" />
            <param name="TF" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="489869766" name="ib4hv:SyncUnit" x="720" y="1764" w="97" h="78" z="580" orient="0" defn="ib4hv:SyncUnit" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117969787">
            <param name="Sbase" value="15292" />
            <param name="Vbase" value="400" />
            <param name="VbaseLN" value="230.9401" />
            <param name="Ibase" value="22.072" />
            <param name="H" value="2.5" />
            <param name="P0" value="2674.1" />
            <param name="Q0" value="168.2" />
            <param name="V0" value="1.0239" />
            <param name="Ph0" value="0.0319" />
            <param name="Vctl" value="0" />
            <param name="Tstart" value="0.5" />
            <param name="Pmec" value="0.17487" />
            <param name="Kgov" value="0.0" />
            <param name="Tgov" value="5.0" />
            <param name="GovLim" value="0.3" />
            <param name="KA" value="40" />
            <param name="KF" value="0.03" />
            <param name="TF" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="650097263" name="ib4hv:SyncUnit" x="522" y="108" w="97" h="78" z="20" orient="0" defn="ib4hv:SyncUnit" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117969787">
            <param name="Sbase" value="12838" />
            <param name="Vbase" value="400" />
            <param name="VbaseLN" value="230.9401" />
            <param name="Ibase" value="18.532" />
            <param name="H" value="2.5" />
            <param name="P0" value="2245" />
            <param name="Q0" value="-62.3" />
            <param name="V0" value="1.0625" />
            <param name="Ph0" value="0.03533" />
            <param name="Vctl" value="0" />
            <param name="Tstart" value="0.5" />
            <param name="Pmec" value="0.17487" />
            <param name="Kgov" value="4.362" />
            <param name="Tgov" value="5.0" />
            <param name="GovLim" value="0.043" />
            <param name="KA" value="40" />
            <param name="KF" value="0.03" />
            <param name="TF" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1766995819" name="ib4hv:SyncUnit" x="360" y="882" w="97" h="78" z="240" orient="0" defn="ib4hv:SyncUnit" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117969787">
            <param name="Sbase" value="200000" />
            <param name="Vbase" value="400" />
            <param name="VbaseLN" value="230.9401" />
            <param name="Ibase" value="288.675" />
            <param name="H" value="25" />
            <param name="P0" value="4196.9" />
            <param name="Q0" value="-29.4" />
            <param name="V0" value="1.02" />
            <param name="Ph0" value="-0.17784" />
            <param name="Vctl" value="0" />
            <param name="Tstart" value="0.5" />
            <param name="Pmec" value="0.020985" />
            <param name="Kgov" value="5.0" />
            <param name="Tgov" value="3.0" />
            <param name="GovLim" value="0.05" />
            <param name="KA" value="40" />
            <param name="KF" value="0.03" />
            <param name="TF" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2127906943" name="ib4hv:RES_Plant" x="1404" y="1404" w="116" h="132" z="420" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="400.0" />
            <param name="Kv" value="0.0030618622" />
            <param name="Ki" value="1.2247448714" />
            <param name="Lf" value="0.1909859317" />
            <param name="Cf" value="0.4666666667" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809" />
            <param name="Kpf" value="-0.1751820703" />
            <param name="CarrPh" value="0.0" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="740287642" name="ib4hv:RES_Plant" x="1404" y="1530" w="116" h="132" z="480" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="2550.0" />
            <param name="Kv" value="0.0030618622" />
            <param name="Ki" value="0.1921168426" />
            <param name="Lf" value="0.0299585775" />
            <param name="Cf" value="2.975" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809" />
            <param name="Kpf" value="-0.1751820703" />
            <param name="CarrPh" value="90.0" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="531070313" name="master:source1" x="1440" y="234" w="92" h="46" z="120" orient="0" defn="master:source1" link="-1" disable="false">
          <paramlist name="" link="-1" crc="102643285">
            <param name="Name" value="Source" />
            <param name="Type" value="1" />
            <param name="Ctrl" value="0" />
            <param name="Vm" value="110.00" />
            <param name="F" value="60.0" />
            <param name="TcTyp" value="0" />
            <param name="Tc" value="0.002" />
            <param name="Imp" value="0" />
            <param name="ACDC" value="1" />
            <param name="Exph" value="0" />
            <param name="Term" value="0" />
            <param name="Es" value="132.79056" />
            <param name="F0" value="60.0" />
            <param name="Ph" value="0.0" />
            <param name="Pac" value="0.0" />
            <param name="Qac" value="0.0" />
            <param name="Esd" value="800 [kV]" />
            <param name="Pdc" value="0.0" />
            <param name="R1s" value="0.01 [ohm]" />
            <param name="R1p" value="0.01 [ohm]" />
            <param name="L1p" value="10 [H]" />
            <param name="Z1" value="1.0" />
            <param name="Phi1" value="80.0" />
            <param name="RN" value="2.0" />
            <param name="Ia" value="IDC" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2117756755" name="master:time-sig" x="1296" y="144" w="76" h="21" z="40" orient="0" defn="master:time-sig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="20913136" />
        </User>
        <User classid="UserCmp" id="382100358" name="master:const" x="1512" y="144" w="76" h="22" z="70" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="476430100" name="master:upramp" x="1368" y="144" w="80" h="59" z="60" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.8875" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1701983861" name="master:upramp" x="1368" y="198" w="80" h="59" z="90" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.890" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1403430313" name="" x="1332" y="144" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" id="1264537526" name="master:datalabel" x="1404" y="144" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1054411870" name="master:datalabel" x="1350" y="1368" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="975989401" name="master:datalabel" x="1404" y="198" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1369014743" name="master:datalabel" x="1350" y="1494" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370753507" name="master:datalabel" x="1548" y="144" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="413958079" name="master:datalabel" x="1350" y="1404" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="74828722" name="master:datalabel" x="1350" y="1530" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC33" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="271275105" name="master:nodelabel" x="1044" y="1656" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B33" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="134683758" name="master:nodelabel" x="1458" y="1368" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B33" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1913346338" name="master:nodelabel" x="1458" y="1494" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B33" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2043258649" name="master:nodelabel" x="1404" y="234" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="290908976" name="master:nodelabel" x="1458" y="1404" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1595089532" name="master:nodelabel" x="1458" y="1530" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="254461085" name="master:nodelabel" x="1476" y="234" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1920121488" name="master:nodelabel" x="1458" y="1440" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="999471585" name="master:nodelabel" x="1458" y="1566" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000000" name="master:nodelabel" x="1188" y="1512" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B36" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000001" name="master:datalabel" x="1332" y="144" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000002" name="ib4hv:RES_Plant" x="234" y="324" w="116" h="132" z="100" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="172.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="2.848243886957184" />
            <param name="Lf" value="0.4441533295587777" />
            <param name="Cf" value="0.20066666666666666" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="45.0" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000003" name="master:nodelabel" x="288" y="288" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B36" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000004" name="master:nodelabel" x="288" y="324" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000005" name="master:nodelabel" x="288" y="360" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000006" name="master:datalabel" x="180" y="288" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000007" name="master:datalabel" x="180" y="324" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000008" name="master:upramp" x="234" y="252" w="80" h="59" z="50" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.895349" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000009" name="master:datalabel" x="198" y="252" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000010" name="master:datalabel" x="270" y="252" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000011" name="ib4hv:RES_Plant" x="234" y="450" w="116" h="132" z="140" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="167.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="2.933520650039734" />
            <param name="Lf" value="0.457451333437783" />
            <param name="Cf" value="0.19483333333333333" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="135.0" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000012" name="master:nodelabel" x="288" y="414" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B36" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000013" name="master:nodelabel" x="288" y="450" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000014" name="master:nodelabel" x="288" y="486" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000015" name="master:datalabel" x="180" y="414" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR4" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000016" name="master:datalabel" x="180" y="450" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000017" name="master:upramp" x="234" y="378" w="80" h="59" z="130" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.898204" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000018" name="master:datalabel" x="198" y="378" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000019" name="master:datalabel" x="270" y="378" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR4" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000020" name="ib4hv:RES_Plant" x="234" y="576" w="116" h="132" z="180" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="2402.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="0.20395418341242114" />
            <param name="Lf" value="0.03180448488097825" />
            <param name="Cf" value="2.802333333333333" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="22.5" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000021" name="master:nodelabel" x="288" y="540" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B36" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000022" name="master:nodelabel" x="288" y="576" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000023" name="master:nodelabel" x="288" y="612" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000024" name="master:datalabel" x="180" y="540" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR5" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000025" name="master:datalabel" x="180" y="576" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000026" name="master:upramp" x="234" y="504" w="80" h="59" z="160" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.899667" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000027" name="master:datalabel" x="198" y="504" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000028" name="master:datalabel" x="270" y="504" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR5" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1750000000" name="" x="1044" y="1620" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1750000001" name="" x="918" y="1620" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1750000002" name="" x="1170" y="702" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1750000003" name="" x="1188" y="1476" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1750000004" name="" x="1260" y="576" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="1700000029" name="master:nodelabel" x="918" y="1656" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B34" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000030" name="ib4hv:RES_Plant" x="234" y="702" w="116" h="132" z="210" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="647.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="0.7571838463008277" />
            <param name="Lf" value="0.1180747645813134" />
            <param name="Cf" value="0.7548333333333332" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="112.5" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000031" name="master:nodelabel" x="288" y="666" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B34" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000032" name="master:nodelabel" x="288" y="702" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000033" name="master:nodelabel" x="288" y="738" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000034" name="master:datalabel" x="180" y="666" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR6" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000035" name="master:datalabel" x="180" y="702" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000036" name="master:upramp" x="234" y="630" w="80" h="59" z="200" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.647941" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000037" name="master:datalabel" x="198" y="630" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000038" name="master:datalabel" x="270" y="630" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR6" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000039" name="ib4hv:RES_Plant" x="234" y="828" w="116" h="132" z="230" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="162.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="3.0240614108434296" />
            <param name="Lf" value="0.47157020175376385" />
            <param name="Cf" value="0.18899999999999997" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="67.5" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000040" name="master:nodelabel" x="288" y="792" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B34" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000041" name="master:nodelabel" x="288" y="828" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000042" name="master:nodelabel" x="288" y="864" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000043" name="master:datalabel" x="180" y="792" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR7" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000044" name="master:datalabel" x="180" y="828" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000045" name="master:upramp" x="234" y="756" w="80" h="59" z="220" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.644718" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000046" name="master:datalabel" x="198" y="756" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000047" name="master:datalabel" x="270" y="756" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR7" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000048" name="ib4hv:RES_Plant" x="1152" y="1692" w="116" h="132" z="550" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="566.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="0.8655440787219709" />
            <param name="Lf" value="0.13497238990125401" />
            <param name="Cf" value="0.6603333333333333" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="157.5" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000049" name="master:nodelabel" x="1206" y="1656" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B34" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000050" name="master:nodelabel" x="1206" y="1692" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000051" name="master:nodelabel" x="1206" y="1728" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000052" name="master:datalabel" x="1098" y="1656" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR8" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000053" name="master:datalabel" x="1098" y="1692" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000054" name="master:upramp" x="1152" y="1620" w="80" h="59" z="510" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.647766" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000055" name="master:datalabel" x="1116" y="1620" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000056" name="master:datalabel" x="1188" y="1620" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR8" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000057" name="ib4hv:RES_Plant" x="1152" y="1818" w="116" h="132" z="630" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="405.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="1.2096245643373718" />
            <param name="Lf" value="0.18862808070150555" />
            <param name="Cf" value="0.4725" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="11.25" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000058" name="master:nodelabel" x="1206" y="1782" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B34" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000059" name="master:nodelabel" x="1206" y="1818" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000060" name="master:nodelabel" x="1206" y="1854" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000061" name="master:datalabel" x="1098" y="1782" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR9" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000062" name="master:datalabel" x="1098" y="1818" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000063" name="master:upramp" x="1152" y="1746" w="80" h="59" z="600" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.647386" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000064" name="master:datalabel" x="1116" y="1746" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000065" name="master:datalabel" x="1188" y="1746" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR9" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000066" name="ib4hv:RES_Plant" x="1152" y="1944" w="116" h="132" z="670" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="339.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="1.4451266919074797" />
            <param name="Lf" value="0.2253521318115332" />
            <param name="Cf" value="0.39549999999999996" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="101.25" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000067" name="master:nodelabel" x="1206" y="1908" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B34" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000068" name="master:nodelabel" x="1206" y="1944" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000069" name="master:nodelabel" x="1206" y="1980" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000070" name="master:datalabel" x="1098" y="1908" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR10" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000071" name="master:datalabel" x="1098" y="1944" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000072" name="master:upramp" x="1152" y="1872" w="80" h="59" z="650" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.648063" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000073" name="master:datalabel" x="1116" y="1872" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000074" name="master:datalabel" x="1188" y="1872" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR10" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000075" name="ib4hv:RES_Plant" x="1152" y="2070" w="116" h="132" z="710" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="236.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="2.0758387650704897" />
            <param name="Lf" value="0.323704969000465" />
            <param name="Cf" value="0.2753333333333333" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="56.25" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000076" name="master:nodelabel" x="1206" y="2034" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B34" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000077" name="master:nodelabel" x="1206" y="2070" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000078" name="master:nodelabel" x="1206" y="2106" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000079" name="master:datalabel" x="1098" y="2034" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR11" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000080" name="master:datalabel" x="1098" y="2070" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000081" name="master:upramp" x="1152" y="1998" w="80" h="59" z="690" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.648275" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000082" name="master:datalabel" x="1116" y="1998" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000083" name="master:datalabel" x="1188" y="1998" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR11" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000084" name="ib4hv:RES_Plant" x="1152" y="2196" w="116" h="132" z="750" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="1194.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="0.41029978941091755" />
            <param name="Lf" value="0.06398188667010866" />
            <param name="Cf" value="1.393" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="146.25" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000085" name="master:nodelabel" x="1206" y="2160" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B34" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000086" name="master:nodelabel" x="1206" y="2196" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000087" name="master:nodelabel" x="1206" y="2232" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000088" name="master:datalabel" x="1098" y="2160" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR12" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000089" name="master:datalabel" x="1098" y="2196" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000090" name="master:upramp" x="1152" y="2124" w="80" h="59" z="730" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.648094" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000091" name="master:datalabel" x="1116" y="2124" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000092" name="master:datalabel" x="1188" y="2124" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR12" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000093" name="master:nodelabel" x="1170" y="702" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B35" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000094" name="ib4hv:RES_Plant" x="1422" y="1692" w="116" h="132" z="570" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="612.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="0.8004868440467902" />
            <param name="Lf" value="0.12482740634658457" />
            <param name="Cf" value="0.714" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="33.75" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000095" name="master:nodelabel" x="1476" y="1656" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B35" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000096" name="master:nodelabel" x="1476" y="1692" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000097" name="master:nodelabel" x="1476" y="1728" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000098" name="master:datalabel" x="1368" y="1656" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR13" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000099" name="master:datalabel" x="1368" y="1692" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000100" name="master:upramp" x="1422" y="1620" w="80" h="59" z="520" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.898693" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000101" name="master:datalabel" x="1386" y="1620" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000102" name="master:datalabel" x="1458" y="1620" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR13" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000103" name="ib4hv:RES_Plant" x="1422" y="1818" w="116" h="132" z="640" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="130.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="3.7684457581279656" />
            <param name="Lf" value="0.5876490206469982" />
            <param name="Cf" value="0.15166666666666667" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="123.75" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000104" name="master:nodelabel" x="1476" y="1782" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B35" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000105" name="master:nodelabel" x="1476" y="1818" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000106" name="master:nodelabel" x="1476" y="1854" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000107" name="master:datalabel" x="1368" y="1782" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR14" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000108" name="master:datalabel" x="1368" y="1818" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000109" name="master:upramp" x="1422" y="1746" w="80" h="59" z="620" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.899231" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000110" name="master:datalabel" x="1386" y="1746" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000111" name="master:datalabel" x="1458" y="1746" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR14" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000112" name="ib4hv:RES_Plant" x="1422" y="1944" w="116" h="132" z="680" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="2498.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="0.19611607228047861" />
            <param name="Lf" value="0.030582214845520317" />
            <param name="Cf" value="2.914333333333333" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="78.75" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000113" name="master:nodelabel" x="1476" y="1908" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B35" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000114" name="master:nodelabel" x="1476" y="1944" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000115" name="master:nodelabel" x="1476" y="1980" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000116" name="master:datalabel" x="1368" y="1908" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR15" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000117" name="master:datalabel" x="1368" y="1944" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000118" name="master:upramp" x="1422" y="1872" w="80" h="59" z="660" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.899960" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000119" name="master:datalabel" x="1386" y="1872" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000120" name="master:datalabel" x="1458" y="1872" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR15" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000121" name="master:nodelabel" x="1260" y="612" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B38" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000122" name="ib4hv:RES_Plant" x="1422" y="2070" w="116" h="132" z="720" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="589.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="0.8317452437294321" />
            <param name="Lf" value="0.1297018211954325" />
            <param name="Cf" value="0.6871666666666666" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="168.75" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000123" name="master:nodelabel" x="1476" y="2034" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B38" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000124" name="master:nodelabel" x="1476" y="2070" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000125" name="master:nodelabel" x="1476" y="2106" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000126" name="master:datalabel" x="1368" y="2034" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR16" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000127" name="master:datalabel" x="1368" y="2070" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000128" name="master:upramp" x="1422" y="1998" w="80" h="59" z="700" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.899830" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000129" name="master:datalabel" x="1386" y="1998" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000130" name="master:datalabel" x="1458" y="1998" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR16" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000131" name="ib4hv:RES_Plant" x="1422" y="2196" w="116" h="132" z="760" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="348.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="1.4077527257374585" />
            <param name="Lf" value="0.219524059437097" />
            <param name="Cf" value="0.40599999999999997" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="5.625" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="1.5" /><param name="Tt1" value="0.05" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000132" name="master:nodelabel" x="1476" y="2160" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B38" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000133" name="master:nodelabel" x="1476" y="2196" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000134" name="master:nodelabel" x="1476" y="2232" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000135" name="master:datalabel" x="1368" y="2160" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR17" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000136" name="master:datalabel" x="1368" y="2196" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC34" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000137" name="master:upramp" x="1422" y="2124" w="80" h="59" z="740" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.899425" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000138" name="master:datalabel" x="1386" y="2124" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000139" name="master:datalabel" x="1458" y="2124" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR17" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000140" name="ib4hv:RES_Plant" x="180" y="1332" w="116" h="132" z="320" orient="0" defn="ib4hv:RES_Plant" link="-1" disable="false">
          <paramlist name="" link="-1" crc="80668721">
            <param name="Sbase" value="3132.0" />
            <param name="Kv" value="0.0030618621784789728" />
            <param name="Ki" value="0.1564169695263843" />
            <param name="Lf" value="0.024391562159677447" />
            <param name="Cf" value="3.6539999999999995" />
            <param name="Rf" value="10.66666667" />
            <param name="Kmod" value="-0.8164965809277259" />
            <param name="Kpf" value="-0.17518207032220715" />
            <param name="CarrPh" value="95.625" />
            <param name="Imax" value="1.1" />
            <param name="RampLim" value="1000000" />
            <param name="Vt1" value="0.8" /><param name="Tt1" value="0.2" /><param name="Vt2" value="1.5" />
            <param name="Tt2" value="0.001" />
            <param name="Vt3" value="1.5" />
            <param name="Tt3" value="0.001" />
            <param name="Nsub" value="1" />
          <param name="Share1" value="1.0" />
            <param name="Share2" value="0.0" />
            <param name="Share3" value="0.0" />
            <param name="Vt" value="1.5" />
            <param name="Tt" value="0.05" />
            </paramlist>
        </User>
        <User classid="UserCmp" id="1700000141" name="master:nodelabel" x="234" y="1296" w="26" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="B38" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000142" name="master:nodelabel" x="234" y="1332" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000143" name="master:nodelabel" x="234" y="1368" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000144" name="master:datalabel" x="126" y="1296" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR18" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000145" name="master:datalabel" x="126" y="1332" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000146" name="master:upramp" x="180" y="1260" w="80" h="59" z="290" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="0.1" />
            <param name="X2" value="0.6" />
            <param name="Y2" value="0.899745" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000147" name="master:datalabel" x="144" y="1260" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TSIG" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1700000148" name="master:datalabel" x="216" y="1260" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PR18" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1804949502" name="master:multimeter" x="450" y="1548" w="54" h="44" z="440" orient="1" defn="master:multimeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="2" />
            <param name="S" value="410.4" />
            <param name="BaseV" value="400" />
            <param name="BaseA" value="0.5924" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="50" />
            <param name="Name" value="MM9" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="Ph9" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="521497287" name="master:datalabel" x="1692" y="1602" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ph9" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1915529050" name="" x="1692" y="1602" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="930642600" name="master:pgb" x="1746" y="1602" w="41" h="40" z="540" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ph9" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="180" />
            <param name="Min" value="-180" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="247853765" name="ib4hv:HVDC_T" x="252" y="1566" w="116" h="240" z="770" orient="0" defn="ib4hv:HVDC_T" link="-1" disable="false">
          <paramlist name="" link="-1" crc="3874648">
            <param name="Sbase" value="1000.0" />
            <param name="Kv" value="0.003062" />
            <param name="Ki" value="0.489898" />
            <param name="Lf" value="0.076394" />
            <param name="Cf" value="1.166667" />
            <param name="Rf" value="3.2" />
            <param name="Kmod" value="-0.816497" />
            <param name="CarrPh" value="45" />
            <param name="Vt" value="0.5" />
            <param name="Tt" value="0.05" />
            <param name="Imax" value="1.1" />
            <param name="Pref" value="-1.0" />
            <param name="PMODE" value="1" />
            <param name="Kang" value="-0.36" />
            <param name="Tang" value="50" />
            <param name="Vset" value="1.025" />
            <param name="Kq" value="20" />
            <param name="Tq" value="0.02" />
            <param name="Qmax" value="0.4" />
            <param name="Qmin" value="-0.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2097698385" name="master:nodelabel" x="306" y="1566" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILP" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1427306374" name="master:nodelabel" x="306" y="1602" w="38" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="RAILN" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="431609335" name="master:datalabel" x="198" y="1530" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ph9" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1400820432" name="master:datalabel" x="198" y="1566" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="117959248" name="master:datalabel" x="198" y="1638" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Ph39" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="292195335" name="" x="306" y="1530" w="82" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
          <vertex x="72" y="36" />
        </Wire>
        <User classid="UserCmp" id="1433105175" name="master:signalgen" x="1800" y="864" w="69" h="59" z="270" orient="0" defn="master:signalgen" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44065342">
            <param name="Name" value="" />
            <param name="F" value="0.02" />
            <param name="P" value="180" />
            <param name="Type" value="2" />
            <param name="Duty" value="50" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="137860787" name="master:signalgen" x="1800" y="972" w="69" h="59" z="280" orient="0" defn="master:signalgen" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44065342">
            <param name="Name" value="" />
            <param name="F" value="0.02" />
            <param name="P" value="180" />
            <param name="Type" value="2" />
            <param name="Duty" value="50" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="158478154" name="master:datalabel" x="1836" y="864" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC33" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1529045781" name="master:datalabel" x="1836" y="972" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="FRC34" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="969776013" name="master:fixed_load" x="378" y="1584" w="38" h="55" z="1" orient="0" defn="master:fixed_load" link="-1" disable="false">
          <paramlist name="" link="-1" crc="24048618">
            <param name="Name" value="" />
            <param name="PO" value="0" />
            <param name="QO" value="500" />
            <param name="VBO" value="230.94" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0" />
            <param name="NPB" value="0" />
            <param name="NPC" value="0" />
            <param name="NQ" value="0" />
            <param name="NQB" value="0" />
            <param name="NQC" value="0" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50" />
            <param name="Scale" value="1" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="790517275" name="master:ground" x="378" y="1584" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1104658829" name="master:fixed_load" x="1710" y="900" w="38" h="55" z="1" orient="0" defn="master:fixed_load" link="-1" disable="false">
          <paramlist name="" link="-1" crc="24048618">
            <param name="Name" value="" />
            <param name="PO" value="0" />
            <param name="QO" value="200" />
            <param name="VBO" value="230.94" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0" />
            <param name="NPB" value="0" />
            <param name="NPC" value="0" />
            <param name="NQ" value="0" />
            <param name="NQB" value="0" />
            <param name="NQC" value="0" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50" />
            <param name="Scale" value="1" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1108394361" name="master:nodelabel" x="1710" y="882" w="34" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="SH30" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1599896956" name="master:nodelabel" x="486" y="288" w="34" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="SH30" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1996537391" name="master:ground" x="1710" y="900" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="537126178" name="master:fixed_load" x="1710" y="1044" w="38" h="55" z="1" orient="0" defn="master:fixed_load" link="-1" disable="false">
          <paramlist name="" link="-1" crc="24048618">
            <param name="Name" value="" />
            <param name="PO" value="0" />
            <param name="QO" value="400" />
            <param name="VBO" value="230.94" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0" />
            <param name="NPB" value="0" />
            <param name="NPC" value="0" />
            <param name="NQ" value="0" />
            <param name="NQB" value="0" />
            <param name="NQC" value="0" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50" />
            <param name="Scale" value="1" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="383551939" name="master:nodelabel" x="1710" y="1026" w="34" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="SH31" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1849060553" name="master:nodelabel" x="594" y="1548" w="34" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="SH31" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1162648028" name="master:ground" x="1710" y="1044" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1035318058" name="master:fixed_load" x="1710" y="1188" w="38" h="55" z="1" orient="0" defn="master:fixed_load" link="-1" disable="false">
          <paramlist name="" link="-1" crc="24048618">
            <param name="Name" value="" />
            <param name="PO" value="0" />
            <param name="QO" value="50" />
            <param name="VBO" value="230.94" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0" />
            <param name="NPB" value="0" />
            <param name="NPC" value="0" />
            <param name="NQ" value="0" />
            <param name="NQB" value="0" />
            <param name="NQC" value="0" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50" />
            <param name="Scale" value="1" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1621138886" name="master:nodelabel" x="1710" y="1170" w="34" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="SH37" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2065599253" name="master:nodelabel" x="576" y="108" w="34" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="SH37" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="280715388" name="master:ground" x="1710" y="1188" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1786223168" name="master:fixed_load" x="1710" y="1332" w="38" h="55" z="1" orient="0" defn="master:fixed_load" link="-1" disable="false">
          <paramlist name="" link="-1" crc="24048618">
            <param name="Name" value="" />
            <param name="PO" value="0" />
            <param name="QO" value="133.33" />
            <param name="VBO" value="230.94" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0" />
            <param name="NPB" value="0" />
            <param name="NPC" value="0" />
            <param name="NQ" value="0" />
            <param name="NQB" value="0" />
            <param name="NQC" value="0" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50" />
            <param name="Scale" value="1" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2120815381" name="master:nodelabel" x="1710" y="1314" w="34" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="SH32" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1831958963" name="master:nodelabel" x="774" y="1764" w="34" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="SH32" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="569176541" name="master:ground" x="1710" y="1332" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1566437801" name="master:fixed_load" x="1710" y="1476" w="38" h="55" z="1" orient="0" defn="master:fixed_load" link="-1" disable="false">
          <paramlist name="" link="-1" crc="24048618">
            <param name="Name" value="" />
            <param name="PO" value="0" />
            <param name="QO" value="200" />
            <param name="VBO" value="230.94" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0" />
            <param name="NPB" value="0" />
            <param name="NPC" value="0" />
            <param name="NQ" value="0" />
            <param name="NQB" value="0" />
            <param name="NQC" value="0" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50" />
            <param name="Scale" value="1" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1176285465" name="master:nodelabel" x="1710" y="1458" w="34" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="SH19" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="454847628" name="master:nodelabel" x="1044" y="1386" w="34" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="SH19" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="790778143" name="master:ground" x="1710" y="1476" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="948145085" name="master:nodelabel" x="414" y="882" w="48" h="23" z="1" orient="0" defn="master:nodelabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="HE39_2" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Gfx classid="Graphics.Rectangle" id="383285775" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1140704714" x="0" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%:Name" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="SyncUnit" group="" url="" version="" build="" crc="4982571" instances="0" key="" view="false" date="1795059914" id="1200000301">
      <paramlist>
        <param name="Description" value="Synchronous unit (machine + AVR)" />
      </paramlist>
      <form name="SyncUnit" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <parameter desc="Rated MVA" name="Sbase" group="" unit="MVA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>300.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated line-to-line kV" name="Vbase" group="" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>18.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated RMS line-to-neutral kV" name="VbaseLN" group="" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>10.392304845413264</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated stator current kA" name="Ibase" group="" unit="kA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>9.622504486493764</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Inertia constant" name="H" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>3.117</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial active power" name="P0" group="" unit="MW" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>60.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial reactive power" name="Q0" group="" unit="Mvar" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>2.4</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial terminal voltage" name="V0" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial rotor angle" name="Ph0" group="" unit="rad" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="0 = slow AVR (baseline), 1 = fast" name="Vctl" group="" unit="" min="0" max="1" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Exciter release time" name="Tstart" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.5</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Mechanical torque, pu (= P0/Sbase)" name="Pmec" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.2</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Governor gain = 1/droop (0 = none)" name="Kgov" group="" unit="pu/pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Governor-turbine time constant" name="Tgov" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>5.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Governor output limit (+/-)" name="GovLim" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.3</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="AVR gain KA (excac AC1C KA_1)" name="KA" group="" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>400.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="AVR rate feedback KF (KF_1)" name="KF" group="" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.03</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="AVR rate feedback TF (TF_1)" name="TF" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="T" x="54" y="0" dim="3" mode="" type="NonRemovable">true</port>
        <path d="M-1.000 2.000 A4 6 0 1 0 -9.000 2.000" arc="-10,-4,-1,9,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-1.000 2.000 A4 6 0 1 0 7.000 2.000" arc="-1,-4,8,9,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="10" x2="45" y2="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="36" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="-10" x2="45" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="-15" x2="45" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="0" x2="54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="0" cy="0" rx="36" ry="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="-1" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle">T</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="auto_sequence" value="1" />
          <param name="disabled_behaviour" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_terminals" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="" defn="master:xnode" id="418238170" x="450" y="378" w="20" h="33" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="T" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1842224574" name="master:sync_machine" x="414" y="378" w="124" h="165" z="240" orient="0" defn="master:sync_machine" link="-1" disable="false">
          <paramlist name="" link="-1" crc="79355360">
            <param name="Name" value="" />
            <param name="Nqaxw" value="1" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="0" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="1" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="0" />
            <param name="Ospd" value="0" />
            <param name="machsw" value="1" />
            <param name="Enab" value="1" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="VolTyp" value="0" />
            <param name="MVA" value="Sbase" />
            <param name="Ibase" value="Ibase" />
            <param name="Vbase" value="VbaseLN" />
            <param name="VbaseLL" value="Vbase" />
            <param name="OMO" value="314.15926536" />
            <param name="H" value="H" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="1.0E4" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="300.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.130" />
            <param name="Xd" value="1.79" />
            <param name="Xd_" value="0.169" />
            <param name="Tdo_" value="4.3" />
            <param name="Xd__" value="0.135" />
            <param name="Tdo__" value="0.032" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.71" />
            <param name="Xq_" value="0.228" />
            <param name="Tqo_" value="0.85" />
            <param name="Xq__" value="0.2" />
            <param name="Tqo__" value="0.05" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.5" />
            <param name="Y2" value="0.5" />
            <param name="X3" value="0.8" />
            <param name="Y3" value="0.8" />
            <param name="X4" value="1.0" />
            <param name="Y4" value="1.0" />
            <param name="X5" value="1.2" />
            <param name="Y5" value="1.2" />
            <param name="X6" value="1.5" />
            <param name="Y6" value="1.5" />
            <param name="X7" value="1.8" />
            <param name="Y7" value="1.8" />
            <param name="X8" value="2.2" />
            <param name="Y8" value="2.2" />
            <param name="X9" value="3.2" />
            <param name="Y9" value="3.2" />
            <param name="X10" value="4.2" />
            <param name="Y10" value="4.2" />
            <param name="Npnts" value="10" />
            <param name="VT" value="V0" />
            <param name="Pheta" value="Ph0" />
            <param name="P0" value="P0" />
            <param name="Q0" value="Q0" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="THETA" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1155191613" name="master:excac_2016_2" x="414" y="270" w="117" h="116" z="300" orient="0" defn="master:excac_2016_2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="35270061">
            <param name="Name" value="" />
            <param name="TYPE" value="1" />
            <param name="INIT" value="ExInit" />
            <param name="OVR" value="1" />
            <param name="RC" value="0.0" />
            <param name="XC" value="0.0" />
            <param name="TR" value="0.0" />
            <param name="STAB" value="0" />
            <param name="VFMX" value="99" />
            <param name="VEMN" value="0" />
            <param name="TE" value="0.80" />
            <param name="KE" value="1.00" />
            <param name="KC" value="0.20" />
            <param name="KD" value="0.38" />
            <param name="SE1" value="0.10" />
            <param name="VE1" value="4.18" />
            <param name="SE2" value="0.03" />
            <param name="VE2" value="3.14" />
            <param name="UEL" value="0" />
            <param name="OEL" value="0" />
            <param name="SCL" value="0" />
            <param name="UELTo" value="2" />
            <param name="OELTo1" value="2" />
            <param name="OELTo2" value="2" />
            <param name="SCLuTo" value="2" />
            <param name="SCLoTo" value="1" />
            <param name="VUEL" value="-1.0E10" />
            <param name="VOEL" value="1.0E10" />
            <param name="VSCLsum" value="0.0" />
            <param name="VSCLu" value="-1.0E10" />
            <param name="VSCLo" value="1.0E10" />
            <param name="TC_1" value="0.0" />
            <param name="TB_1" value="0.0" />
            <param name="KA_1" value="KA" />
            <param name="TA_1" value="0.02" />
            <param name="VAMX_1" value="14.5" />
            <param name="VAMN_1" value="-14.5" />
            <param name="EFMX_1" value="6.03" />
            <param name="EFMN_1" value="-5.43" />
            <param name="KF_1" value="KF" />
            <param name="TF_1" value="TF" />
            <param name="TC_2" value="0.0" />
            <param name="TB_2" value="0.0" />
            <param name="KA_2" value="400.0" />
            <param name="TA_2" value="0.01" />
            <param name="VAMX_2" value="8.0" />
            <param name="VAMN_2" value="-8.0" />
            <param name="KB_2" value="25.0" />
            <param name="EFMX_2" value="105." />
            <param name="EFMN_2" value="-95." />
            <param name="FFL_2" value="0" />
            <param name="KF_2" value="0.03" />
            <param name="TF_2" value="1.0" />
            <param name="KH_2" value="1.0" />
            <param name="KL_2" value="1" />
            <param name="VLR_2" value="1.0E10" />
            <param name="KPR_3" value="1" />
            <param name="KIR_3" value="0" />
            <param name="KDR_3" value="0.0" />
            <param name="TDR_3" value="1.0" />
            <param name="VPIDMX_3" value="3.2" />
            <param name="VPIDMN_3" value="-3.2" />
            <param name="TC_3" value="0.0" />
            <param name="TB_3" value="0.0" />
            <param name="KA_3" value="45.62" />
            <param name="TA_3" value="0.013" />
            <param name="VAMX_3" value="1.0" />
            <param name="VAMN_3" value="-0.95" />
            <param name="KR_3" value="3.77" />
            <param name="FFL_3" value="0" />
            <param name="KF_3" value="0.143" />
            <param name="KN_3" value="0.05" />
            <param name="EFDN_3" value="2.36" />
            <param name="TF_3" value="1.0" />
            <param name="KFA_3" value="0" />
            <param name="TFA_3" value="0" />
            <param name="ETX_3" value="0" />
            <param name="KL1_3" value="0" />
            <param name="VLV_3" value="-1.0E10" />
            <param name="KLV_3" value="1" />
            <param name="VIMX_4" value="10.0" />
            <param name="VIMN_4" value="-10.0" />
            <param name="TC_4" value="1.0" />
            <param name="TB_4" value="10.0" />
            <param name="KA_4" value="200.0" />
            <param name="TA_4" value="0.015" />
            <param name="VRMX_4" value="5.64" />
            <param name="VRMN_4" value="-4.53" />
            <param name="KC_4" value="0.0" />
            <param name="KA_5" value="400.0" />
            <param name="TA_5" value="0.02" />
            <param name="VAMX_5" value="7.3" />
            <param name="VAMN_5" value="-7.3" />
            <param name="KF_5" value="0.03" />
            <param name="TF1_5" value="1.0" />
            <param name="TF2_5" value="0.0" />
            <param name="TF3_5" value="0.0" />
            <param name="KA_6" value="536.0" />
            <param name="TK_6" value="0.18" />
            <param name="TA_6" value="0.086" />
            <param name="TC_6" value="3.0" />
            <param name="TB_6" value="9.0" />
            <param name="VAMX_6" value="75." />
            <param name="VAMN_6" value="-75." />
            <param name="EFEMX_6" value="44." />
            <param name="EFEMN_6" value="-36." />
            <param name="VFLM_6" value="19.0" />
            <param name="KH_6" value="92.0" />
            <param name="VHMX_6" value="75.0" />
            <param name="TH_6" value="0.08" />
            <param name="TJ_6" value="0.02" />
            <param name="S_7" value="0" />
            <param name="KPR_7" value="40" />
            <param name="KIR_7" value="5.6" />
            <param name="KDR_7" value="0.0" />
            <param name="TDR_7" value="1" />
            <param name="VRMX_7" value="3.2" />
            <param name="VRMN_7" value="-3.2" />
            <param name="KPA_7" value="112" />
            <param name="KIA_7" value="0" />
            <param name="VAMX_7" value="65.2" />
            <param name="VAMN_7" value="-54" />
            <param name="KP_7" value="1" />
            <param name="TP_7" value="0" />
            <param name="KI_7" value="0" />
            <param name="XL_7" value="0" />
            <param name="KC1_7" value="0" />
            <param name="VBMX_7" value="999" />
            <param name="SW1_7" value="1" />
            <param name="SW2_7" value="0" />
            <param name="KR_7" value="0.0" />
            <param name="KL_7" value="0.0" />
            <param name="KF1_7" value="0.0" />
            <param name="KF2_7" value="0.08" />
            <param name="KF3_7" value="0.01" />
            <param name="TF_7" value="1.0" />
            <param name="S_8" value="0" />
            <param name="KPR_8" value="80.0" />
            <param name="KIR_8" value="5.0" />
            <param name="KDR_8" value="10.0" />
            <param name="TDR_8" value="0.02" />
            <param name="VPIDMX_8" value="999" />
            <param name="VPIDMN_8" value="-999" />
            <param name="KA_8" value="1.0" />
            <param name="TA_8" value="0.01" />
            <param name="VRMX_8" value="35" />
            <param name="VRMN_8" value="0.0" />
            <param name="KP_8" value="1" />
            <param name="TP_8" value="0" />
            <param name="KI_8" value="0" />
            <param name="XL_8" value="0" />
            <param name="KC1_8" value="0" />
            <param name="VBMX_8" value="1.25" />
            <param name="SW1_8" value="0" />
            <param name="VLV_8" value="0" />
            <param name="KPR_9" value="10.0" />
            <param name="KIR_9" value="10.0" />
            <param name="KDR_9" value="0.0" />
            <param name="TDR_9" value="0.01" />
            <param name="VPIDMX_9" value="1.6" />
            <param name="VPIDMN_9" value="0.0" />
            <param name="KPA_9" value="4.0" />
            <param name="KIA_9" value="0.0" />
            <param name="VAMX_9" value="0.996" />
            <param name="VAMN_9" value="-0.866" />
            <param name="KA_9" value="20.0" />
            <param name="TA_9" value="0.0018" />
            <param name="VRMX_9" value="19.92" />
            <param name="VRMN_9" value="-17.32" />
            <param name="KFW_9" value="0.0" />
            <param name="VFWMX_9" value="10.0" />
            <param name="VFWMN_9" value="0.0" />
            <param name="SCT_9" value="1" />
            <param name="KC1_9" value="0" />
            <param name="KP_9" value="1" />
            <param name="KI1_9" value="0" />
            <param name="XL_9" value="0" />
            <param name="TP_9" value="0" />
            <param name="VBMX1_9" value="100.0" />
            <param name="KC2_9" value="0" />
            <param name="KI2_9" value="0" />
            <param name="VBMX2_9" value="0.0" />
            <param name="SW1_9" value="0" />
            <param name="VLV_9" value="0" />
            <param name="KF_9" value="0.2" />
            <param name="TF_9" value="0.01" />
            <param name="S_10" value="0" />
            <param name="KR_10" value="600.0" />
            <param name="TB1_10" value="22.5" />
            <param name="TC1_10" value="3.0" />
            <param name="TB2_10" value="0.13" />
            <param name="TC2_10" value="0.9" />
            <param name="TUB1_10" value="22.5" />
            <param name="TUC1_10" value="3.0" />
            <param name="TUB2_10" value="0.13" />
            <param name="TUC2_10" value="0.9" />
            <param name="TOB1_10" value="18" />
            <param name="TOC1_10" value="0.9" />
            <param name="TOB2_10" value="0.1" />
            <param name="TOC2_10" value="0.1" />
            <param name="VRSMX_10" value="20.0" />
            <param name="VRSMN_10" value="-20.0" />
            <param name="VRMX_10" value="40.0" />
            <param name="VRMN_10" value="-35.0" />
            <param name="SWEXC_10" value="1" />
            <param name="TEXC_10" value="0.0" />
            <param name="KEXC_10" value="1.0" />
            <param name="KCR_10" value="0.0" />
            <param name="TF1_10" value="0.1" />
            <param name="TF2_10" value="0.1" />
            <param name="KVFE_10" value="1.0" />
            <param name="KLIM_10" value="0.0" />
            <param name="SW1_10" value="1" />
            <param name="KP_10" value="1.0" />
            <param name="KI1_10" value="0.0" />
            <param name="XL_10" value="0.0" />
            <param name="TP_10" value="0.0" />
            <param name="KC1_10" value="0.0" />
            <param name="VBMX1_10" value="1.5" />
            <param name="KI2_10" value="0.0" />
            <param name="KC2_10" value="0.0" />
            <param name="VBMX2_10" value="0.0" />
            <param name="VLV_10" value="0" />
            <param name="VFLM_10" value="20.0" />
            <param name="KE_10" value="1.0" />
            <param name="S_11" value="0" />
            <param name="KPA_11" value="30.0" />
            <param name="TIA_11" value="2.0" />
            <param name="KPU_11" value="30.0" />
            <param name="TIU_11" value="2.0" />
            <param name="KB_11" value="3.0" />
            <param name="TB_11" value="0.4" />
            <param name="KPO_11" value="30.0" />
            <param name="TIO_11" value="2.0" />
            <param name="VRSMX_11" value="3.0" />
            <param name="VRSMN_11" value="-3.0" />
            <param name="VRMX_11" value="20.0" />
            <param name="VRMN_11" value="-20.0" />
            <param name="VAMX_11" value="20.0" />
            <param name="VAMN_11" value="0.0" />
            <param name="SW1_11" value="1" />
            <param name="KP_11" value="1.0" />
            <param name="KI1_11" value="0.0" />
            <param name="XL_11" value="0.0" />
            <param name="TP_11" value="0.0" />
            <param name="KC1_11" value="0.0" />
            <param name="VBMX1_11" value="1.5" />
            <param name="KI2_11" value="0.0" />
            <param name="KC2_11" value="0.0" />
            <param name="VBMX2_11" value="0.0" />
            <param name="KBT_11" value="0.0" />
            <param name="VBT_11" value="0.0" />
            <param name="VLV_11" value="0" />
            <param name="VF" value="" />
            <param name="VFE" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1489621952" name="master:time-sig" x="270" y="738" w="76" h="21" z="150" orient="0" defn="master:time-sig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="20913136" />
        </User>
        <User classid="UserCmp" id="1155185096" name="master:upramp" x="342" y="738" w="80" h="59" z="160" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="Tstart" />
            <param name="X2" value="0.51" />
            <param name="Y2" value="1.0" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1901373226" name="master:datalabel" x="234" y="270" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EFD0ch" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2060067962" name="master:pgb" x="288" y="270" w="58" h="40" z="380" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="EFD0ch" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1139385310" name="master:datalabel" x="306" y="198" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VREFO" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1128531990" name="master:pgb" x="252" y="198" w="54" h="40" z="390" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VREFO" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1757798654" name="master:datalabel" x="558" y="288" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VIT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1451236755" name="master:pgb" x="612" y="288" w="41" h="40" z="370" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VIT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1762132800" name="master:datalabel" x="486" y="738" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ExInit" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2081791979" name="master:pgb" x="540" y="738" w="48" h="40" z="180" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ExInit" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="948626815" name="master:datalabel" x="846" y="558" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="POUT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1781687763" name="master:pgb" x="900" y="558" w="49" h="40" z="340" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="POUT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="710849081" name="master:datalabel" x="846" y="630" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="QOUT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1612762292" name="master:pgb" x="900" y="630" w="51" h="40" z="330" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="QOUT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1320000001" name="" x="450" y="270" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000002" name="" x="450" y="288" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000003" name="" x="558" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000004" name="" x="342" y="306" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000005" name="" x="342" y="270" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000006" name="" x="234" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000007" name="" x="378" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000008" name="" x="306" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000009" name="" x="378" y="738" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000010" name="" x="486" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000011" name="" x="846" y="558" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000012" name="" x="846" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1682764074" name="master:sandhdefn" x="360" y="108" w="80" h="65" z="230" orient="0" defn="master:sandhdefn" link="-1" disable="false">
          <paramlist name="" link="-1" crc="43669124">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1009478108" name="master:datalabel" x="360" y="162" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ExInit" />
            <param name="animate" value="NONE" />
            <param name="display" value="CURRENT" />
            <param name="datatype" value="REAL" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1330000003" name="" x="378" y="198" w="100" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-90" y="-18" />
          <vertex x="-90" y="-90" />
          <vertex x="-54" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1330000004" name="" x="396" y="108" w="28" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1330000005" name="" x="360" y="144" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1347257493" name="master:import" x="864" y="936" w="77" h="25" z="220" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Pmec" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1704656979" name="master:import" x="1116" y="162" w="79" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="612891655" name="master:import" x="1116" y="198" w="80" h="25" z="20" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="63473238" name="master:import" x="1116" y="234" w="94" h="25" z="30" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="VbaseLN" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1919973811" name="master:import" x="1116" y="270" w="76" h="25" z="40" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ibase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="163334926" name="master:import" x="1116" y="306" w="55" h="25" z="50" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="H" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="790786969" name="master:import" x="1116" y="342" w="61" h="25" z="60" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="P0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1546261682" name="master:import" x="1116" y="378" w="63" h="25" z="70" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Q0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="529304906" name="master:import" x="1116" y="414" w="62" h="25" z="80" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="V0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1047489101" name="master:import" x="1116" y="450" w="68" h="25" z="90" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ph0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="727184083" name="master:import" x="1116" y="486" w="68" h="25" z="100" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vctl" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1658368943" name="master:import" x="1116" y="522" w="80" h="25" z="110" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Tstart" />
          </paramlist>
        </User>
        <grouping />
        <Wire classid="WireOrthogonal" id="1079429259" name="" x="378" y="450" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" id="1096849351" name="master:datalabel" x="306" y="522" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Wspd" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="450273946" name="" x="324" y="522" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1751434407" name="master:pgb" x="378" y="558" w="48" h="40" z="360" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Wspd" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="rad/s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="330" />
            <param name="Min" value="300" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1132269170" name="" x="306" y="522" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="593016489" name="master:datalabel" x="450" y="558" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="THETA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="395798348" name="master:pgb" x="522" y="558" w="56" h="40" z="350" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="THETA" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="180" />
            <param name="Min" value="-180" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1050731945" name="" x="450" y="558" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2001793111" name="" x="378" y="522" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="1370000001" name="master:datalabel" x="414" y="450" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TMECH" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000002" name="master:datalabel" x="612" y="864" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Wspd" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000003" name="master:gain" defn="master:gain" x="648" y="864" w="128" h="36" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="G" value="0.0031830988618379" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000004" name="master:sumjct" defn="master:sumjct" x="720" y="864" w="80" h="64" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000005" name="master:const" defn="master:const" x="684" y="936" w="76" h="22" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1370000006" name="" x="720" y="936" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" id="1370000007" name="master:gain" defn="master:gain" x="792" y="864" w="80" h="36" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="G" value="Kgov" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000008" name="master:realpole" defn="master:realpole" x="864" y="864" w="80" h="49" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1" />
            <param name="T" value="Tgov" />
            <param name="Max" value="GovLim" />
            <param name="Min" value="-0.3" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000009" name="master:datalabel" x="900" y="882" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="DPGOV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1370000010" name="" x="900" y="864" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1370000011" name="master:sumjct" defn="master:sumjct" x="936" y="864" w="80" h="64" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1370000012" name="" x="900" y="936" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" id="1370000013" name="master:datalabel" x="972" y="864" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TMECH" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000014" name="master:datalabel" x="720" y="1008" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="DPGOV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1370000015" name="" x="720" y="1008" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1370000016" name="master:pgb" x="792" y="1008" w="57" h="40" z="320" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="DPGOV" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000017" name="master:datalabel" x="720" y="1062" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="TMECH" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1370000018" name="" x="720" y="1062" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1370000019" name="master:pgb" x="792" y="1062" w="56" h="40" z="310" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TMECH" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000020" name="master:import" x="1116" y="558" w="74" h="25" z="120" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Kgov" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000021" name="master:import" x="1116" y="594" w="75" h="25" z="130" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Tgov" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000022" name="master:import" x="1116" y="630" w="86" h="25" z="140" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="GovLim" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000023" name="master:import" x="1116" y="666" w="62" h="25" z="170" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="KA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000024" name="master:import" x="1116" y="702" w="60" h="25" z="190" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="KF" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1370000025" name="master:import" x="1116" y="738" w="61" h="25" z="200" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="TF" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="2147057080" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="T" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Path" id="1571960680" x="-10" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1460272715" x="-1" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="351990091" x="34" y="10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1335192614" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="99426997" x="34" y="-10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="203745161" x="45" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="30" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1090180350" x="45" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="782948801" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2078224896" x="-1" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="HVDC_T" group="" url="" version="" build="" crc="72456307" instances="0" key="" view="false" date="1795059914" id="1300000601">
      <paramlist>
        <param name="Description" value="HVDC voltage-source terminal: 2-level bridge, SRF-PLL, dq current control, constant-P or AC-emulation P reference, Q(V) channel, UV blocking latch" />
      </paramlist>
      <form name="HVDC_T" w="320" h="400" splitter="60">
        <category name="HVDC" visible="true">
          <parameter desc="Rated MVA" name="Sbase" group="" unit="MVA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1000</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Voltage pu gain 1/(Vbase*sqrt(2/3))" name="Kv" group="" unit="1/kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.003061862178</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Current pu gain sqrt3*Vbase/(sqrt2*Sbase)" name="Ki" group="" unit="1/kA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.4898979486</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Filter inductance (0.15 pu)" name="Lf" group="" unit="H" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.07639437268</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Filter capacitance per phase" name="Cf" group="" unit="uF" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1.166666667</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Filter damping resistor in series with Cf (pu of Zbase)" name="Rf" group="" unit="ohm" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>3.2</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Modulation constant -Vbase_pk/(Vdc/2)" name="Kmod" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>-0.8164965809</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Carrier phase offset" name="CarrPh" group="" unit="deg" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Overvoltage trip threshold (on VDF)" name="Vt" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.9</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Overvoltage trip delay (definite time)" name="Tt" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.05</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Hard limit on id_ref (pu of Sbase)" name="Imax" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1.1</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="P reference, pu of Sbase (negative = export)" name="Pref" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="1 = constant P, 3 = AC-emulation angle control" name="PMODE" group="" unit="" min="-2147483648" max="2147483647" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="AC-emulation gain, pu per degree (negative)" name="Kang" group="" unit="pu/deg" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="AC-emulation lag (report: 50 s)" name="Tang" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>50.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="AC voltage set-point for the Q channel" name="Vset" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1.025</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Q channel PI gain" name="Kq" group="" unit="pu/pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>20.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Q channel PI time constant" name="Tq" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.02</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Q channel upper limit (pu of Sbase)" name="Qmax" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.4</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Q channel lower limit (pu of Sbase)" name="Qmin" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>-0.6</value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <rect x="-36" y="-54" width="72" height="108" stroke="Black" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <port model="Natural" name="AC" x="54" y="-36" dim="3" mode="Electrical" type="NonRemovable">true</port>
        <port model="Natural" name="DCP" x="54" y="0" dim="1" mode="Electrical" type="NonRemovable">true</port>
        <port model="Natural" name="DCN" x="54" y="36" dim="1" mode="Electrical" type="NonRemovable">true</port>
        <port model="Transfer" name="Th9" x="-54" y="-36" dim="1" mode="Input" type="Real">true</port>
        <port model="Transfer" name="Force" x="-54" y="0" dim="1" mode="Input" type="Real">true</port>
        <port model="Transfer" name="Trip" x="-54" y="36" dim="1" mode="Output" type="Real">true</port>
        <port model="Transfer" name="Th39" x="-54" y="72" dim="1" mode="Input" type="Real">true</port>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="auto_sequence" value="1" />
          <param name="disabled_behaviour" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_terminals" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="size" value="5" />
          <param name="orient" value="1" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1496205002" x="198" y="630" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="g1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="943559773" x="378" y="810" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="g2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="209827526" x="288" y="630" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="g3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="536358831" x="198" y="810" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="g4" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="430613734" x="378" y="630" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="g5" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="2042026062" x="288" y="810" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="g6" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:peswitch" id="210765625" x="234" y="594" w="63" h="44" z="1590" orient="2" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="1" />
            <param name="Type" value="2" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto1" />
            <param name="It" value="" />
            <param name="V" value="Vgto1" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:peswitch" id="282983959" x="270" y="630" w="36" h="44" z="280" orient="4" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi1" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:peswitch" id="2108652204" x="324" y="594" w="63" h="44" z="1580" orient="2" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="3" />
            <param name="Type" value="2" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto3" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:peswitch" id="475927467" x="360" y="630" w="36" h="44" z="300" orient="4" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi3" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:peswitch" id="236108668" x="414" y="594" w="63" h="44" z="1570" orient="2" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="5" />
            <param name="Type" value="2" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto5" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:peswitch" id="1648353181" x="450" y="630" w="36" h="44" z="330" orient="4" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi5" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:peswitch" id="546996560" x="234" y="774" w="63" h="44" z="1560" orient="2" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="4" />
            <param name="Type" value="2" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto4" />
            <param name="It" value="" />
            <param name="V" value="Vgto4" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:peswitch" id="62835084" x="270" y="810" w="36" h="44" z="420" orient="4" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi4" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:peswitch" id="2033985885" x="324" y="774" w="63" h="44" z="1550" orient="2" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="6" />
            <param name="Type" value="2" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto6" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:peswitch" id="2049142409" x="360" y="810" w="36" h="44" z="430" orient="4" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi6" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:peswitch" id="310282672" x="414" y="774" w="63" h="44" z="1540" orient="2" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="2" />
            <param name="Type" value="2" />
            <param name="SNUB" value="1" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto2" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:peswitch" id="1771765610" x="450" y="810" w="36" h="44" z="440" orient="4" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.005[ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Idi2" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:pin" id="1820297226" x="234" y="666" w="12" h="12" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="" defn="master:pin" id="1466817174" x="324" y="702" w="12" h="12" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="" defn="master:pin" id="1717483491" x="414" y="738" w="12" h="12" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" id="1350000001" name="master:rtcbranch" defn="master:rtcbranch" x="90" y="216" w="44" h="27" z="620" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="70689697">
            <param name="Name" value="" />
            <param name="ER" value="0" />
            <param name="EL" value="1" />
            <param name="EC" value="0" />
            <param name="R" value="1.0" />
            <param name="L" value="Lf" />
            <param name="C" value="5.0" />
            <param name="I" value="ILA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000002" name="master:rtcbranch" defn="master:rtcbranch" x="126" y="360" w="44" h="27" z="640" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="70689697">
            <param name="Name" value="" />
            <param name="ER" value="0" />
            <param name="EL" value="1" />
            <param name="EC" value="0" />
            <param name="R" value="1.0" />
            <param name="L" value="Lf" />
            <param name="C" value="5.0" />
            <param name="I" value="ILB" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000003" name="master:rtcbranch" defn="master:rtcbranch" x="162" y="504" w="44" h="27" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="70689697">
            <param name="Name" value="" />
            <param name="ER" value="0" />
            <param name="EL" value="1" />
            <param name="EC" value="0" />
            <param name="R" value="1.0" />
            <param name="L" value="Lf" />
            <param name="C" value="5.0" />
            <param name="I" value="ILC" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1843041195" name="master:time-sig" x="540" y="396" w="76" h="21" z="170" orient="0" defn="master:time-sig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="20913136" />
        </User>
        <User classid="UserCmp" id="509593331" name="master:const" x="720" y="252" w="76" h="22" z="90" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.85" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="426171228" name="master:consti" x="972" y="216" w="76" h="22" z="80" orient="0" defn="master:consti" link="-1" disable="false">
          <paramlist name="" link="-1" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2064427328" name="master:voltmeter" x="558" y="666" w="32" h="44" z="350" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VbrA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1591811337" name="master:ground" x="558" y="738" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1675407941" name="master:voltmeter" x="792" y="594" w="28" h="44" z="320" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="Vrail" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2130311305" name="master:datalabel" x="972" y="324" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="g1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1727121601" name="master:datalabel" x="972" y="342" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="g4" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2019481633" name="master:datalabel" x="972" y="360" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="g3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1548056901" name="master:datalabel" x="972" y="378" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="g6" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="213681978" name="master:datalabel" x="972" y="396" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="g5" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="770734994" name="master:datalabel" x="972" y="414" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="g2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1474444304" name="master:datalabel" x="1044" y="810" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VbrA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="110026995" name="master:pgb" x="1116" y="810" w="44" h="40" z="460" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VbrA" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="500" />
            <param name="Min" value="-500" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="228337500" name="master:voltmeter" x="540" y="702" w="32" h="44" z="370" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VbrB" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1463823796" name="master:ground" x="540" y="738" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="2047957296" name="master:voltmeter" x="468" y="738" w="32" h="44" z="390" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VbrC" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="586029083" name="master:ground" x="468" y="774" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1017088948" name="master:datalabel" x="1044" y="990" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VbrC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1128652198" name="master:pgb" x="1116" y="990" w="43" h="40" z="500" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VbrC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="500" />
            <param name="Min" value="-500" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1659333113" name="master:datalabel" x="1044" y="1080" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IsrcA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="690388877" name="master:pgb" x="1116" y="1080" w="44" h="40" z="1480" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IsrcA" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="5" />
            <param name="Min" value="-5" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1331119004" name="master:datalabel" x="1044" y="1044" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VbrB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1053814896" name="master:pgb" x="1116" y="1044" w="43" h="40" z="520" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VbrB" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="500" />
            <param name="Min" value="-500" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="940942303" name="master:time-sig" x="36" y="1548" w="76" h="21" z="570" orient="0" defn="master:time-sig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="20913136" />
        </User>
        <User classid="UserCmp" id="357659291" name="master:gain" x="144" y="1548" w="80" h="36" z="580" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="314.1593" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="831834631" name="master:datalabel" x="216" y="1620" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="CARR" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="499610931" name="master:datalabel" x="216" y="1548" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ANGREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="946656322" name="master:trig" x="360" y="1476" w="80" h="36" z="1410" orient="0" defn="master:trig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="14542488">
            <param name="Name" value="" />
            <param name="Type" value="1" />
            <param name="Mode" value="0" />
            <param name="COM" value="Trig-Func" />
            <param name="Dim" value="1" />
            <param name="const" value="false" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="406229768" name="master:gain" x="504" y="1476" w="80" h="36" z="1210" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="Kmod" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1594475140" name="master:sumjct" x="648" y="1476" w="80" h="64" z="1240" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1939611475" name="master:compare" x="792" y="1476" w="80" h="59" z="1310" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="368066959" name="master:compare" x="792" y="1548" w="80" h="59" z="1300" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="696349104" name="master:datalabel" x="864" y="1476" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="h1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="257215407" name="master:datalabel" x="864" y="1548" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="h4" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1681691" name="master:datalabel" x="324" y="1476" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ANGREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1851766432" name="master:datalabel" x="648" y="1512" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="CARR" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1203934102" name="master:sumjct" x="360" y="1620" w="80" h="64" z="750" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1826253685" name="master:const" x="252" y="1656" w="76" h="22" z="610" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="2.0944" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="728507673" name="master:trig" x="504" y="1620" w="80" h="36" z="1390" orient="0" defn="master:trig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="14542488">
            <param name="Name" value="" />
            <param name="Type" value="1" />
            <param name="Mode" value="0" />
            <param name="COM" value="Trig-Func" />
            <param name="Dim" value="1" />
            <param name="const" value="false" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="22338756" name="master:gain" x="648" y="1620" w="80" h="36" z="1190" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="Kmod" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="453138449" name="master:sumjct" x="792" y="1620" w="80" h="64" z="1220" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2375021" name="master:compare" x="936" y="1620" w="80" h="59" z="1280" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1335240550" name="master:compare" x="936" y="1692" w="80" h="59" z="1260" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1446721509" name="master:datalabel" x="1008" y="1620" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="h3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1134123493" name="master:datalabel" x="1008" y="1692" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="h6" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1472988540" name="master:datalabel" x="324" y="1620" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ANGREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="854196807" name="master:datalabel" x="792" y="1656" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="CARR" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1079592233" name="master:sumjct" x="1152" y="1476" w="80" h="64" z="740" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="498885605" name="master:const" x="1044" y="1512" w="76" h="22" z="590" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="-2.0944" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1049967498" name="master:trig" x="1296" y="1476" w="80" h="36" z="1400" orient="0" defn="master:trig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="14542488">
            <param name="Name" value="" />
            <param name="Type" value="1" />
            <param name="Mode" value="0" />
            <param name="COM" value="Trig-Func" />
            <param name="Dim" value="1" />
            <param name="const" value="false" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="211046060" name="master:gain" x="1440" y="1476" w="80" h="36" z="1200" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="Kmod" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1838341005" name="master:sumjct" x="1584" y="1476" w="80" h="64" z="1230" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1562476132" name="master:compare" x="1692" y="1476" w="80" h="59" z="1290" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1823855627" name="master:compare" x="1692" y="1548" w="80" h="59" z="1270" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1926198422" name="master:datalabel" x="1764" y="1476" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="h5" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1018275995" name="master:datalabel" x="1764" y="1548" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="h2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="216521861" name="master:datalabel" x="1116" y="1476" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ANGREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2073585399" name="master:datalabel" x="1584" y="1512" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="CARR" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1454656095" name="master:voltmeter" x="216" y="180" w="38" h="44" z="50" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VpoiA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="206831941" name="master:ground" x="216" y="144" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1340191861" name="master:voltmeter" x="216" y="324" w="36" h="44" z="110" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VpoiB" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1078274669" name="master:ground" x="216" y="288" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="597088500" name="master:voltmeter" x="216" y="468" w="36" h="44" z="190" orient="0" defn="master:voltmeter" link="-1" disable="false">
          <paramlist name="" link="-1" crc="26842314">
            <param name="Name" value="VpoiC" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1340786365" name="master:ground" x="216" y="432" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="449091826" name="master:gain" x="108" y="1080" w="80" h="36" z="490" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="Kv" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="544532544" name="master:gain" x="108" y="1152" w="80" h="36" z="530" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="Kv" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="522463750" name="master:gain" x="108" y="1224" w="80" h="36" z="540" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="Kv" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1260774915" name="master:gain" x="108" y="1296" w="80" h="36" z="710" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="Ki" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1568943580" name="master:gain" x="108" y="1368" w="80" h="36" z="730" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="Ki" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1820831203" name="master:gain" x="108" y="1440" w="80" h="36" z="560" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="Ki" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
