<project name="ib4hv" version="5.1.0" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="adarbandi,1397677439" />
    <param name="time_duration" value="6" />
    <param name="time_step" value="20" />
    <param name="sample_step" value="200" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="2" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="38911" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="Ibrahim, 1795095854" />
    <param name="startup_filename" value="" />
    <param name="Debug" value="1" />
    <param name="sparsity_threshold" value="200" />
    <param name="fortran_version" value="$(DefaultCompilerKey)" />
    <param name="c_version" value="$(DefaultCKey)" />
    <param name="matlab_version" value="$(DefaultMatlabKey)" />
    <param name="comfab_loc" value="$(HomeDir)\ComFab\$(EmtPlatform)\ComFab.dll" />
    <param name="output_file_writer" value="$(HomeDir)\CurveFile\$(EmtPlatform)\CurveFile.dll" />
    <param name="emtdc_additional_options" value="" />
    <param name="compileF_additional_options" value="" />
    <param name="compileC_additional_options" value="" />
    <param name="link_additional_options" value="" />
    <param name="compileF_additional_includes" value="" />
    <param name="compileF_precomp_options" value="" />
    <param name="compileC_additional_includes" value="" />
    <param name="compileC_precomp_options" value="" />
    <param name="compileF_opt_level" value="2" />
    <param name="build_path" value="$(ProjectDir)\$(Namespace).$(Compiler)\" />
    <param name="private_env" value="0" />
    <param name="threads" value="12" />
    <param name="compile_enforce_build_order" value="1" />
    <param name="prebuild_action" value="" />
    <param name="postbuild_action" value="" />
    <param name="prerun_action" value="" />
    <param name="postrun_action" value="" />
    <param name="prebuild_wait" value="true" />
    <param name="postbuild_wait" value="true" />
    <param name="prerun_wait" value="true" />
    <param name="postrun_wait" value="true" />
    <param name="gf_warn_lvl" value="1" />
    <param name="gc_warn_lvl" value="0" />
    <param name="gf_warn_trunccode" value="false" />
    <param name="gf_warn_inter" value="false" />
    <param name="gf_warn_pedandic" value="false" />
    <param name="gf_warn_alias" value="false" />
    <param name="gf_warn_missingamp" value="false" />
    <param name="gf_warn_temparray" value="false" />
    <param name="gf_warn_bindtype" value="false" />
    <param name="gf_warn_truncchar" value="false" />
    <param name="gf_warn_conversion" value="false" />
    <param name="gf_warn_intdiv" value="false" />
    <param name="gf_warn_intrinsics" value="false" />
    <param name="gf_warn_realq" value="false" />
    <param name="gf_warn_suspicious" value="false" />
    <param name="gf_warn_undefloop" value="false" />
    <param name="gf_warn_underflow" value="false" />
    <param name="gf_warn_shadow" value="false" />
    <param name="gf_warn_usenoonly" value="false" />
    <param name="gf_warn_unusedummy" value="false" />
    <param name="gf_warn_unuseparam" value="false" />
    <param name="gf_warn_aligncommon" value="false" />
    <param name="gf_warn_funcelim" value="false" />
    <param name="gf_warn_realloclhs" value="false" />
    <param name="gf_warn_compreal" value="false" />
    <param name="gf_warn_lifetime" value="false" />
    <param name="gf_warn_zerotrip" value="false" />
    <param name="gf_warn_dosubscript" value="false" />
    <param name="gc_warn_abi" value="false" />
    <param name="gc_warn_charsub" value="false" />
    <param name="gc_warn_doublepromo" value="false" />
    <param name="gc_warn_format" value="false" />
    <param name="gc_warn_formatnotlit" value="false" />
    <param name="gc_warn_formatsec" value="false" />
    <param name="gc_warn_nonnull" value="false" />
    <param name="gc_warn_initself" value="false" />
    <param name="gc_warn_implicit" value="false" />
    <param name="gc_warn_ignorequal" value="false" />
    <param name="gc_warn_main" value="false" />
    <param name="gc_warn_missbrace" value="false" />
    <param name="gc_warn_missincldir" value="false" />
    <param name="gc_warn_brackets" value="false" />
    <param name="gc_warn_seqpoint" value="false" />
    <param name="gc_warn_rettype" value="false" />
    <param name="gc_warn_switch" value="false" />
    <param name="gc_warn_switchdef" value="false" />
    <param name="gc_warn_unused" value="false" />
    <param name="gc_warn_uninit" value="false" />
    <param name="gc_warn_arrbnds" value="false" />
    <param name="gc_warn_boolop" value="false" />
    <param name="gc_warn_syshead" value="false" />
    <param name="gc_warn_tramp" value="false" />
    <param name="gc_warn_floatcomp" value="false" />
    <param name="gc_warn_latedecl" value="false" />
    <param name="gc_warn_shadow" value="false" />
    <param name="gc_warn_ptrarith" value="false" />
    <param name="gc_warn_typelimits" value="false" />
    <param name="gc_warn_comment" value="false" />
    <param name="gc_warn_trigraph" value="false" />
    <param name="gc_warn_undef" value="false" />
    <param name="gc_warn_unusedmacro" value="false" />
    <param name="gc_warn_badfunccast" value="false" />
    <param name="gc_warn_castqual" value="false" />
    <param name="gc_warn_castalign" value="false" />
    <param name="gc_warn_writestr" value="false" />
    <param name="gc_warn_clobber" value="false" />
    <param name="gc_warn_conver" value="false" />
    <param name="gc_warn_nobody" value="false" />
    <param name="gc_warn_enumcomp" value="false" />
    <param name="gc_warn_jumpmiss" value="false" />
    <param name="gc_warn_signcomp" value="false" />
    <param name="gc_warn_signconv" value="false" />
    <param name="gc_warn_address" value="false" />
    <param name="gc_warn_logop" value="false" />
    <param name="gc_warn_retaggr" value="false" />
    <param name="gc_warn_strictproto" value="false" />
    <param name="gc_warn_olddecl" value="false" />
    <param name="gc_warn_olddefn" value="false" />
    <param name="gc_warn_missparamtype" value="false" />
    <param name="gc_warn_missdecl" value="false" />
    <param name="gc_warn_missfieldinit" value="false" />
    <param name="gc_warn_overinit" value="false" />
    <param name="gc_warn_packed" value="false" />
    <param name="gc_warn_padded" value="false" />
    <param name="gc_warn_redundecl" value="false" />
    <param name="gc_warn_nextextern" value="false" />
    <param name="gc_warn_inline" value="false" />
    <param name="gc_warn_badpch" value="false" />
    <param name="gc_warn_longlong" value="false" />
    <param name="gc_warn_varmacro" value="false" />
    <param name="gc_warn_vla" value="false" />
    <param name="gc_warn_disopt" value="false" />
    <param name="gc_warn_ptrsign" value="false" />
    <param name="gc_warn_overlenstr" value="false" />
    <param name="gc_warn_unsuffloat" value="false" />
    <param name="gc_warn_pedandic" value="false" />
    <param name="gc_warn_dupldeclspec" value="false" />
    <param name="gc_warn_formatoverflow" value="false" />
    <param name="gc_warn_formatsign" value="false" />
    <param name="gc_warn_formattrunc" value="false" />
    <param name="gc_warn_nonnullcomp" value="false" />
    <param name="gc_warn_nullderef" value="false" />
    <param name="gc_warn_ignoreattr" value="false" />
    <param name="gc_warn_badident" value="false" />
    <param name="gc_warn_missattr" value="false" />
    <param name="gc_warn_multimacro" value="false" />
    <param name="gc_warn_selfmove" value="false" />
    <param name="gc_warn_alloc0" value="false" />
    <param name="gc_warn_boolcomp" value="false" />
    <param name="gc_warn_dupbr" value="false" />
    <param name="gc_warn_dupcon" value="false" />
    <param name="gc_warn_tautcomp" value="false" />
    <param name="gc_warn_freestack" value="false" />
    <param name="gc_warn_expanddef" value="false" />
    <param name="gc_warn_castfunc" value="false" />
    <param name="gc_warn_dangleelse" value="false" />
    <param name="gc_warn_datetime" value="false" />
    <param name="gc_warn_floatconv" value="false" />
    <param name="gc_warn_sizeptrdiv" value="false" />
    <param name="gc_warn_sizeptracc" value="false" />
    <param name="gc_warn_memseteltsize" value="false" />
    <param name="gc_warn_memsettranargs" value="false" />
    <param name="gc_warn_logbracket" value="false" />
    <param name="gc_warn_packedalign" value="false" />
    <param name="gc_warn_restrict" value="false" />
    <param name="gc_warn_intbool" value="false" />
    <param name="gf_ch_lvl" value="0" />
    <param name="gf_ch_arr" value="false" />
    <param name="gf_ch_bit" value="false" />
    <param name="gc_ch_bnd" value="false" />
    <param name="gc_ch_do" value="false" />
    <param name="gc_ch_mem" value="false" />
    <param name="gc_ch_ptr" value="false" />
    <param name="gc_ch_rec" value="false" />
    <param name="labels" value="" />
  </paramlist>
  <paramlist name="Validation">
    <param name="T13_14" value="invalid_crc" />
    <param name="T4_14" value="invalid_crc" />
    <param name="T14_15" value="invalid_crc" />
    <param name="T22_23" value="invalid_crc" />
    <param name="T21_22" value="invalid_crc" />
    <param name="T23_24" value="invalid_crc" />
    <param name="T16_21" value="invalid_crc" />
    <param name="T16_19" value="invalid_crc" />
    <param name="T15_16" value="invalid_crc" />
    <param name="T16_24" value="invalid_crc" />
    <param name="T16_17" value="invalid_crc" />
    <param name="T17_18" value="invalid_crc" />
    <param name="T17_27" value="invalid_crc" />
    <param name="T26_27" value="invalid_crc" />
    <param name="T28_29" value="invalid_crc" />
    <param name="T26_28" value="invalid_crc" />
    <param name="T26_29" value="invalid_crc" />
    <param name="T25_26" value="invalid_crc" />
    <param name="T2_25" value="invalid_crc" />
    <param name="T3_18" value="invalid_crc" />
    <param name="T2_3" value="invalid_crc" />
    <param name="T1_2" value="invalid_crc" />
    <param name="T1_39" value="invalid_crc" />
    <param name="T3_4" value="invalid_crc" />
    <param name="T4_5" value="invalid_crc" />
    <param name="T5_6" value="invalid_crc" />
    <param name="T9_39" value="invalid_crc" />
    <param name="T8_9" value="invalid_crc" />
    <param name="T5_8" value="invalid_crc" />
    <param name="T7_8" value="invalid_crc" />
    <param name="T6_7" value="invalid_crc" />
    <param name="T10_13" value="invalid_crc" />
    <param name="T10_11" value="invalid_crc" />
    <param name="T6_11" value="invalid_crc" />
    <param name="Station" value="invalid_crc" />
    <param name="Main" value="invalid_crc" />
  </paramlist>
  <definitions>
    <Definition classid="UserCmpDefn" name="SyncUnit_v1bad4" group="" url="" version="" build="" crc="50720427" instances="0" key="" view="false" date="0" id="1200000301">
      <paramlist>
        <param name="Description" value="Synchronous unit (machine + AVR)" />
      </paramlist>
      <form name="SyncUnit" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <parameter desc="Rated MVA" name="Sbase" group="" unit="MVA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>300.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated line-to-line kV" name="Vbase" group="" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>18.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated RMS line-to-neutral kV" name="VbaseLN" group="" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>10.392304845413264</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated stator current kA" name="Ibase" group="" unit="kA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>9.622504486493764</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Inertia constant" name="H" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>3.117</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial active power" name="P0" group="" unit="MW" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>60.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial reactive power" name="Q0" group="" unit="Mvar" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>2.4</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial terminal voltage" name="V0" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial rotor angle" name="Ph0" group="" unit="rad" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="0 = slow AVR (baseline), 1 = fast" name="Vctl" group="" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Exciter release time" name="Tstart" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.5</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Mechanical torque, pu (= P0/Sbase)" name="Pmec" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.2</value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="T" x="54" y="0" dim="3" mode="" type="NonRemovable">true</port>
        <path d="M-1.000 2.000 A4 6 0 1 0 -9.000 2.000" arc="-10,-4,-1,9,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-1.000 2.000 A4 6 0 1 0 7.000 2.000" arc="-1,-4,8,9,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="10" x2="45" y2="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="36" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="-10" x2="45" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="-15" x2="45" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="0" x2="54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="0" cy="0" rx="36" ry="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="-1" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle">T</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="auto_sequence" value="1" />
          <param name="disabled_behaviour" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_terminals" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="" defn="master:xnode" id="939887630" x="450" y="378" w="20" h="33" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="T" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1246368448" name="master:sync_machine" x="414" y="378" w="124" h="165" z="230" orient="0" defn="master:sync_machine" link="-1" disable="false">
          <paramlist name="" link="-1" crc="79355360">
            <param name="Name" value="" />
            <param name="Nqaxw" value="1" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="0" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="1" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="0" />
            <param name="Ospd" value="0" />
            <param name="machsw" value="1" />
            <param name="Enab" value="1" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="VolTyp" value="0" />
            <param name="MVA" value="Sbase" />
            <param name="Ibase" value="Ibase" />
            <param name="Vbase" value="VbaseLN" />
            <param name="VbaseLL" value="Vbase" />
            <param name="OMO" value="314.15926536" />
            <param name="H" value="H" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="1.0E4" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="300.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.130" />
            <param name="Xd" value="1.79" />
            <param name="Xd_" value="0.169" />
            <param name="Tdo_" value="4.3" />
            <param name="Xd__" value="0.135" />
            <param name="Tdo__" value="0.032" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.71" />
            <param name="Xq_" value="0.228" />
            <param name="Tqo_" value="0.85" />
            <param name="Xq__" value="0.2" />
            <param name="Tqo__" value="0.05" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.5" />
            <param name="Y2" value="0.5" />
            <param name="X3" value="0.8" />
            <param name="Y3" value="0.8" />
            <param name="X4" value="1.0" />
            <param name="Y4" value="1.0" />
            <param name="X5" value="1.2" />
            <param name="Y5" value="1.2" />
            <param name="X6" value="1.5" />
            <param name="Y6" value="1.5" />
            <param name="X7" value="1.8" />
            <param name="Y7" value="1.8" />
            <param name="X8" value="2.2" />
            <param name="Y8" value="2.2" />
            <param name="X9" value="3.2" />
            <param name="Y9" value="3.2" />
            <param name="X10" value="4.2" />
            <param name="Y10" value="4.2" />
            <param name="Npnts" value="10" />
            <param name="VT" value="V0" />
            <param name="Pheta" value="Ph0" />
            <param name="P0" value="P0" />
            <param name="Q0" value="Q0" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1913609318" name="master:excac_2016_2" x="414" y="270" w="117" h="116" z="240" orient="0" defn="master:excac_2016_2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="35270061">
            <param name="Name" value="" />
            <param name="TYPE" value="1" />
            <param name="INIT" value="ExInit" />
            <param name="OVR" value="1" />
            <param name="RC" value="0.0" />
            <param name="XC" value="0.0" />
            <param name="TR" value="0.0" />
            <param name="STAB" value="0" />
            <param name="VFMX" value="99" />
            <param name="VEMN" value="0" />
            <param name="TE" value="0.80" />
            <param name="KE" value="1.00" />
            <param name="KC" value="0.20" />
            <param name="KD" value="0.38" />
            <param name="SE1" value="0.10" />
            <param name="VE1" value="4.18" />
            <param name="SE2" value="0.03" />
            <param name="VE2" value="3.14" />
            <param name="UEL" value="0" />
            <param name="OEL" value="0" />
            <param name="SCL" value="0" />
            <param name="UELTo" value="2" />
            <param name="OELTo1" value="2" />
            <param name="OELTo2" value="2" />
            <param name="SCLuTo" value="2" />
            <param name="SCLoTo" value="1" />
            <param name="VUEL" value="-1.0E10" />
            <param name="VOEL" value="1.0E10" />
            <param name="VSCLsum" value="0.0" />
            <param name="VSCLu" value="-1.0E10" />
            <param name="VSCLo" value="1.0E10" />
            <param name="TC_1" value="0.0" />
            <param name="TB_1" value="0.0" />
            <param name="KA_1" value="400.0" />
            <param name="TA_1" value="0.02" />
            <param name="VAMX_1" value="14.5" />
            <param name="VAMN_1" value="-14.5" />
            <param name="EFMX_1" value="6.03" />
            <param name="EFMN_1" value="-5.43" />
            <param name="KF_1" value="0.03" />
            <param name="TF_1" value="1.0" />
            <param name="TC_2" value="0.0" />
            <param name="TB_2" value="0.0" />
            <param name="KA_2" value="400.0" />
            <param name="TA_2" value="0.01" />
            <param name="VAMX_2" value="8.0" />
            <param name="VAMN_2" value="-8.0" />
            <param name="KB_2" value="25.0" />
            <param name="EFMX_2" value="105." />
            <param name="EFMN_2" value="-95." />
            <param name="FFL_2" value="0" />
            <param name="KF_2" value="0.03" />
            <param name="TF_2" value="1.0" />
            <param name="KH_2" value="1.0" />
            <param name="KL_2" value="1" />
            <param name="VLR_2" value="1.0E10" />
            <param name="KPR_3" value="1" />
            <param name="KIR_3" value="0" />
            <param name="KDR_3" value="0.0" />
            <param name="TDR_3" value="1.0" />
            <param name="VPIDMX_3" value="3.2" />
            <param name="VPIDMN_3" value="-3.2" />
            <param name="TC_3" value="0.0" />
            <param name="TB_3" value="0.0" />
            <param name="KA_3" value="45.62" />
            <param name="TA_3" value="0.013" />
            <param name="VAMX_3" value="1.0" />
            <param name="VAMN_3" value="-0.95" />
            <param name="KR_3" value="3.77" />
            <param name="FFL_3" value="0" />
            <param name="KF_3" value="0.143" />
            <param name="KN_3" value="0.05" />
            <param name="EFDN_3" value="2.36" />
            <param name="TF_3" value="1.0" />
            <param name="KFA_3" value="0" />
            <param name="TFA_3" value="0" />
            <param name="ETX_3" value="0" />
            <param name="KL1_3" value="0" />
            <param name="VLV_3" value="-1.0E10" />
            <param name="KLV_3" value="1" />
            <param name="VIMX_4" value="10.0" />
            <param name="VIMN_4" value="-10.0" />
            <param name="TC_4" value="1.0" />
            <param name="TB_4" value="10.0" />
            <param name="KA_4" value="200.0" />
            <param name="TA_4" value="0.015" />
            <param name="VRMX_4" value="5.64" />
            <param name="VRMN_4" value="-4.53" />
            <param name="KC_4" value="0.0" />
            <param name="KA_5" value="400.0" />
            <param name="TA_5" value="0.02" />
            <param name="VAMX_5" value="7.3" />
            <param name="VAMN_5" value="-7.3" />
            <param name="KF_5" value="0.03" />
            <param name="TF1_5" value="1.0" />
            <param name="TF2_5" value="0.0" />
            <param name="TF3_5" value="0.0" />
            <param name="KA_6" value="536.0" />
            <param name="TK_6" value="0.18" />
            <param name="TA_6" value="0.086" />
            <param name="TC_6" value="3.0" />
            <param name="TB_6" value="9.0" />
            <param name="VAMX_6" value="75." />
            <param name="VAMN_6" value="-75." />
            <param name="EFEMX_6" value="44." />
            <param name="EFEMN_6" value="-36." />
            <param name="VFLM_6" value="19.0" />
            <param name="KH_6" value="92.0" />
            <param name="VHMX_6" value="75.0" />
            <param name="TH_6" value="0.08" />
            <param name="TJ_6" value="0.02" />
            <param name="S_7" value="0" />
            <param name="KPR_7" value="40" />
            <param name="KIR_7" value="5.6" />
            <param name="KDR_7" value="0.0" />
            <param name="TDR_7" value="1" />
            <param name="VRMX_7" value="3.2" />
            <param name="VRMN_7" value="-3.2" />
            <param name="KPA_7" value="112" />
            <param name="KIA_7" value="0" />
            <param name="VAMX_7" value="65.2" />
            <param name="VAMN_7" value="-54" />
            <param name="KP_7" value="1" />
            <param name="TP_7" value="0" />
            <param name="KI_7" value="0" />
            <param name="XL_7" value="0" />
            <param name="KC1_7" value="0" />
            <param name="VBMX_7" value="999" />
            <param name="SW1_7" value="1" />
            <param name="SW2_7" value="0" />
            <param name="KR_7" value="0.0" />
            <param name="KL_7" value="0.0" />
            <param name="KF1_7" value="0.0" />
            <param name="KF2_7" value="0.08" />
            <param name="KF3_7" value="0.01" />
            <param name="TF_7" value="1.0" />
            <param name="S_8" value="0" />
            <param name="KPR_8" value="80.0" />
            <param name="KIR_8" value="5.0" />
            <param name="KDR_8" value="10.0" />
            <param name="TDR_8" value="0.02" />
            <param name="VPIDMX_8" value="999" />
            <param name="VPIDMN_8" value="-999" />
            <param name="KA_8" value="1.0" />
            <param name="TA_8" value="0.01" />
            <param name="VRMX_8" value="35" />
            <param name="VRMN_8" value="0.0" />
            <param name="KP_8" value="1" />
            <param name="TP_8" value="0" />
            <param name="KI_8" value="0" />
            <param name="XL_8" value="0" />
            <param name="KC1_8" value="0" />
            <param name="VBMX_8" value="1.25" />
            <param name="SW1_8" value="0" />
            <param name="VLV_8" value="0" />
            <param name="KPR_9" value="10.0" />
            <param name="KIR_9" value="10.0" />
            <param name="KDR_9" value="0.0" />
            <param name="TDR_9" value="0.01" />
            <param name="VPIDMX_9" value="1.6" />
            <param name="VPIDMN_9" value="0.0" />
            <param name="KPA_9" value="4.0" />
            <param name="KIA_9" value="0.0" />
            <param name="VAMX_9" value="0.996" />
            <param name="VAMN_9" value="-0.866" />
            <param name="KA_9" value="20.0" />
            <param name="TA_9" value="0.0018" />
            <param name="VRMX_9" value="19.92" />
            <param name="VRMN_9" value="-17.32" />
            <param name="KFW_9" value="0.0" />
            <param name="VFWMX_9" value="10.0" />
            <param name="VFWMN_9" value="0.0" />
            <param name="SCT_9" value="1" />
            <param name="KC1_9" value="0" />
            <param name="KP_9" value="1" />
            <param name="KI1_9" value="0" />
            <param name="XL_9" value="0" />
            <param name="TP_9" value="0" />
            <param name="VBMX1_9" value="100.0" />
            <param name="KC2_9" value="0" />
            <param name="KI2_9" value="0" />
            <param name="VBMX2_9" value="0.0" />
            <param name="SW1_9" value="0" />
            <param name="VLV_9" value="0" />
            <param name="KF_9" value="0.2" />
            <param name="TF_9" value="0.01" />
            <param name="S_10" value="0" />
            <param name="KR_10" value="600.0" />
            <param name="TB1_10" value="22.5" />
            <param name="TC1_10" value="3.0" />
            <param name="TB2_10" value="0.13" />
            <param name="TC2_10" value="0.9" />
            <param name="TUB1_10" value="22.5" />
            <param name="TUC1_10" value="3.0" />
            <param name="TUB2_10" value="0.13" />
            <param name="TUC2_10" value="0.9" />
            <param name="TOB1_10" value="18" />
            <param name="TOC1_10" value="0.9" />
            <param name="TOB2_10" value="0.1" />
            <param name="TOC2_10" value="0.1" />
            <param name="VRSMX_10" value="20.0" />
            <param name="VRSMN_10" value="-20.0" />
            <param name="VRMX_10" value="40.0" />
            <param name="VRMN_10" value="-35.0" />
            <param name="SWEXC_10" value="1" />
            <param name="TEXC_10" value="0.0" />
            <param name="KEXC_10" value="1.0" />
            <param name="KCR_10" value="0.0" />
            <param name="TF1_10" value="0.1" />
            <param name="TF2_10" value="0.1" />
            <param name="KVFE_10" value="1.0" />
            <param name="KLIM_10" value="0.0" />
            <param name="SW1_10" value="1" />
            <param name="KP_10" value="1.0" />
            <param name="KI1_10" value="0.0" />
            <param name="XL_10" value="0.0" />
            <param name="TP_10" value="0.0" />
            <param name="KC1_10" value="0.0" />
            <param name="VBMX1_10" value="1.5" />
            <param name="KI2_10" value="0.0" />
            <param name="KC2_10" value="0.0" />
            <param name="VBMX2_10" value="0.0" />
            <param name="VLV_10" value="0" />
            <param name="VFLM_10" value="20.0" />
            <param name="KE_10" value="1.0" />
            <param name="S_11" value="0" />
            <param name="KPA_11" value="30.0" />
            <param name="TIA_11" value="2.0" />
            <param name="KPU_11" value="30.0" />
            <param name="TIU_11" value="2.0" />
            <param name="KB_11" value="3.0" />
            <param name="TB_11" value="0.4" />
            <param name="KPO_11" value="30.0" />
            <param name="TIO_11" value="2.0" />
            <param name="VRSMX_11" value="3.0" />
            <param name="VRSMN_11" value="-3.0" />
            <param name="VRMX_11" value="20.0" />
            <param name="VRMN_11" value="-20.0" />
            <param name="VAMX_11" value="20.0" />
            <param name="VAMN_11" value="0.0" />
            <param name="SW1_11" value="1" />
            <param name="KP_11" value="1.0" />
            <param name="KI1_11" value="0.0" />
            <param name="XL_11" value="0.0" />
            <param name="TP_11" value="0.0" />
            <param name="KC1_11" value="0.0" />
            <param name="VBMX1_11" value="1.5" />
            <param name="KI2_11" value="0.0" />
            <param name="KC2_11" value="0.0" />
            <param name="VBMX2_11" value="0.0" />
            <param name="KBT_11" value="0.0" />
            <param name="VBT_11" value="0.0" />
            <param name="VLV_11" value="0" />
            <param name="VF" value="" />
            <param name="VFE" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="211731610" name="master:time-sig" x="270" y="738" w="76" h="21" z="90" orient="0" defn="master:time-sig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="20913136" />
        </User>
        <User classid="UserCmp" id="1603985703" name="master:upramp" x="342" y="738" w="80" h="59" z="100" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="Tstart" />
            <param name="X2" value="0.51" />
            <param name="Y2" value="1.0" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1904786973" name="master:datalabel" x="234" y="270" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EFD0ch" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="539987234" name="master:pgb" x="288" y="270" w="58" h="40" z="350" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="EFD0ch" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1076068242" name="master:datalabel" x="306" y="198" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VREFO" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="841159392" name="master:pgb" x="252" y="198" w="54" h="40" z="360" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VREFO" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2032829355" name="master:datalabel" x="558" y="288" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VIT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1019081223" name="master:pgb" x="612" y="288" w="41" h="40" z="340" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VIT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1111853086" name="master:datalabel" x="486" y="738" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ExInit" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1520915373" name="master:pgb" x="540" y="738" w="48" h="40" z="120" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ExInit" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1449051543" name="master:datalabel" x="846" y="558" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="POUT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1759547024" name="master:pgb" x="900" y="558" w="49" h="40" z="310" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="POUT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1584728310" name="master:datalabel" x="846" y="630" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="QOUT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1681202566" name="master:pgb" x="900" y="630" w="51" h="40" z="290" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="QOUT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1320000001" name="" x="450" y="270" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000002" name="" x="450" y="288" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000003" name="" x="558" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000004" name="" x="342" y="306" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000005" name="" x="342" y="270" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000006" name="" x="234" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000007" name="" x="378" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000008" name="" x="306" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000009" name="" x="378" y="738" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000010" name="" x="486" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000011" name="" x="846" y="558" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000012" name="" x="846" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1070384834" name="master:sandhdefn" x="360" y="108" w="80" h="65" z="20" orient="0" defn="master:sandhdefn" link="-1" disable="false">
          <paramlist name="" link="-1" crc="43669124">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1053424283" name="master:datalabel" x="360" y="162" w="36" h="23" z="30" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ExInit" />
            <param name="animate" value="NONE" />
            <param name="display" value="CURRENT" />
            <param name="datatype" value="REAL" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1330000003" name="" x="378" y="198" w="100" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-90" y="-18" />
          <vertex x="-90" y="-90" />
          <vertex x="-54" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1330000004" name="" x="396" y="108" w="28" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1330000005" name="" x="360" y="144" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1464617197" name="master:import" x="288" y="504" w="77" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Pmec" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1330000007" name="" x="324" y="504" w="100" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-54" />
        </Wire>
        <User classid="UserCmp" id="1819918620" name="master:import" x="1116" y="162" w="79" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1647535221" name="master:import" x="1116" y="198" w="80" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1809708841" name="master:import" x="1116" y="234" w="94" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="VbaseLN" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="19216326" name="master:import" x="1116" y="270" w="76" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ibase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="992913409" name="master:import" x="1116" y="306" w="55" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="H" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1257088574" name="master:import" x="1116" y="342" w="61" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="P0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1070601138" name="master:import" x="1116" y="378" w="63" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Q0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1916459953" name="master:import" x="1116" y="414" w="62" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="V0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1900059029" name="master:import" x="1116" y="450" w="68" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ph0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="221596044" name="master:import" x="1116" y="486" w="68" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vctl" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="696667311" name="master:import" x="1116" y="522" w="80" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Tstart" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="2147057080" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="T" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Path" id="1571960680" x="-10" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1460272715" x="-1" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="351990091" x="34" y="10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1335192614" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="99426997" x="34" y="-10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="203745161" x="45" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="30" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1090180350" x="45" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="782948801" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2078224896" x="-1" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="SyncUnit_v1bad3" group="" url="" version="" build="" crc="103020275" instances="0" key="" view="false" date="0" id="1200000301">
      <paramlist>
        <param name="Description" value="Synchronous unit (machine + AVR)" />
      </paramlist>
      <form name="SyncUnit" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <parameter desc="Rated MVA" name="Sbase" group="" unit="MVA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>300.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated line-to-line kV" name="Vbase" group="" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>18.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated RMS line-to-neutral kV" name="VbaseLN" group="" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>10.392304845413264</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated stator current kA" name="Ibase" group="" unit="kA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>9.622504486493764</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Inertia constant" name="H" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>3.117</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial active power" name="P0" group="" unit="MW" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>60.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial reactive power" name="Q0" group="" unit="Mvar" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>2.4</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial terminal voltage" name="V0" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial rotor angle" name="Ph0" group="" unit="rad" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="0 = slow AVR (baseline), 1 = fast" name="Vctl" group="" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Exciter release time" name="Tstart" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.5</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Mechanical torque, pu (= P0/Sbase)" name="Pmec" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.2</value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="T" x="54" y="0" dim="3" mode="" type="NonRemovable">true</port>
        <path d="M-1.000 2.000 A4 6 0 1 0 -9.000 2.000" arc="-10,-4,-1,9,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-1.000 2.000 A4 6 0 1 0 7.000 2.000" arc="-1,-4,8,9,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="10" x2="45" y2="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="36" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="-10" x2="45" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="-15" x2="45" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="0" x2="54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="0" cy="0" rx="36" ry="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="-1" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle">T</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="auto_sequence" value="1" />
          <param name="disabled_behaviour" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_terminals" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="" defn="master:xnode" id="1004982538" x="450" y="378" w="20" h="33" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="T" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1303673393" name="master:sync_machine" x="414" y="378" w="124" h="165" z="230" orient="0" defn="master:sync_machine" link="-1" disable="false">
          <paramlist name="" link="-1" crc="79355360">
            <param name="Name" value="" />
            <param name="Nqaxw" value="1" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="0" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="1" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="0" />
            <param name="Ospd" value="0" />
            <param name="machsw" value="1" />
            <param name="Enab" value="1" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="VolTyp" value="0" />
            <param name="MVA" value="Sbase" />
            <param name="Ibase" value="Ibase" />
            <param name="Vbase" value="VbaseLN" />
            <param name="VbaseLL" value="Vbase" />
            <param name="OMO" value="314.15926536" />
            <param name="H" value="H" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="1.0E4" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="300.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.130" />
            <param name="Xd" value="1.79" />
            <param name="Xd_" value="0.169" />
            <param name="Tdo_" value="4.3" />
            <param name="Xd__" value="0.135" />
            <param name="Tdo__" value="0.032" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.71" />
            <param name="Xq_" value="0.228" />
            <param name="Tqo_" value="0.85" />
            <param name="Xq__" value="0.2" />
            <param name="Tqo__" value="0.05" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.5" />
            <param name="Y2" value="0.5" />
            <param name="X3" value="0.8" />
            <param name="Y3" value="0.8" />
            <param name="X4" value="1.0" />
            <param name="Y4" value="1.0" />
            <param name="X5" value="1.2" />
            <param name="Y5" value="1.2" />
            <param name="X6" value="1.5" />
            <param name="Y6" value="1.5" />
            <param name="X7" value="1.8" />
            <param name="Y7" value="1.8" />
            <param name="X8" value="2.2" />
            <param name="Y8" value="2.2" />
            <param name="X9" value="3.2" />
            <param name="Y9" value="3.2" />
            <param name="X10" value="4.2" />
            <param name="Y10" value="4.2" />
            <param name="Npnts" value="10" />
            <param name="VT" value="V0" />
            <param name="Pheta" value="Ph0" />
            <param name="P0" value="P0" />
            <param name="Q0" value="Q0" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="630721643" name="master:excac_2016_2" x="414" y="270" w="117" h="116" z="240" orient="0" defn="master:excac_2016_2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="35270061">
            <param name="Name" value="" />
            <param name="TYPE" value="1" />
            <param name="INIT" value="ExInit" />
            <param name="OVR" value="1" />
            <param name="RC" value="0.0" />
            <param name="XC" value="0.0" />
            <param name="TR" value="0.0" />
            <param name="STAB" value="0" />
            <param name="VFMX" value="99" />
            <param name="VEMN" value="0" />
            <param name="TE" value="0.80" />
            <param name="KE" value="1.00" />
            <param name="KC" value="0.20" />
            <param name="KD" value="0.38" />
            <param name="SE1" value="0.10" />
            <param name="VE1" value="4.18" />
            <param name="SE2" value="0.03" />
            <param name="VE2" value="3.14" />
            <param name="UEL" value="0" />
            <param name="OEL" value="0" />
            <param name="SCL" value="0" />
            <param name="UELTo" value="2" />
            <param name="OELTo1" value="2" />
            <param name="OELTo2" value="2" />
            <param name="SCLuTo" value="2" />
            <param name="SCLoTo" value="1" />
            <param name="VUEL" value="-1.0E10" />
            <param name="VOEL" value="1.0E10" />
            <param name="VSCLsum" value="0.0" />
            <param name="VSCLu" value="-1.0E10" />
            <param name="VSCLo" value="1.0E10" />
            <param name="TC_1" value="0.0" />
            <param name="TB_1" value="0.0" />
            <param name="KA_1" value="400.0" />
            <param name="TA_1" value="0.02" />
            <param name="VAMX_1" value="14.5" />
            <param name="VAMN_1" value="-14.5" />
            <param name="EFMX_1" value="6.03" />
            <param name="EFMN_1" value="-5.43" />
            <param name="KF_1" value="0.03" />
            <param name="TF_1" value="1.0" />
            <param name="TC_2" value="0.0" />
            <param name="TB_2" value="0.0" />
            <param name="KA_2" value="400.0" />
            <param name="TA_2" value="0.01" />
            <param name="VAMX_2" value="8.0" />
            <param name="VAMN_2" value="-8.0" />
            <param name="KB_2" value="25.0" />
            <param name="EFMX_2" value="105." />
            <param name="EFMN_2" value="-95." />
            <param name="FFL_2" value="0" />
            <param name="KF_2" value="0.03" />
            <param name="TF_2" value="1.0" />
            <param name="KH_2" value="1.0" />
            <param name="KL_2" value="1" />
            <param name="VLR_2" value="1.0E10" />
            <param name="KPR_3" value="1" />
            <param name="KIR_3" value="0" />
            <param name="KDR_3" value="0.0" />
            <param name="TDR_3" value="1.0" />
            <param name="VPIDMX_3" value="3.2" />
            <param name="VPIDMN_3" value="-3.2" />
            <param name="TC_3" value="0.0" />
            <param name="TB_3" value="0.0" />
            <param name="KA_3" value="45.62" />
            <param name="TA_3" value="0.013" />
            <param name="VAMX_3" value="1.0" />
            <param name="VAMN_3" value="-0.95" />
            <param name="KR_3" value="3.77" />
            <param name="FFL_3" value="0" />
            <param name="KF_3" value="0.143" />
            <param name="KN_3" value="0.05" />
            <param name="EFDN_3" value="2.36" />
            <param name="TF_3" value="1.0" />
            <param name="KFA_3" value="0" />
            <param name="TFA_3" value="0" />
            <param name="ETX_3" value="0" />
            <param name="KL1_3" value="0" />
            <param name="VLV_3" value="-1.0E10" />
            <param name="KLV_3" value="1" />
            <param name="VIMX_4" value="10.0" />
            <param name="VIMN_4" value="-10.0" />
            <param name="TC_4" value="1.0" />
            <param name="TB_4" value="10.0" />
            <param name="KA_4" value="200.0" />
            <param name="TA_4" value="0.015" />
            <param name="VRMX_4" value="5.64" />
            <param name="VRMN_4" value="-4.53" />
            <param name="KC_4" value="0.0" />
            <param name="KA_5" value="400.0" />
            <param name="TA_5" value="0.02" />
            <param name="VAMX_5" value="7.3" />
            <param name="VAMN_5" value="-7.3" />
            <param name="KF_5" value="0.03" />
            <param name="TF1_5" value="1.0" />
            <param name="TF2_5" value="0.0" />
            <param name="TF3_5" value="0.0" />
            <param name="KA_6" value="536.0" />
            <param name="TK_6" value="0.18" />
            <param name="TA_6" value="0.086" />
            <param name="TC_6" value="3.0" />
            <param name="TB_6" value="9.0" />
            <param name="VAMX_6" value="75." />
            <param name="VAMN_6" value="-75." />
            <param name="EFEMX_6" value="44." />
            <param name="EFEMN_6" value="-36." />
            <param name="VFLM_6" value="19.0" />
            <param name="KH_6" value="92.0" />
            <param name="VHMX_6" value="75.0" />
            <param name="TH_6" value="0.08" />
            <param name="TJ_6" value="0.02" />
            <param name="S_7" value="0" />
            <param name="KPR_7" value="40" />
            <param name="KIR_7" value="5.6" />
            <param name="KDR_7" value="0.0" />
            <param name="TDR_7" value="1" />
            <param name="VRMX_7" value="3.2" />
            <param name="VRMN_7" value="-3.2" />
            <param name="KPA_7" value="112" />
            <param name="KIA_7" value="0" />
            <param name="VAMX_7" value="65.2" />
            <param name="VAMN_7" value="-54" />
            <param name="KP_7" value="1" />
            <param name="TP_7" value="0" />
            <param name="KI_7" value="0" />
            <param name="XL_7" value="0" />
            <param name="KC1_7" value="0" />
            <param name="VBMX_7" value="999" />
            <param name="SW1_7" value="1" />
            <param name="SW2_7" value="0" />
            <param name="KR_7" value="0.0" />
            <param name="KL_7" value="0.0" />
            <param name="KF1_7" value="0.0" />
            <param name="KF2_7" value="0.08" />
            <param name="KF3_7" value="0.01" />
            <param name="TF_7" value="1.0" />
            <param name="S_8" value="0" />
            <param name="KPR_8" value="80.0" />
            <param name="KIR_8" value="5.0" />
            <param name="KDR_8" value="10.0" />
            <param name="TDR_8" value="0.02" />
            <param name="VPIDMX_8" value="999" />
            <param name="VPIDMN_8" value="-999" />
            <param name="KA_8" value="1.0" />
            <param name="TA_8" value="0.01" />
            <param name="VRMX_8" value="35" />
            <param name="VRMN_8" value="0.0" />
            <param name="KP_8" value="1" />
            <param name="TP_8" value="0" />
            <param name="KI_8" value="0" />
            <param name="XL_8" value="0" />
            <param name="KC1_8" value="0" />
            <param name="VBMX_8" value="1.25" />
            <param name="SW1_8" value="0" />
            <param name="VLV_8" value="0" />
            <param name="KPR_9" value="10.0" />
            <param name="KIR_9" value="10.0" />
            <param name="KDR_9" value="0.0" />
            <param name="TDR_9" value="0.01" />
            <param name="VPIDMX_9" value="1.6" />
            <param name="VPIDMN_9" value="0.0" />
            <param name="KPA_9" value="4.0" />
            <param name="KIA_9" value="0.0" />
            <param name="VAMX_9" value="0.996" />
            <param name="VAMN_9" value="-0.866" />
            <param name="KA_9" value="20.0" />
            <param name="TA_9" value="0.0018" />
            <param name="VRMX_9" value="19.92" />
            <param name="VRMN_9" value="-17.32" />
            <param name="KFW_9" value="0.0" />
            <param name="VFWMX_9" value="10.0" />
            <param name="VFWMN_9" value="0.0" />
            <param name="SCT_9" value="1" />
            <param name="KC1_9" value="0" />
            <param name="KP_9" value="1" />
            <param name="KI1_9" value="0" />
            <param name="XL_9" value="0" />
            <param name="TP_9" value="0" />
            <param name="VBMX1_9" value="100.0" />
            <param name="KC2_9" value="0" />
            <param name="KI2_9" value="0" />
            <param name="VBMX2_9" value="0.0" />
            <param name="SW1_9" value="0" />
            <param name="VLV_9" value="0" />
            <param name="KF_9" value="0.2" />
            <param name="TF_9" value="0.01" />
            <param name="S_10" value="0" />
            <param name="KR_10" value="600.0" />
            <param name="TB1_10" value="22.5" />
            <param name="TC1_10" value="3.0" />
            <param name="TB2_10" value="0.13" />
            <param name="TC2_10" value="0.9" />
            <param name="TUB1_10" value="22.5" />
            <param name="TUC1_10" value="3.0" />
            <param name="TUB2_10" value="0.13" />
            <param name="TUC2_10" value="0.9" />
            <param name="TOB1_10" value="18" />
            <param name="TOC1_10" value="0.9" />
            <param name="TOB2_10" value="0.1" />
            <param name="TOC2_10" value="0.1" />
            <param name="VRSMX_10" value="20.0" />
            <param name="VRSMN_10" value="-20.0" />
            <param name="VRMX_10" value="40.0" />
            <param name="VRMN_10" value="-35.0" />
            <param name="SWEXC_10" value="1" />
            <param name="TEXC_10" value="0.0" />
            <param name="KEXC_10" value="1.0" />
            <param name="KCR_10" value="0.0" />
            <param name="TF1_10" value="0.1" />
            <param name="TF2_10" value="0.1" />
            <param name="KVFE_10" value="1.0" />
            <param name="KLIM_10" value="0.0" />
            <param name="SW1_10" value="1" />
            <param name="KP_10" value="1.0" />
            <param name="KI1_10" value="0.0" />
            <param name="XL_10" value="0.0" />
            <param name="TP_10" value="0.0" />
            <param name="KC1_10" value="0.0" />
            <param name="VBMX1_10" value="1.5" />
            <param name="KI2_10" value="0.0" />
            <param name="KC2_10" value="0.0" />
            <param name="VBMX2_10" value="0.0" />
            <param name="VLV_10" value="0" />
            <param name="VFLM_10" value="20.0" />
            <param name="KE_10" value="1.0" />
            <param name="S_11" value="0" />
            <param name="KPA_11" value="30.0" />
            <param name="TIA_11" value="2.0" />
            <param name="KPU_11" value="30.0" />
            <param name="TIU_11" value="2.0" />
            <param name="KB_11" value="3.0" />
            <param name="TB_11" value="0.4" />
            <param name="KPO_11" value="30.0" />
            <param name="TIO_11" value="2.0" />
            <param name="VRSMX_11" value="3.0" />
            <param name="VRSMN_11" value="-3.0" />
            <param name="VRMX_11" value="20.0" />
            <param name="VRMN_11" value="-20.0" />
            <param name="VAMX_11" value="20.0" />
            <param name="VAMN_11" value="0.0" />
            <param name="SW1_11" value="1" />
            <param name="KP_11" value="1.0" />
            <param name="KI1_11" value="0.0" />
            <param name="XL_11" value="0.0" />
            <param name="TP_11" value="0.0" />
            <param name="KC1_11" value="0.0" />
            <param name="VBMX1_11" value="1.5" />
            <param name="KI2_11" value="0.0" />
            <param name="KC2_11" value="0.0" />
            <param name="VBMX2_11" value="0.0" />
            <param name="KBT_11" value="0.0" />
            <param name="VBT_11" value="0.0" />
            <param name="VLV_11" value="0" />
            <param name="VF" value="" />
            <param name="VFE" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1034504365" name="master:time-sig" x="270" y="738" w="76" h="21" z="90" orient="0" defn="master:time-sig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="20913136" />
        </User>
        <User classid="UserCmp" id="554076814" name="master:upramp" x="342" y="738" w="80" h="59" z="100" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="Tstart" />
            <param name="X2" value="0.51" />
            <param name="Y2" value="1.0" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="72460274" name="master:datalabel" x="234" y="270" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EFD0ch" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="301454637" name="master:pgb" x="288" y="270" w="58" h="40" z="350" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="EFD0ch" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="818828050" name="master:datalabel" x="306" y="198" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VREFO" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2105447296" name="master:pgb" x="252" y="198" w="54" h="40" z="360" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VREFO" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1751608523" name="master:datalabel" x="558" y="288" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VIT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2134919936" name="master:pgb" x="612" y="288" w="41" h="40" z="340" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VIT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2075104572" name="master:datalabel" x="486" y="738" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ExInit" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="187936745" name="master:pgb" x="540" y="738" w="48" h="40" z="120" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ExInit" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1228100874" name="master:datalabel" x="846" y="558" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="POUT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1003069994" name="master:pgb" x="900" y="558" w="49" h="40" z="310" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="POUT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="169801244" name="master:datalabel" x="846" y="630" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="QOUT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2049307886" name="master:pgb" x="900" y="630" w="51" h="40" z="290" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="QOUT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1320000001" name="" x="450" y="270" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000002" name="" x="450" y="288" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000003" name="" x="558" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000004" name="" x="342" y="306" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000005" name="" x="342" y="270" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000006" name="" x="234" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000007" name="" x="378" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000008" name="" x="306" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000009" name="" x="378" y="738" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000010" name="" x="486" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000011" name="" x="846" y="558" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000012" name="" x="846" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="461271271" name="master:sandhdefn" x="360" y="108" w="80" h="65" z="20" orient="0" defn="master:sandhdefn" link="-1" disable="false">
          <paramlist name="" link="-1" crc="43669124">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1143378780" name="master:datalabel" x="360" y="162" w="36" h="23" z="30" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ExInit" />
            <param name="animate" value="NONE" />
            <param name="display" value="CURRENT" />
            <param name="datatype" value="REAL" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1330000003" name="" x="378" y="198" w="100" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-90" y="-18" />
          <vertex x="-90" y="-90" />
          <vertex x="-54" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1330000004" name="" x="396" y="108" w="28" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1330000005" name="" x="360" y="144" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="634429184" name="master:import" x="288" y="504" w="77" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Pmec" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1330000007" name="" x="324" y="504" w="100" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-54" />
        </Wire>
        <User classid="UserCmp" id="1070445983" name="master:import" x="1116" y="162" w="79" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="528311775" name="master:import" x="1116" y="198" w="80" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1931173158" name="master:import" x="1116" y="234" w="94" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="VbaseLN" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1826561752" name="master:import" x="1116" y="270" w="76" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ibase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="421793680" name="master:import" x="1116" y="306" w="55" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="H" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="750041234" name="master:import" x="1116" y="342" w="61" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="P0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="926251058" name="master:import" x="1116" y="378" w="63" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Q0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1266822837" name="master:import" x="1116" y="414" w="62" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="V0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="473748386" name="master:import" x="1116" y="450" w="68" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ph0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1589365192" name="master:import" x="1116" y="486" w="68" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vctl" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="815613497" name="master:import" x="1116" y="522" w="80" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Tstart" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1149541128" name="master:import" x="1116" y="558" w="77" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Pmec" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="2147057080" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="T" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Path" id="1571960680" x="-10" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1460272715" x="-1" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="351990091" x="34" y="10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1335192614" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="99426997" x="34" y="-10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="203745161" x="45" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="30" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1090180350" x="45" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="782948801" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2078224896" x="-1" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="SyncUnit_v1bad2" group="" url="" version="" build="" crc="59294477" instances="0" key="" view="false" date="0" id="1200000301">
      <paramlist>
        <param name="Description" value="Synchronous unit (machine + AVR)" />
      </paramlist>
      <form name="SyncUnit" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <parameter desc="Rated MVA" name="Sbase" group="" unit="MVA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>300.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated line-to-line kV" name="Vbase" group="" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>18.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated RMS line-to-neutral kV" name="VbaseLN" group="" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>10.392304845413264</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated stator current kA" name="Ibase" group="" unit="kA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>9.622504486493764</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Inertia constant" name="H" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>3.117</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial active power" name="P0" group="" unit="MW" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>60.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial reactive power" name="Q0" group="" unit="Mvar" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>2.4</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial terminal voltage" name="V0" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial rotor angle" name="Ph0" group="" unit="rad" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="0 = slow AVR (baseline), 1 = fast" name="Vctl" group="" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Exciter release time" name="Tstart" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.5</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Mechanical torque, pu (= P0/Sbase)" name="Pmec" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.2</value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="T" x="54" y="0" dim="3" mode="" type="NonRemovable">true</port>
        <path d="M-1.000 2.000 A4 6 0 1 0 -9.000 2.000" arc="-10,-4,-1,9,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-1.000 2.000 A4 6 0 1 0 7.000 2.000" arc="-1,-4,8,9,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="10" x2="45" y2="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="36" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="-10" x2="45" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="-15" x2="45" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="0" x2="54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="0" cy="0" rx="36" ry="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="-1" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle">T</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="auto_sequence" value="1" />
          <param name="disabled_behaviour" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_terminals" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="" defn="master:xnode" id="1980519954" x="450" y="378" w="20" h="33" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="T" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1351970878" name="master:sync_machine" x="414" y="378" w="124" h="165" z="230" orient="0" defn="master:sync_machine" link="-1" disable="false">
          <paramlist name="" link="-1" crc="79355360">
            <param name="Name" value="" />
            <param name="Nqaxw" value="1" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="0" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="1" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="0" />
            <param name="Ospd" value="0" />
            <param name="machsw" value="1" />
            <param name="Enab" value="1" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="VolTyp" value="0" />
            <param name="MVA" value="Sbase" />
            <param name="Ibase" value="Ibase" />
            <param name="Vbase" value="VbaseLN" />
            <param name="VbaseLL" value="Vbase" />
            <param name="OMO" value="314.15926536" />
            <param name="H" value="H" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="1.0E4" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="300.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.130" />
            <param name="Xd" value="1.79" />
            <param name="Xd_" value="0.169" />
            <param name="Tdo_" value="4.3" />
            <param name="Xd__" value="0.135" />
            <param name="Tdo__" value="0.032" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.71" />
            <param name="Xq_" value="0.228" />
            <param name="Tqo_" value="0.85" />
            <param name="Xq__" value="0.2" />
            <param name="Tqo__" value="0.05" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.5" />
            <param name="Y2" value="0.5" />
            <param name="X3" value="0.8" />
            <param name="Y3" value="0.8" />
            <param name="X4" value="1.0" />
            <param name="Y4" value="1.0" />
            <param name="X5" value="1.2" />
            <param name="Y5" value="1.2" />
            <param name="X6" value="1.5" />
            <param name="Y6" value="1.5" />
            <param name="X7" value="1.8" />
            <param name="Y7" value="1.8" />
            <param name="X8" value="2.2" />
            <param name="Y8" value="2.2" />
            <param name="X9" value="3.2" />
            <param name="Y9" value="3.2" />
            <param name="X10" value="4.2" />
            <param name="Y10" value="4.2" />
            <param name="Npnts" value="10" />
            <param name="VT" value="V0" />
            <param name="Pheta" value="Ph0" />
            <param name="P0" value="P0" />
            <param name="Q0" value="Q0" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1959863399" name="master:excac_2016_2" x="414" y="270" w="117" h="116" z="240" orient="0" defn="master:excac_2016_2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="35270061">
            <param name="Name" value="" />
            <param name="TYPE" value="1" />
            <param name="INIT" value="ExInit" />
            <param name="OVR" value="1" />
            <param name="RC" value="0.0" />
            <param name="XC" value="0.0" />
            <param name="TR" value="0.0" />
            <param name="STAB" value="0" />
            <param name="VFMX" value="99" />
            <param name="VEMN" value="0" />
            <param name="TE" value="0.80" />
            <param name="KE" value="1.00" />
            <param name="KC" value="0.20" />
            <param name="KD" value="0.38" />
            <param name="SE1" value="0.10" />
            <param name="VE1" value="4.18" />
            <param name="SE2" value="0.03" />
            <param name="VE2" value="3.14" />
            <param name="UEL" value="0" />
            <param name="OEL" value="0" />
            <param name="SCL" value="0" />
            <param name="UELTo" value="2" />
            <param name="OELTo1" value="2" />
            <param name="OELTo2" value="2" />
            <param name="SCLuTo" value="2" />
            <param name="SCLoTo" value="1" />
            <param name="VUEL" value="-1.0E10" />
            <param name="VOEL" value="1.0E10" />
            <param name="VSCLsum" value="0.0" />
            <param name="VSCLu" value="-1.0E10" />
            <param name="VSCLo" value="1.0E10" />
            <param name="TC_1" value="0.0" />
            <param name="TB_1" value="0.0" />
            <param name="KA_1" value="400.0" />
            <param name="TA_1" value="0.02" />
            <param name="VAMX_1" value="14.5" />
            <param name="VAMN_1" value="-14.5" />
            <param name="EFMX_1" value="6.03" />
            <param name="EFMN_1" value="-5.43" />
            <param name="KF_1" value="0.03" />
            <param name="TF_1" value="1.0" />
            <param name="TC_2" value="0.0" />
            <param name="TB_2" value="0.0" />
            <param name="KA_2" value="400.0" />
            <param name="TA_2" value="0.01" />
            <param name="VAMX_2" value="8.0" />
            <param name="VAMN_2" value="-8.0" />
            <param name="KB_2" value="25.0" />
            <param name="EFMX_2" value="105." />
            <param name="EFMN_2" value="-95." />
            <param name="FFL_2" value="0" />
            <param name="KF_2" value="0.03" />
            <param name="TF_2" value="1.0" />
            <param name="KH_2" value="1.0" />
            <param name="KL_2" value="1" />
            <param name="VLR_2" value="1.0E10" />
            <param name="KPR_3" value="1" />
            <param name="KIR_3" value="0" />
            <param name="KDR_3" value="0.0" />
            <param name="TDR_3" value="1.0" />
            <param name="VPIDMX_3" value="3.2" />
            <param name="VPIDMN_3" value="-3.2" />
            <param name="TC_3" value="0.0" />
            <param name="TB_3" value="0.0" />
            <param name="KA_3" value="45.62" />
            <param name="TA_3" value="0.013" />
            <param name="VAMX_3" value="1.0" />
            <param name="VAMN_3" value="-0.95" />
            <param name="KR_3" value="3.77" />
            <param name="FFL_3" value="0" />
            <param name="KF_3" value="0.143" />
            <param name="KN_3" value="0.05" />
            <param name="EFDN_3" value="2.36" />
            <param name="TF_3" value="1.0" />
            <param name="KFA_3" value="0" />
            <param name="TFA_3" value="0" />
            <param name="ETX_3" value="0" />
            <param name="KL1_3" value="0" />
            <param name="VLV_3" value="-1.0E10" />
            <param name="KLV_3" value="1" />
            <param name="VIMX_4" value="10.0" />
            <param name="VIMN_4" value="-10.0" />
            <param name="TC_4" value="1.0" />
            <param name="TB_4" value="10.0" />
            <param name="KA_4" value="200.0" />
            <param name="TA_4" value="0.015" />
            <param name="VRMX_4" value="5.64" />
            <param name="VRMN_4" value="-4.53" />
            <param name="KC_4" value="0.0" />
            <param name="KA_5" value="400.0" />
            <param name="TA_5" value="0.02" />
            <param name="VAMX_5" value="7.3" />
            <param name="VAMN_5" value="-7.3" />
            <param name="KF_5" value="0.03" />
            <param name="TF1_5" value="1.0" />
            <param name="TF2_5" value="0.0" />
            <param name="TF3_5" value="0.0" />
            <param name="KA_6" value="536.0" />
            <param name="TK_6" value="0.18" />
            <param name="TA_6" value="0.086" />
            <param name="TC_6" value="3.0" />
            <param name="TB_6" value="9.0" />
            <param name="VAMX_6" value="75." />
            <param name="VAMN_6" value="-75." />
            <param name="EFEMX_6" value="44." />
            <param name="EFEMN_6" value="-36." />
            <param name="VFLM_6" value="19.0" />
            <param name="KH_6" value="92.0" />
            <param name="VHMX_6" value="75.0" />
            <param name="TH_6" value="0.08" />
            <param name="TJ_6" value="0.02" />
            <param name="S_7" value="0" />
            <param name="KPR_7" value="40" />
            <param name="KIR_7" value="5.6" />
            <param name="KDR_7" value="0.0" />
            <param name="TDR_7" value="1" />
            <param name="VRMX_7" value="3.2" />
            <param name="VRMN_7" value="-3.2" />
            <param name="KPA_7" value="112" />
            <param name="KIA_7" value="0" />
            <param name="VAMX_7" value="65.2" />
            <param name="VAMN_7" value="-54" />
            <param name="KP_7" value="1" />
            <param name="TP_7" value="0" />
            <param name="KI_7" value="0" />
            <param name="XL_7" value="0" />
            <param name="KC1_7" value="0" />
            <param name="VBMX_7" value="999" />
            <param name="SW1_7" value="1" />
            <param name="SW2_7" value="0" />
            <param name="KR_7" value="0.0" />
            <param name="KL_7" value="0.0" />
            <param name="KF1_7" value="0.0" />
            <param name="KF2_7" value="0.08" />
            <param name="KF3_7" value="0.01" />
            <param name="TF_7" value="1.0" />
            <param name="S_8" value="0" />
            <param name="KPR_8" value="80.0" />
            <param name="KIR_8" value="5.0" />
            <param name="KDR_8" value="10.0" />
            <param name="TDR_8" value="0.02" />
            <param name="VPIDMX_8" value="999" />
            <param name="VPIDMN_8" value="-999" />
            <param name="KA_8" value="1.0" />
            <param name="TA_8" value="0.01" />
            <param name="VRMX_8" value="35" />
            <param name="VRMN_8" value="0.0" />
            <param name="KP_8" value="1" />
            <param name="TP_8" value="0" />
            <param name="KI_8" value="0" />
            <param name="XL_8" value="0" />
            <param name="KC1_8" value="0" />
            <param name="VBMX_8" value="1.25" />
            <param name="SW1_8" value="0" />
            <param name="VLV_8" value="0" />
            <param name="KPR_9" value="10.0" />
            <param name="KIR_9" value="10.0" />
            <param name="KDR_9" value="0.0" />
            <param name="TDR_9" value="0.01" />
            <param name="VPIDMX_9" value="1.6" />
            <param name="VPIDMN_9" value="0.0" />
            <param name="KPA_9" value="4.0" />
            <param name="KIA_9" value="0.0" />
            <param name="VAMX_9" value="0.996" />
            <param name="VAMN_9" value="-0.866" />
            <param name="KA_9" value="20.0" />
            <param name="TA_9" value="0.0018" />
            <param name="VRMX_9" value="19.92" />
            <param name="VRMN_9" value="-17.32" />
            <param name="KFW_9" value="0.0" />
            <param name="VFWMX_9" value="10.0" />
            <param name="VFWMN_9" value="0.0" />
            <param name="SCT_9" value="1" />
            <param name="KC1_9" value="0" />
            <param name="KP_9" value="1" />
            <param name="KI1_9" value="0" />
            <param name="XL_9" value="0" />
            <param name="TP_9" value="0" />
            <param name="VBMX1_9" value="100.0" />
            <param name="KC2_9" value="0" />
            <param name="KI2_9" value="0" />
            <param name="VBMX2_9" value="0.0" />
            <param name="SW1_9" value="0" />
            <param name="VLV_9" value="0" />
            <param name="KF_9" value="0.2" />
            <param name="TF_9" value="0.01" />
            <param name="S_10" value="0" />
            <param name="KR_10" value="600.0" />
            <param name="TB1_10" value="22.5" />
            <param name="TC1_10" value="3.0" />
            <param name="TB2_10" value="0.13" />
            <param name="TC2_10" value="0.9" />
            <param name="TUB1_10" value="22.5" />
            <param name="TUC1_10" value="3.0" />
            <param name="TUB2_10" value="0.13" />
            <param name="TUC2_10" value="0.9" />
            <param name="TOB1_10" value="18" />
            <param name="TOC1_10" value="0.9" />
            <param name="TOB2_10" value="0.1" />
            <param name="TOC2_10" value="0.1" />
            <param name="VRSMX_10" value="20.0" />
            <param name="VRSMN_10" value="-20.0" />
            <param name="VRMX_10" value="40.0" />
            <param name="VRMN_10" value="-35.0" />
            <param name="SWEXC_10" value="1" />
            <param name="TEXC_10" value="0.0" />
            <param name="KEXC_10" value="1.0" />
            <param name="KCR_10" value="0.0" />
            <param name="TF1_10" value="0.1" />
            <param name="TF2_10" value="0.1" />
            <param name="KVFE_10" value="1.0" />
            <param name="KLIM_10" value="0.0" />
            <param name="SW1_10" value="1" />
            <param name="KP_10" value="1.0" />
            <param name="KI1_10" value="0.0" />
            <param name="XL_10" value="0.0" />
            <param name="TP_10" value="0.0" />
            <param name="KC1_10" value="0.0" />
            <param name="VBMX1_10" value="1.5" />
            <param name="KI2_10" value="0.0" />
            <param name="KC2_10" value="0.0" />
            <param name="VBMX2_10" value="0.0" />
            <param name="VLV_10" value="0" />
            <param name="VFLM_10" value="20.0" />
            <param name="KE_10" value="1.0" />
            <param name="S_11" value="0" />
            <param name="KPA_11" value="30.0" />
            <param name="TIA_11" value="2.0" />
            <param name="KPU_11" value="30.0" />
            <param name="TIU_11" value="2.0" />
            <param name="KB_11" value="3.0" />
            <param name="TB_11" value="0.4" />
            <param name="KPO_11" value="30.0" />
            <param name="TIO_11" value="2.0" />
            <param name="VRSMX_11" value="3.0" />
            <param name="VRSMN_11" value="-3.0" />
            <param name="VRMX_11" value="20.0" />
            <param name="VRMN_11" value="-20.0" />
            <param name="VAMX_11" value="20.0" />
            <param name="VAMN_11" value="0.0" />
            <param name="SW1_11" value="1" />
            <param name="KP_11" value="1.0" />
            <param name="KI1_11" value="0.0" />
            <param name="XL_11" value="0.0" />
            <param name="TP_11" value="0.0" />
            <param name="KC1_11" value="0.0" />
            <param name="VBMX1_11" value="1.5" />
            <param name="KI2_11" value="0.0" />
            <param name="KC2_11" value="0.0" />
            <param name="VBMX2_11" value="0.0" />
            <param name="KBT_11" value="0.0" />
            <param name="VBT_11" value="0.0" />
            <param name="VLV_11" value="0" />
            <param name="VF" value="" />
            <param name="VFE" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1187161442" name="master:time-sig" x="270" y="738" w="76" h="21" z="90" orient="0" defn="master:time-sig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="20913136" />
        </User>
        <User classid="UserCmp" id="2143008340" name="master:upramp" x="342" y="738" w="80" h="59" z="100" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="Tstart" />
            <param name="X2" value="0.51" />
            <param name="Y2" value="1.0" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1205444636" name="master:datalabel" x="234" y="270" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EFD0ch" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="47368864" name="master:pgb" x="288" y="270" w="58" h="40" z="350" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="EFD0ch" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1523516377" name="master:datalabel" x="306" y="198" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VREFO" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1837309536" name="master:pgb" x="252" y="198" w="54" h="40" z="360" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VREFO" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1471339027" name="master:datalabel" x="558" y="288" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VIT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="589399626" name="master:pgb" x="612" y="288" w="41" h="40" z="340" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VIT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1027193385" name="master:datalabel" x="486" y="738" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ExInit" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="935322801" name="master:pgb" x="540" y="738" w="48" h="40" z="120" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ExInit" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="706199520" name="master:datalabel" x="846" y="558" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="POUT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="605964202" name="master:pgb" x="900" y="558" w="49" h="40" z="310" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="POUT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1207714215" name="master:datalabel" x="846" y="630" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="QOUT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="817523489" name="master:pgb" x="900" y="630" w="51" h="40" z="290" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="QOUT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1320000001" name="" x="450" y="270" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000002" name="" x="450" y="288" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000003" name="" x="558" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000004" name="" x="342" y="306" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000005" name="" x="342" y="270" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000006" name="" x="234" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000007" name="" x="378" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000008" name="" x="306" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000009" name="" x="378" y="738" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000010" name="" x="486" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000011" name="" x="846" y="558" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000012" name="" x="846" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="297190712" name="master:sandhdefn" x="360" y="108" w="80" h="65" z="20" orient="0" defn="master:sandhdefn" link="-1" disable="false">
          <paramlist name="" link="-1" crc="43669124">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1429687193" name="master:datalabel" x="360" y="162" w="36" h="23" z="30" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ExInit" />
            <param name="animate" value="NONE" />
            <param name="display" value="CURRENT" />
            <param name="datatype" value="REAL" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1330000003" name="" x="378" y="198" w="100" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-90" y="-18" />
          <vertex x="-90" y="-90" />
          <vertex x="-54" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1330000004" name="" x="396" y="108" w="28" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1330000005" name="" x="360" y="144" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1055647170" name="master:import" x="252" y="504" w="77" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Pmec" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1330000007" name="" x="324" y="522" w="100" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-72" />
        </Wire>
        <User classid="UserCmp" id="704673602" name="master:import" x="1116" y="162" w="79" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2001077905" name="master:import" x="1116" y="198" w="80" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="57952099" name="master:import" x="1116" y="234" w="94" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="VbaseLN" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1155849676" name="master:import" x="1116" y="270" w="76" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ibase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="429829474" name="master:import" x="1116" y="306" w="55" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="H" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="633870848" name="master:import" x="1116" y="342" w="61" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="P0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1212244918" name="master:import" x="1116" y="378" w="63" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Q0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1840900213" name="master:import" x="1116" y="414" w="62" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="V0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="248478294" name="master:import" x="1116" y="450" w="68" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ph0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="153116766" name="master:import" x="1116" y="486" w="68" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vctl" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="714817036" name="master:import" x="1116" y="522" w="80" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Tstart" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1320203793" name="master:import" x="1116" y="558" w="77" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Pmec" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="2147057080" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="T" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Path" id="1571960680" x="-10" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1460272715" x="-1" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="351990091" x="34" y="10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1335192614" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="99426997" x="34" y="-10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="203745161" x="45" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="30" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1090180350" x="45" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="782948801" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2078224896" x="-1" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="SyncUnit_v1bad" group="" url="" version="" build="" crc="104275492" instances="0" key="" view="false" date="0" id="1200000301">
      <paramlist>
        <param name="Description" value="Synchronous unit (machine + AVR)" />
      </paramlist>
      <form name="SyncUnit" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <parameter desc="Rated MVA" name="Sbase" group="" unit="MVA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>300.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated line-to-line kV" name="Vbase" group="" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>18.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated RMS line-to-neutral kV" name="VbaseLN" group="" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>10.392304845413264</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated stator current kA" name="Ibase" group="" unit="kA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>9.622504486493764</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Inertia constant" name="H" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>3.117</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial active power" name="P0" group="" unit="MW" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>60.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial reactive power" name="Q0" group="" unit="Mvar" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>2.4</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial terminal voltage" name="V0" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial rotor angle" name="Ph0" group="" unit="rad" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="0 = slow AVR (baseline), 1 = fast" name="Vctl" group="" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Exciter release time" name="Tstart" group="" unit="s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.5</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Mechanical torque, pu (= P0/Sbase)" name="Pmec" group="" unit="pu" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.2</value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="T" x="54" y="0" dim="3" mode="" type="NonRemovable">true</port>
        <path d="M-1.000 2.000 A4 6 0 1 0 -9.000 2.000" arc="-10,-4,-1,9,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-1.000 2.000 A4 6 0 1 0 7.000 2.000" arc="-1,-4,8,9,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="10" x2="45" y2="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="36" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="-10" x2="45" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="-15" x2="45" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="0" x2="54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="0" cy="0" rx="36" ry="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="-1" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle">T</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="auto_sequence" value="1" />
          <param name="disabled_behaviour" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_terminals" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="" defn="master:xnode" id="2035443079" x="450" y="378" w="20" h="33" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="T" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="61038928" name="master:sync_machine" x="414" y="378" w="124" h="165" z="230" orient="0" defn="master:sync_machine" link="-1" disable="false">
          <paramlist name="" link="-1" crc="79355360">
            <param name="Name" value="" />
            <param name="Nqaxw" value="1" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="0" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="1" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="0" />
            <param name="Ospd" value="0" />
            <param name="machsw" value="1" />
            <param name="Enab" value="1" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="VolTyp" value="0" />
            <param name="MVA" value="Sbase" />
            <param name="Ibase" value="Ibase" />
            <param name="Vbase" value="VbaseLN" />
            <param name="VbaseLL" value="Vbase" />
            <param name="OMO" value="314.15926536" />
            <param name="H" value="H" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="1.0E4" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="300.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.130" />
            <param name="Xd" value="1.79" />
            <param name="Xd_" value="0.169" />
            <param name="Tdo_" value="4.3" />
            <param name="Xd__" value="0.135" />
            <param name="Tdo__" value="0.032" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.71" />
            <param name="Xq_" value="0.228" />
            <param name="Tqo_" value="0.85" />
            <param name="Xq__" value="0.2" />
            <param name="Tqo__" value="0.05" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.5" />
            <param name="Y2" value="0.5" />
            <param name="X3" value="0.8" />
            <param name="Y3" value="0.8" />
            <param name="X4" value="1.0" />
            <param name="Y4" value="1.0" />
            <param name="X5" value="1.2" />
            <param name="Y5" value="1.2" />
            <param name="X6" value="1.5" />
            <param name="Y6" value="1.5" />
            <param name="X7" value="1.8" />
            <param name="Y7" value="1.8" />
            <param name="X8" value="2.2" />
            <param name="Y8" value="2.2" />
            <param name="X9" value="3.2" />
            <param name="Y9" value="3.2" />
            <param name="X10" value="4.2" />
            <param name="Y10" value="4.2" />
            <param name="Npnts" value="10" />
            <param name="VT" value="V0" />
            <param name="Pheta" value="Ph0" />
            <param name="P0" value="P0" />
            <param name="Q0" value="Q0" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="743905662" name="master:excac_2016_2" x="414" y="270" w="117" h="116" z="240" orient="0" defn="master:excac_2016_2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="35270061">
            <param name="Name" value="" />
            <param name="TYPE" value="1" />
            <param name="INIT" value="ExInit" />
            <param name="OVR" value="1" />
            <param name="RC" value="0.0" />
            <param name="XC" value="0.0" />
            <param name="TR" value="0.0" />
            <param name="STAB" value="0" />
            <param name="VFMX" value="99" />
            <param name="VEMN" value="0" />
            <param name="TE" value="0.80" />
            <param name="KE" value="1.00" />
            <param name="KC" value="0.20" />
            <param name="KD" value="0.38" />
            <param name="SE1" value="0.10" />
            <param name="VE1" value="4.18" />
            <param name="SE2" value="0.03" />
            <param name="VE2" value="3.14" />
            <param name="UEL" value="0" />
            <param name="OEL" value="0" />
            <param name="SCL" value="0" />
            <param name="UELTo" value="2" />
            <param name="OELTo1" value="2" />
            <param name="OELTo2" value="2" />
            <param name="SCLuTo" value="2" />
            <param name="SCLoTo" value="1" />
            <param name="VUEL" value="-1.0E10" />
            <param name="VOEL" value="1.0E10" />
            <param name="VSCLsum" value="0.0" />
            <param name="VSCLu" value="-1.0E10" />
            <param name="VSCLo" value="1.0E10" />
            <param name="TC_1" value="0.0" />
            <param name="TB_1" value="0.0" />
            <param name="KA_1" value="400.0" />
            <param name="TA_1" value="0.02" />
            <param name="VAMX_1" value="14.5" />
            <param name="VAMN_1" value="-14.5" />
            <param name="EFMX_1" value="6.03" />
            <param name="EFMN_1" value="-5.43" />
            <param name="KF_1" value="0.03" />
            <param name="TF_1" value="1.0" />
            <param name="TC_2" value="0.0" />
            <param name="TB_2" value="0.0" />
            <param name="KA_2" value="400.0" />
            <param name="TA_2" value="0.01" />
            <param name="VAMX_2" value="8.0" />
            <param name="VAMN_2" value="-8.0" />
            <param name="KB_2" value="25.0" />
            <param name="EFMX_2" value="105." />
            <param name="EFMN_2" value="-95." />
            <param name="FFL_2" value="0" />
            <param name="KF_2" value="0.03" />
            <param name="TF_2" value="1.0" />
            <param name="KH_2" value="1.0" />
            <param name="KL_2" value="1" />
            <param name="VLR_2" value="1.0E10" />
            <param name="KPR_3" value="1" />
            <param name="KIR_3" value="0" />
            <param name="KDR_3" value="0.0" />
            <param name="TDR_3" value="1.0" />
            <param name="VPIDMX_3" value="3.2" />
            <param name="VPIDMN_3" value="-3.2" />
            <param name="TC_3" value="0.0" />
            <param name="TB_3" value="0.0" />
            <param name="KA_3" value="45.62" />
            <param name="TA_3" value="0.013" />
            <param name="VAMX_3" value="1.0" />
            <param name="VAMN_3" value="-0.95" />
            <param name="KR_3" value="3.77" />
            <param name="FFL_3" value="0" />
            <param name="KF_3" value="0.143" />
            <param name="KN_3" value="0.05" />
            <param name="EFDN_3" value="2.36" />
            <param name="TF_3" value="1.0" />
            <param name="KFA_3" value="0" />
            <param name="TFA_3" value="0" />
            <param name="ETX_3" value="0" />
            <param name="KL1_3" value="0" />
            <param name="VLV_3" value="-1.0E10" />
            <param name="KLV_3" value="1" />
            <param name="VIMX_4" value="10.0" />
            <param name="VIMN_4" value="-10.0" />
            <param name="TC_4" value="1.0" />
            <param name="TB_4" value="10.0" />
            <param name="KA_4" value="200.0" />
            <param name="TA_4" value="0.015" />
            <param name="VRMX_4" value="5.64" />
            <param name="VRMN_4" value="-4.53" />
            <param name="KC_4" value="0.0" />
            <param name="KA_5" value="400.0" />
            <param name="TA_5" value="0.02" />
            <param name="VAMX_5" value="7.3" />
            <param name="VAMN_5" value="-7.3" />
            <param name="KF_5" value="0.03" />
            <param name="TF1_5" value="1.0" />
            <param name="TF2_5" value="0.0" />
            <param name="TF3_5" value="0.0" />
            <param name="KA_6" value="536.0" />
            <param name="TK_6" value="0.18" />
            <param name="TA_6" value="0.086" />
            <param name="TC_6" value="3.0" />
            <param name="TB_6" value="9.0" />
            <param name="VAMX_6" value="75." />
            <param name="VAMN_6" value="-75." />
            <param name="EFEMX_6" value="44." />
            <param name="EFEMN_6" value="-36." />
            <param name="VFLM_6" value="19.0" />
            <param name="KH_6" value="92.0" />
            <param name="VHMX_6" value="75.0" />
            <param name="TH_6" value="0.08" />
            <param name="TJ_6" value="0.02" />
            <param name="S_7" value="0" />
            <param name="KPR_7" value="40" />
            <param name="KIR_7" value="5.6" />
            <param name="KDR_7" value="0.0" />
            <param name="TDR_7" value="1" />
            <param name="VRMX_7" value="3.2" />
            <param name="VRMN_7" value="-3.2" />
            <param name="KPA_7" value="112" />
            <param name="KIA_7" value="0" />
            <param name="VAMX_7" value="65.2" />
            <param name="VAMN_7" value="-54" />
            <param name="KP_7" value="1" />
            <param name="TP_7" value="0" />
            <param name="KI_7" value="0" />
            <param name="XL_7" value="0" />
            <param name="KC1_7" value="0" />
            <param name="VBMX_7" value="999" />
            <param name="SW1_7" value="1" />
            <param name="SW2_7" value="0" />
            <param name="KR_7" value="0.0" />
            <param name="KL_7" value="0.0" />
            <param name="KF1_7" value="0.0" />
            <param name="KF2_7" value="0.08" />
            <param name="KF3_7" value="0.01" />
            <param name="TF_7" value="1.0" />
            <param name="S_8" value="0" />
            <param name="KPR_8" value="80.0" />
            <param name="KIR_8" value="5.0" />
            <param name="KDR_8" value="10.0" />
            <param name="TDR_8" value="0.02" />
            <param name="VPIDMX_8" value="999" />
            <param name="VPIDMN_8" value="-999" />
            <param name="KA_8" value="1.0" />
            <param name="TA_8" value="0.01" />
            <param name="VRMX_8" value="35" />
            <param name="VRMN_8" value="0.0" />
            <param name="KP_8" value="1" />
            <param name="TP_8" value="0" />
            <param name="KI_8" value="0" />
            <param name="XL_8" value="0" />
            <param name="KC1_8" value="0" />
            <param name="VBMX_8" value="1.25" />
            <param name="SW1_8" value="0" />
            <param name="VLV_8" value="0" />
            <param name="KPR_9" value="10.0" />
            <param name="KIR_9" value="10.0" />
            <param name="KDR_9" value="0.0" />
            <param name="TDR_9" value="0.01" />
            <param name="VPIDMX_9" value="1.6" />
            <param name="VPIDMN_9" value="0.0" />
            <param name="KPA_9" value="4.0" />
            <param name="KIA_9" value="0.0" />
            <param name="VAMX_9" value="0.996" />
            <param name="VAMN_9" value="-0.866" />
            <param name="KA_9" value="20.0" />
            <param name="TA_9" value="0.0018" />
            <param name="VRMX_9" value="19.92" />
            <param name="VRMN_9" value="-17.32" />
            <param name="KFW_9" value="0.0" />
            <param name="VFWMX_9" value="10.0" />
            <param name="VFWMN_9" value="0.0" />
            <param name="SCT_9" value="1" />
            <param name="KC1_9" value="0" />
            <param name="KP_9" value="1" />
            <param name="KI1_9" value="0" />
            <param name="XL_9" value="0" />
            <param name="TP_9" value="0" />
            <param name="VBMX1_9" value="100.0" />
            <param name="KC2_9" value="0" />
            <param name="KI2_9" value="0" />
            <param name="VBMX2_9" value="0.0" />
            <param name="SW1_9" value="0" />
            <param name="VLV_9" value="0" />
            <param name="KF_9" value="0.2" />
            <param name="TF_9" value="0.01" />
            <param name="S_10" value="0" />
            <param name="KR_10" value="600.0" />
            <param name="TB1_10" value="22.5" />
            <param name="TC1_10" value="3.0" />
            <param name="TB2_10" value="0.13" />
            <param name="TC2_10" value="0.9" />
            <param name="TUB1_10" value="22.5" />
            <param name="TUC1_10" value="3.0" />
            <param name="TUB2_10" value="0.13" />
            <param name="TUC2_10" value="0.9" />
            <param name="TOB1_10" value="18" />
            <param name="TOC1_10" value="0.9" />
            <param name="TOB2_10" value="0.1" />
            <param name="TOC2_10" value="0.1" />
            <param name="VRSMX_10" value="20.0" />
            <param name="VRSMN_10" value="-20.0" />
            <param name="VRMX_10" value="40.0" />
            <param name="VRMN_10" value="-35.0" />
            <param name="SWEXC_10" value="1" />
            <param name="TEXC_10" value="0.0" />
            <param name="KEXC_10" value="1.0" />
            <param name="KCR_10" value="0.0" />
            <param name="TF1_10" value="0.1" />
            <param name="TF2_10" value="0.1" />
            <param name="KVFE_10" value="1.0" />
            <param name="KLIM_10" value="0.0" />
            <param name="SW1_10" value="1" />
            <param name="KP_10" value="1.0" />
            <param name="KI1_10" value="0.0" />
            <param name="XL_10" value="0.0" />
            <param name="TP_10" value="0.0" />
            <param name="KC1_10" value="0.0" />
            <param name="VBMX1_10" value="1.5" />
            <param name="KI2_10" value="0.0" />
            <param name="KC2_10" value="0.0" />
            <param name="VBMX2_10" value="0.0" />
            <param name="VLV_10" value="0" />
            <param name="VFLM_10" value="20.0" />
            <param name="KE_10" value="1.0" />
            <param name="S_11" value="0" />
            <param name="KPA_11" value="30.0" />
            <param name="TIA_11" value="2.0" />
            <param name="KPU_11" value="30.0" />
            <param name="TIU_11" value="2.0" />
            <param name="KB_11" value="3.0" />
            <param name="TB_11" value="0.4" />
            <param name="KPO_11" value="30.0" />
            <param name="TIO_11" value="2.0" />
            <param name="VRSMX_11" value="3.0" />
            <param name="VRSMN_11" value="-3.0" />
            <param name="VRMX_11" value="20.0" />
            <param name="VRMN_11" value="-20.0" />
            <param name="VAMX_11" value="20.0" />
            <param name="VAMN_11" value="0.0" />
            <param name="SW1_11" value="1" />
            <param name="KP_11" value="1.0" />
            <param name="KI1_11" value="0.0" />
            <param name="XL_11" value="0.0" />
            <param name="TP_11" value="0.0" />
            <param name="KC1_11" value="0.0" />
            <param name="VBMX1_11" value="1.5" />
            <param name="KI2_11" value="0.0" />
            <param name="KC2_11" value="0.0" />
            <param name="VBMX2_11" value="0.0" />
            <param name="KBT_11" value="0.0" />
            <param name="VBT_11" value="0.0" />
            <param name="VLV_11" value="0" />
            <param name="VF" value="" />
            <param name="VFE" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1462428756" name="master:time-sig" x="270" y="738" w="76" h="21" z="90" orient="0" defn="master:time-sig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="20913136" />
        </User>
        <User classid="UserCmp" id="1482160211" name="master:upramp" x="342" y="738" w="80" h="59" z="100" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="Tstart" />
            <param name="X2" value="0.51" />
            <param name="Y2" value="1.0" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="945344171" name="master:datalabel" x="234" y="270" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EFD0ch" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1503305062" name="master:pgb" x="288" y="270" w="58" h="40" z="350" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="EFD0ch" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1050120246" name="master:datalabel" x="306" y="198" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VREFO" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1362327810" name="master:pgb" x="252" y="198" w="54" h="40" z="360" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VREFO" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="435604344" name="master:datalabel" x="558" y="288" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VIT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1684782689" name="master:pgb" x="612" y="288" w="41" h="40" z="340" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VIT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="60404857" name="master:datalabel" x="486" y="738" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ExInit" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1811530760" name="master:pgb" x="540" y="738" w="48" h="40" z="120" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ExInit" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2029342306" name="master:datalabel" x="846" y="558" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="POUT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="961411165" name="master:pgb" x="900" y="558" w="49" h="40" z="310" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="POUT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1697536441" name="master:datalabel" x="846" y="630" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="QOUT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="459092831" name="master:pgb" x="900" y="630" w="51" h="40" z="290" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="QOUT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1320000001" name="" x="450" y="270" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000002" name="" x="450" y="288" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000003" name="" x="558" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000004" name="" x="342" y="306" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000005" name="" x="342" y="270" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000006" name="" x="234" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000007" name="" x="378" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000008" name="" x="306" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000009" name="" x="378" y="738" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000010" name="" x="486" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000011" name="" x="846" y="558" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000012" name="" x="846" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="589964750" name="master:sandhdefn" x="360" y="108" w="80" h="65" z="20" orient="0" defn="master:sandhdefn" link="-1" disable="false">
          <paramlist name="" link="-1" crc="43669124">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="914160128" name="master:datalabel" x="360" y="162" w="36" h="23" z="30" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ExInit" />
            <param name="animate" value="NONE" />
            <param name="display" value="CURRENT" />
            <param name="datatype" value="REAL" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1330000003" name="" x="378" y="198" w="100" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-90" y="-18" />
          <vertex x="-90" y="-90" />
          <vertex x="-54" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1330000004" name="" x="396" y="108" w="28" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1330000005" name="" x="360" y="144" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="292137289" name="master:import" x="252" y="504" w="77" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Pmec" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1330000007" name="" x="324" y="522" w="100" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-72" />
        </Wire>
        <User classid="UserCmp" id="1537398032" name="master:import" x="1116" y="162" w="79" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1480057255" name="master:import" x="1116" y="198" w="80" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="825104179" name="master:import" x="1116" y="234" w="94" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="VbaseLN" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="868913323" name="master:import" x="1116" y="270" w="76" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ibase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1919318022" name="master:import" x="1116" y="306" w="55" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="H" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="712271631" name="master:import" x="1116" y="342" w="61" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="P0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="271585724" name="master:import" x="1116" y="378" w="63" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Q0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="286616763" name="master:import" x="1116" y="414" w="62" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="V0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="801451029" name="master:import" x="1116" y="450" w="68" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ph0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="307758230" name="master:import" x="1116" y="486" w="68" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vctl" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="731487924" name="master:import" x="1116" y="522" w="80" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Tstart" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="2147057080" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="T" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Path" id="1571960680" x="-10" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1460272715" x="-1" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="351990091" x="34" y="10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1335192614" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="99426997" x="34" y="-10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="203745161" x="45" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="30" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1090180350" x="45" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="782948801" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2078224896" x="-1" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="SyncUnitB_old" group="" url="" version="" build="" crc="131729690" instances="0" key="" view="false" date="0" id="1200000201">
      <paramlist>
        <param name="Description" value="Synchronous unit (machine + AVR)" />
      </paramlist>
      <form name="SyncUnitB" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <parameter desc="Rated MVA" name="Sbase" group="" unit="MVA" min="1.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>300.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated line-to-line kV" name="Vbase" group="" unit="kV" min="0.1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>18.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Inertia constant" name="H" group="" unit="s" min="0.1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>3.117</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial active power" name="P0" group="" unit="MW" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>60.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial reactive power" name="Q0" group="" unit="Mvar" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>2.4</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial terminal voltage" name="V0" group="" unit="pu" min="0.1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial rotor angle" name="Ph0" group="" unit="rad" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="0 = slow Q regulator, 1 = fast AVR" name="Vctl" group="" unit="" min="0" max="1" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Exciter release time" name="Tstart" group="" unit="s" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.5</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated RMS line-to-neutral kV (= Vbase/sqrt(3))" name="VbaseLN" group="" unit="kV" min="0.1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>10.392304845413264</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated stator current kA (= Sbase/(sqrt(3)*Vbase))" name="Ibase" group="" unit="kA" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>9.622504486493764</value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="T" x="54" y="0" dim="3" mode="" type="NonRemovable">true</port>
        <path d="M-1.000 2.000 A4 6 0 1 0 -9.000 2.000" arc="-10,-4,-1,9,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-1.000 2.000 A4 6 0 1 0 7.000 2.000" arc="-1,-4,8,9,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="10" x2="45" y2="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="36" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="-10" x2="45" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="-15" x2="45" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="0" x2="54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="0" cy="0" rx="36" ry="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="-1" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle">T</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="auto_sequence" value="1" />
          <param name="disabled_behaviour" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_terminals" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" id="181899507" name="master:import" x="1116" y="180" w="79" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="516265601" name="master:import" x="1116" y="216" w="80" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1009505498" name="master:import" x="1116" y="252" w="55" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="H" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="844278850" name="master:import" x="1116" y="288" w="61" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="P0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1798852757" name="master:import" x="1116" y="324" w="63" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Q0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1633454472" name="master:import" x="1116" y="360" w="62" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="V0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="576045591" name="master:import" x="1116" y="396" w="68" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ph0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1437279510" name="master:import" x="1116" y="432" w="68" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vctl" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="187186849" name="master:import" x="1116" y="468" w="80" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Tstart" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1576011322" name="master:import" x="1116" y="504" w="94" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="VbaseLN" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="898752817" name="master:import" x="1116" y="540" w="76" h="25" z="10" orient="0" defn="master:import" link="-1" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ibase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1264990086" name="master:sync_machine" x="414" y="378" w="124" h="165" z="230" orient="0" defn="master:sync_machine" link="-1" disable="false">
          <paramlist name="" link="-1" crc="79355360">
            <param name="Name" value="" />
            <param name="Nqaxw" value="1" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="0" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="1" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="0" />
            <param name="Ospd" value="0" />
            <param name="machsw" value="1" />
            <param name="Enab" value="1" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="VolTyp" value="0" />
            <param name="MVA" value="Sbase" />
            <param name="Ibase" value="Ibase" />
            <param name="Vbase" value="VbaseLN" />
            <param name="VbaseLL" value="Vbase" />
            <param name="OMO" value="314.15926536" />
            <param name="H" value="H" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="1.0E4" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="300.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.130" />
            <param name="Xd" value="1.79" />
            <param name="Xd_" value="0.169" />
            <param name="Tdo_" value="4.3" />
            <param name="Xd__" value="0.135" />
            <param name="Tdo__" value="0.032" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.71" />
            <param name="Xq_" value="0.228" />
            <param name="Tqo_" value="0.85" />
            <param name="Xq__" value="0.2" />
            <param name="Tqo__" value="0.05" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.5" />
            <param name="Y2" value="0.5" />
            <param name="X3" value="0.8" />
            <param name="Y3" value="0.8" />
            <param name="X4" value="1.0" />
            <param name="Y4" value="1.0" />
            <param name="X5" value="1.2" />
            <param name="Y5" value="1.2" />
            <param name="X6" value="1.5" />
            <param name="Y6" value="1.5" />
            <param name="X7" value="1.8" />
            <param name="Y7" value="1.8" />
            <param name="X8" value="2.2" />
            <param name="Y8" value="2.2" />
            <param name="X9" value="3.2" />
            <param name="Y9" value="3.2" />
            <param name="X10" value="4.2" />
            <param name="Y10" value="4.2" />
            <param name="Npnts" value="10" />
            <param name="VT" value="V0" />
            <param name="Pheta" value="Ph0" />
            <param name="P0" value="P0" />
            <param name="Q0" value="Q0" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1401459302" name="master:excac_2016_2" x="414" y="270" w="117" h="116" z="240" orient="0" defn="master:excac_2016_2" link="-1" disable="false">
          <paramlist name="" link="-1" crc="35270061">
            <param name="Name" value="" />
            <param name="TYPE" value="1" />
            <param name="INIT" value="ExInit" />
            <param name="OVR" value="1" />
            <param name="RC" value="0.0" />
            <param name="XC" value="0.0" />
            <param name="TR" value="0.0" />
            <param name="STAB" value="0" />
            <param name="VFMX" value="99" />
            <param name="VEMN" value="0" />
            <param name="TE" value="0.80" />
            <param name="KE" value="1.00" />
            <param name="KC" value="0.20" />
            <param name="KD" value="0.38" />
            <param name="SE1" value="0.10" />
            <param name="VE1" value="4.18" />
            <param name="SE2" value="0.03" />
            <param name="VE2" value="3.14" />
            <param name="UEL" value="0" />
            <param name="OEL" value="0" />
            <param name="SCL" value="0" />
            <param name="UELTo" value="2" />
            <param name="OELTo1" value="2" />
            <param name="OELTo2" value="2" />
            <param name="SCLuTo" value="2" />
            <param name="SCLoTo" value="1" />
            <param name="VUEL" value="-1.0E10" />
            <param name="VOEL" value="1.0E10" />
            <param name="VSCLsum" value="0.0" />
            <param name="VSCLu" value="-1.0E10" />
            <param name="VSCLo" value="1.0E10" />
            <param name="TC_1" value="0.0" />
            <param name="TB_1" value="0.0" />
            <param name="KA_1" value="400.0" />
            <param name="TA_1" value="0.02" />
            <param name="VAMX_1" value="14.5" />
            <param name="VAMN_1" value="-14.5" />
            <param name="EFMX_1" value="6.03" />
            <param name="EFMN_1" value="-5.43" />
            <param name="KF_1" value="0.03" />
            <param name="TF_1" value="1.0" />
            <param name="TC_2" value="0.0" />
            <param name="TB_2" value="0.0" />
            <param name="KA_2" value="400.0" />
            <param name="TA_2" value="0.01" />
            <param name="VAMX_2" value="8.0" />
            <param name="VAMN_2" value="-8.0" />
            <param name="KB_2" value="25.0" />
            <param name="EFMX_2" value="105." />
            <param name="EFMN_2" value="-95." />
            <param name="FFL_2" value="0" />
            <param name="KF_2" value="0.03" />
            <param name="TF_2" value="1.0" />
            <param name="KH_2" value="1.0" />
            <param name="KL_2" value="1" />
            <param name="VLR_2" value="1.0E10" />
            <param name="KPR_3" value="1" />
            <param name="KIR_3" value="0" />
            <param name="KDR_3" value="0.0" />
            <param name="TDR_3" value="1.0" />
            <param name="VPIDMX_3" value="3.2" />
            <param name="VPIDMN_3" value="-3.2" />
            <param name="TC_3" value="0.0" />
            <param name="TB_3" value="0.0" />
            <param name="KA_3" value="45.62" />
            <param name="TA_3" value="0.013" />
            <param name="VAMX_3" value="1.0" />
            <param name="VAMN_3" value="-0.95" />
            <param name="KR_3" value="3.77" />
            <param name="FFL_3" value="0" />
            <param name="KF_3" value="0.143" />
            <param name="KN_3" value="0.05" />
            <param name="EFDN_3" value="2.36" />
            <param name="TF_3" value="1.0" />
            <param name="KFA_3" value="0" />
            <param name="TFA_3" value="0" />
            <param name="ETX_3" value="0" />
            <param name="KL1_3" value="0" />
            <param name="VLV_3" value="-1.0E10" />
            <param name="KLV_3" value="1" />
            <param name="VIMX_4" value="10.0" />
            <param name="VIMN_4" value="-10.0" />
            <param name="TC_4" value="1.0" />
            <param name="TB_4" value="10.0" />
            <param name="KA_4" value="200.0" />
            <param name="TA_4" value="0.015" />
            <param name="VRMX_4" value="5.64" />
            <param name="VRMN_4" value="-4.53" />
            <param name="KC_4" value="0.0" />
            <param name="KA_5" value="400.0" />
            <param name="TA_5" value="0.02" />
            <param name="VAMX_5" value="7.3" />
            <param name="VAMN_5" value="-7.3" />
            <param name="KF_5" value="0.03" />
            <param name="TF1_5" value="1.0" />
            <param name="TF2_5" value="0.0" />
            <param name="TF3_5" value="0.0" />
            <param name="KA_6" value="536.0" />
            <param name="TK_6" value="0.18" />
            <param name="TA_6" value="0.086" />
            <param name="TC_6" value="3.0" />
            <param name="TB_6" value="9.0" />
            <param name="VAMX_6" value="75." />
            <param name="VAMN_6" value="-75." />
            <param name="EFEMX_6" value="44." />
            <param name="EFEMN_6" value="-36." />
            <param name="VFLM_6" value="19.0" />
            <param name="KH_6" value="92.0" />
            <param name="VHMX_6" value="75.0" />
            <param name="TH_6" value="0.08" />
            <param name="TJ_6" value="0.02" />
            <param name="S_7" value="0" />
            <param name="KPR_7" value="40" />
            <param name="KIR_7" value="5.6" />
            <param name="KDR_7" value="0.0" />
            <param name="TDR_7" value="1" />
            <param name="VRMX_7" value="3.2" />
            <param name="VRMN_7" value="-3.2" />
            <param name="KPA_7" value="112" />
            <param name="KIA_7" value="0" />
            <param name="VAMX_7" value="65.2" />
            <param name="VAMN_7" value="-54" />
            <param name="KP_7" value="1" />
            <param name="TP_7" value="0" />
            <param name="KI_7" value="0" />
            <param name="XL_7" value="0" />
            <param name="KC1_7" value="0" />
            <param name="VBMX_7" value="999" />
            <param name="SW1_7" value="1" />
            <param name="SW2_7" value="0" />
            <param name="KR_7" value="0.0" />
            <param name="KL_7" value="0.0" />
            <param name="KF1_7" value="0.0" />
            <param name="KF2_7" value="0.08" />
            <param name="KF3_7" value="0.01" />
            <param name="TF_7" value="1.0" />
            <param name="S_8" value="0" />
            <param name="KPR_8" value="80.0" />
            <param name="KIR_8" value="5.0" />
            <param name="KDR_8" value="10.0" />
            <param name="TDR_8" value="0.02" />
            <param name="VPIDMX_8" value="999" />
            <param name="VPIDMN_8" value="-999" />
            <param name="KA_8" value="1.0" />
            <param name="TA_8" value="0.01" />
            <param name="VRMX_8" value="35" />
            <param name="VRMN_8" value="0.0" />
            <param name="KP_8" value="1" />
            <param name="TP_8" value="0" />
            <param name="KI_8" value="0" />
            <param name="XL_8" value="0" />
            <param name="KC1_8" value="0" />
            <param name="VBMX_8" value="1.25" />
            <param name="SW1_8" value="0" />
            <param name="VLV_8" value="0" />
            <param name="KPR_9" value="10.0" />
            <param name="KIR_9" value="10.0" />
            <param name="KDR_9" value="0.0" />
            <param name="TDR_9" value="0.01" />
            <param name="VPIDMX_9" value="1.6" />
            <param name="VPIDMN_9" value="0.0" />
            <param name="KPA_9" value="4.0" />
            <param name="KIA_9" value="0.0" />
            <param name="VAMX_9" value="0.996" />
            <param name="VAMN_9" value="-0.866" />
            <param name="KA_9" value="20.0" />
            <param name="TA_9" value="0.0018" />
            <param name="VRMX_9" value="19.92" />
            <param name="VRMN_9" value="-17.32" />
            <param name="KFW_9" value="0.0" />
            <param name="VFWMX_9" value="10.0" />
            <param name="VFWMN_9" value="0.0" />
            <param name="SCT_9" value="1" />
            <param name="KC1_9" value="0" />
            <param name="KP_9" value="1" />
            <param name="KI1_9" value="0" />
            <param name="XL_9" value="0" />
            <param name="TP_9" value="0" />
            <param name="VBMX1_9" value="100.0" />
            <param name="KC2_9" value="0" />
            <param name="KI2_9" value="0" />
            <param name="VBMX2_9" value="0.0" />
            <param name="SW1_9" value="0" />
            <param name="VLV_9" value="0" />
            <param name="KF_9" value="0.2" />
            <param name="TF_9" value="0.01" />
            <param name="S_10" value="0" />
            <param name="KR_10" value="600.0" />
            <param name="TB1_10" value="22.5" />
            <param name="TC1_10" value="3.0" />
            <param name="TB2_10" value="0.13" />
            <param name="TC2_10" value="0.9" />
            <param name="TUB1_10" value="22.5" />
            <param name="TUC1_10" value="3.0" />
            <param name="TUB2_10" value="0.13" />
            <param name="TUC2_10" value="0.9" />
            <param name="TOB1_10" value="18" />
            <param name="TOC1_10" value="0.9" />
            <param name="TOB2_10" value="0.1" />
            <param name="TOC2_10" value="0.1" />
            <param name="VRSMX_10" value="20.0" />
            <param name="VRSMN_10" value="-20.0" />
            <param name="VRMX_10" value="40.0" />
            <param name="VRMN_10" value="-35.0" />
            <param name="SWEXC_10" value="1" />
            <param name="TEXC_10" value="0.0" />
            <param name="KEXC_10" value="1.0" />
            <param name="KCR_10" value="0.0" />
            <param name="TF1_10" value="0.1" />
            <param name="TF2_10" value="0.1" />
            <param name="KVFE_10" value="1.0" />
            <param name="KLIM_10" value="0.0" />
            <param name="SW1_10" value="1" />
            <param name="KP_10" value="1.0" />
            <param name="KI1_10" value="0.0" />
            <param name="XL_10" value="0.0" />
            <param name="TP_10" value="0.0" />
            <param name="KC1_10" value="0.0" />
            <param name="VBMX1_10" value="1.5" />
            <param name="KI2_10" value="0.0" />
            <param name="KC2_10" value="0.0" />
            <param name="VBMX2_10" value="0.0" />
            <param name="VLV_10" value="0" />
            <param name="VFLM_10" value="20.0" />
            <param name="KE_10" value="1.0" />
            <param name="S_11" value="0" />
            <param name="KPA_11" value="30.0" />
            <param name="TIA_11" value="2.0" />
            <param name="KPU_11" value="30.0" />
            <param name="TIU_11" value="2.0" />
            <param name="KB_11" value="3.0" />
            <param name="TB_11" value="0.4" />
            <param name="KPO_11" value="30.0" />
            <param name="TIO_11" value="2.0" />
            <param name="VRSMX_11" value="3.0" />
            <param name="VRSMN_11" value="-3.0" />
            <param name="VRMX_11" value="20.0" />
            <param name="VRMN_11" value="-20.0" />
            <param name="VAMX_11" value="20.0" />
            <param name="VAMN_11" value="0.0" />
            <param name="SW1_11" value="1" />
            <param name="KP_11" value="1.0" />
            <param name="KI1_11" value="0.0" />
            <param name="XL_11" value="0.0" />
            <param name="TP_11" value="0.0" />
            <param name="KC1_11" value="0.0" />
            <param name="VBMX1_11" value="1.5" />
            <param name="KI2_11" value="0.0" />
            <param name="KC2_11" value="0.0" />
            <param name="VBMX2_11" value="0.0" />
            <param name="KBT_11" value="0.0" />
            <param name="VBT_11" value="0.0" />
            <param name="VLV_11" value="0" />
            <param name="VF" value="" />
            <param name="VFE" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="81457292" name="master:const" x="450" y="198" w="76" h="22" z="20" orient="2" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="V0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1998946265" name="master:const" x="450" y="450" w="76" h="22" z="60" orient="2" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="241151307" name="master:time-sig" x="270" y="738" w="76" h="21" z="90" orient="0" defn="master:time-sig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="20913136" />
        </User>
        <User classid="UserCmp" id="762614950" name="master:upramp" x="342" y="738" w="80" h="59" z="100" orient="0" defn="master:upramp" link="-1" disable="false">
          <paramlist name="" link="-1" crc="16089464">
            <param name="Name" value="" />
            <param name="X1" value="Tstart" />
            <param name="X2" value="0.51" />
            <param name="Y2" value="1.0" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="520380530" name="master:datalabel" x="234" y="270" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="EFD0ch" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2082308507" name="master:pgb" x="288" y="270" w="58" h="40" z="350" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="EFD0ch" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="330428597" name="master:datalabel" x="306" y="198" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VREFO" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1136297754" name="master:pgb" x="252" y="198" w="54" h="40" z="360" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VREFO" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="966304020" name="master:datalabel" x="558" y="288" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VIT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="446281375" name="master:pgb" x="612" y="288" w="41" h="40" z="340" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VIT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="125072431" name="master:datalabel" x="486" y="738" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ExInit" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1758068049" name="master:pgb" x="540" y="738" w="48" h="40" z="120" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="ExInit" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="839233860" name="master:datalabel" x="846" y="558" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="POUT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1048706832" name="master:pgb" x="900" y="558" w="49" h="40" z="310" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="POUT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1797177953" name="master:datalabel" x="846" y="630" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="QOUT" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1682933314" name="master:pgb" x="900" y="630" w="51" h="40" z="290" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="QOUT" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="851713948" name="master:datalabel" x="846" y="702" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="Vt" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="555395541" name="master:pgb" x="900" y="702" w="41" h="40" z="110" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vt" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1320000001" name="" x="450" y="270" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000002" name="" x="450" y="288" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000003" name="" x="558" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000004" name="" x="342" y="306" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000005" name="" x="342" y="270" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000006" name="" x="234" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000007" name="" x="378" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000008" name="" x="306" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000009" name="" x="378" y="738" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000010" name="" x="486" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000011" name="" x="846" y="558" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000012" name="" x="846" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320000013" name="" x="846" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="2147057080" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="T" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Path" id="1571960680" x="-10" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1460272715" x="-1" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="351990091" x="34" y="10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1335192614" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="99426997" x="34" y="-10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="203745161" x="45" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="30" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1090180350" x="45" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="782948801" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2078224896" x="-1" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="SyncUnit_seed" group="" url="" version="" build="" crc="14220693" instances="0" key="" view="false" date="0" id="1200000101">
      <paramlist>
        <param name="Description" value="Synchronous unit (machine + AVR)" />
      </paramlist>
      <form name="SyncUnit" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <parameter desc="Rated MVA" name="Sbase" group="" unit="MVA" min="1.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>300.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Rated line-to-line kV" name="Vbase" group="" unit="kV" min="0.1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>18.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Inertia constant" name="H" group="" unit="s" min="0.1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>3.117</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial active power" name="P0" group="" unit="MW" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>60.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial reactive power" name="Q0" group="" unit="Mvar" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>2.4</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial terminal voltage" name="V0" group="" unit="pu" min="0.1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>1.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial rotor angle" name="Ph0" group="" unit="rad" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="0 = slow Q regulator, 1 = fast AVR" name="Vctl" group="" unit="" min="0" max="1" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0</value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Exciter release time" name="Tstart" group="" unit="s" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value>0.5</value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="T" x="54" y="0" dim="3" mode="" type="NonRemovable">true</port>
        <path d="M-1.000 2.000 A4 6 0 1 0 -9.000 2.000" arc="-10,-4,-1,9,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-1.000 2.000 A4 6 0 1 0 7.000 2.000" arc="-1,-4,8,9,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="10" x2="45" y2="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="36" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="34" y1="-10" x2="45" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="-15" x2="45" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="45" y1="0" x2="54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="0" cy="0" rx="36" ry="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="-1" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle">T</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="auto_sequence" value="1" />
          <param name="disabled_behaviour" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_terminals" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="" defn="master:xnode" id="1385483548" x="450" y="378" w="20" h="33" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="T" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="2147057080" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="T" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Path" id="1571960680" x="-10" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1460272715" x="-1" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="351990091" x="34" y="10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1335192614" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="99426997" x="34" y="-10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="203745161" x="45" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="30" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1090180350" x="45" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="782948801" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2078224896" x="-1" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="TLine_34" group="" url="" version="RowDefn" build="RowDefn" crc="72701232" key="" view="false" date="1794768946" id="926183245">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1415108366" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1487976658" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0014 [pu/m]" />
            <param name="XLPUP2" value="0.0151 [pu/m]" />
            <param name="BPUP2" value="0.2490 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_33" group="" url="" version="RowDefn" build="RowDefn" crc="13390173" key="" view="false" date="1794768946" id="742464362">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="46602968" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1543541432" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0057 [pu/m]" />
            <param name="XLPUP2" value="0.0625 [pu/m]" />
            <param name="BPUP2" value="1.0290 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_32" group="" url="" version="RowDefn" build="RowDefn" crc="72021634" key="" view="false" date="1794768946" id="598758685">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="951915090" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="257978836" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0043 [pu/m]" />
            <param name="XLPUP2" value="0.0474 [pu/m]" />
            <param name="BPUP2" value="0.7802 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_31" group="" url="" version="RowDefn" build="RowDefn" crc="119548779" key="" view="false" date="1794768946" id="423418693">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="821043197" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1887717041" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0014 [pu/m]" />
            <param name="XLPUP2" value="0.0147 [pu/m]" />
            <param name="BPUP2" value="0.2396 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_30" group="" url="" version="RowDefn" build="RowDefn" crc="63827220" key="" view="false" date="1794768946" id="1176940990">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="675366618" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="500919287" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0032 [pu/m]" />
            <param name="XLPUP2" value="0.0323 [pu/m]" />
            <param name="BPUP2" value="0.5130 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_29" group="" url="" version="RowDefn" build="RowDefn" crc="40905543" key="" view="false" date="1794768946" id="666901560">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="259854756" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1095720537" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0350 [pu/m]" />
            <param name="BPUP2" value="0.3610 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_28" group="" url="" version="RowDefn" build="RowDefn" crc="13805647" key="" view="false" date="1794768950" id="1678452162">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="794991274" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="2038747076" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0006 [pu/m]" />
            <param name="XLPUP2" value="0.0096 [pu/m]" />
            <param name="BPUP2" value="0.1846 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_27" group="" url="" version="RowDefn" build="RowDefn" crc="86406487" key="" view="false" date="1794768946" id="1918726719">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="463953684" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1620857588" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0008 [pu/m]" />
            <param name="XLPUP2" value="0.0140 [pu/m]" />
            <param name="BPUP2" value="0.2565 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_26" group="" url="" version="RowDefn" build="RowDefn" crc="15354908" key="" view="false" date="1794768946" id="131682764">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1679271323" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1161896470" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0013 [pu/m]" />
            <param name="XLPUP2" value="0.0173 [pu/m]" />
            <param name="BPUP2" value="0.3216 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_25" group="" url="" version="RowDefn" build="RowDefn" crc="87172740" key="" view="false" date="1794768946" id="1327388995">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="2032119944" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1795923654" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0007 [pu/m]" />
            <param name="XLPUP2" value="0.0082 [pu/m]" />
            <param name="BPUP2" value="0.1319 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_24" group="" url="" version="RowDefn" build="RowDefn" crc="72433716" key="" view="false" date="1794768946" id="1523977328">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="832415306" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="2025754993" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0003 [pu/m]" />
            <param name="XLPUP2" value="0.0059 [pu/m]" />
            <param name="BPUP2" value="0.0680 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_23" group="" url="" version="RowDefn" build="RowDefn" crc="82672801" key="" view="false" date="1794768946" id="381723900">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="293238453" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="913836659" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0008 [pu/m]" />
            <param name="XLPUP2" value="0.0135 [pu/m]" />
            <param name="BPUP2" value="0.2548 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_22" group="" url="" version="RowDefn" build="RowDefn" crc="27225787" key="" view="false" date="1794768950" id="1006023263">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1817800433" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="2069200361" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0016 [pu/m]" />
            <param name="XLPUP2" value="0.0195 [pu/m]" />
            <param name="BPUP2" value="0.3040 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_21" group="" url="" version="RowDefn" build="RowDefn" crc="46894874" key="" view="false" date="1794768946" id="199527320">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1043831640" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="568816244" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0007 [pu/m]" />
            <param name="XLPUP2" value="0.0089 [pu/m]" />
            <param name="BPUP2" value="0.1342 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_20" group="" url="" version="RowDefn" build="RowDefn" crc="6784771" key="" view="false" date="1794768946" id="337481559">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1148475514" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1944268031" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0009 [pu/m]" />
            <param name="XLPUP2" value="0.0094 [pu/m]" />
            <param name="BPUP2" value="0.1710 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_19" group="" url="" version="RowDefn" build="RowDefn" crc="5692867" key="" view="false" date="1794768946" id="102189820">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="244117169" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1298838295" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0018 [pu/m]" />
            <param name="XLPUP2" value="0.0217 [pu/m]" />
            <param name="BPUP2" value="0.3660 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_18" group="" url="" version="RowDefn" build="RowDefn" crc="5921410" key="" view="false" date="1794768950" id="882260001">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="883754721" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="826340785" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0009 [pu/m]" />
            <param name="XLPUP2" value="0.0101 [pu/m]" />
            <param name="BPUP2" value="0.1723 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_17" group="" url="" version="RowDefn" build="RowDefn" crc="60502872" key="" view="false" date="1794768771" id="2105695908">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="564804541" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="2013066282" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0004 [pu/m]" />
            <param name="XLPUP2" value="0.0043 [pu/m]" />
            <param name="BPUP2" value="0.0729 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_16" group="" url="" version="RowDefn" build="RowDefn" crc="258715" key="" view="false" date="1794768771" id="888596852">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1813860051" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="391654847" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0004 [pu/m]" />
            <param name="XLPUP2" value="0.0043 [pu/m]" />
            <param name="BPUP2" value="0.0729 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_15" group="" url="" version="RowDefn" build="RowDefn" crc="70487590" key="" view="false" date="1794768771" id="339932102">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
