        <Wire classid="WireOrthogonal" id="1437645463" name="" x="324" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="994915705" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="879934764" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1264988173" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1935551354" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1740734308" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T2_25" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T3_18" group="" url="" version="" build="" crc="119476717" instances="1" key="" view="false" date="1794865504" id="339095816">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T3_18</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1757256869" x="522" y="108" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2061321073" x="324" y="108" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="492718352" name="master:pi_section" x="432" y="108" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.42884990253411304" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.01650495706138174" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.7456018665347512" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="626812824" name="" x="324" y="108" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1529404372" name="" x="450" y="108" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1330934391" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="338326710" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="870327653" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1230231901" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1502399232" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T3_18" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T2_3" group="" url="" version="" build="" crc="54216635" instances="1" key="" view="false" date="1794865503" id="1862947745">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T2_3</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1790412256" x="252" y="144" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1622952804" x="450" y="144" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1356421085" name="master:pi_section" x="360" y="144" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.50682261208577" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.01873850768488118" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="2.0999477912400004" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="764133576" name="" x="252" y="144" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1801225384" name="" x="378" y="144" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="777434323" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="528003149" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1734798677" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="681903136" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2104433369" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T2_3" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T1_2" group="" url="" version="" build="" crc="81210013" instances="1" key="" view="false" date="1794865500" id="42183642">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T1_2</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1466281361" x="288" y="108" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1590366186" x="486" y="108" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1821387964" name="" x="288" y="108" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1848582183" name="" x="432" y="108" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <grouping />
        <User classid="UserCmp" id="1654805086" name="master:pi_section" x="378" y="108" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="1.364522417153996" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.050999163525280326" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="5.704344539999999" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1575788877" name="" x="324" y="108" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="40107175" name="" x="396" y="108" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="672955992" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1408454737" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="572109169" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="948030795" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1179903908" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T1_2" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T1_39" group="" url="" version="" build="" crc="27304922" instances="1" key="" view="false" date="1794865505" id="1822336238">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T1_39</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1375526955" x="288" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1557489462" x="486" y="126" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1063795632" name="master:pi_section" x="396" y="126" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.3898635477582846" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.0310243553785371" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="6.123486435454305" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1588856733" name="" x="288" y="126" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1388937120" name="" x="414" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1607866774" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1319852491" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1940277834" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1741776669" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1393100984" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T1_39" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T3_4" group="" url="" version="" build="" crc="68503474" instances="1" key="" view="false" date="1794865507" id="855813077">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T3_4</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="708178057" x="360" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="448307666" x="558" y="126" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="650857729" name="master:pi_section" x="468" y="126" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.50682261208577" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.026432601141585323" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.80765305208" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="954272027" name="" x="360" y="126" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2127423381" name="" x="486" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="898872340" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1488497133" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1514667066" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2138898383" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2003483482" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T3_4" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T4_5" group="" url="" version="" build="" crc="115331570" instances="1" key="" view="false" date="1794865513" id="1399653549">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T4_5</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1335008891" x="234" y="108" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1021321704" x="432" y="108" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1761204775" name="master:pi_section" x="342" y="108" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.31189083820662766" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.015884469953810997" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.0956958395181193" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2120686640" name="" x="234" y="108" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1581603350" name="" x="360" y="108" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="740879698" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2009887871" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1008957051" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1694499783" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1145170116" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T4_5" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T5_6" group="" url="" version="" build="" crc="132457478" instances="1" key="" view="false" date="1794865515" id="1218168978">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T5_6</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1473084809" x="180" y="108" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1541127858" x="378" y="108" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1091871421" name="master:pi_section" x="288" y="108" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.07797270955165692" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.003226532959367858" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="0.35434574839865196" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="523196847" name="" x="180" y="108" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1492145188" name="" x="306" y="108" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1975122018" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="47515326" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="195388460" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1895732940" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1388883476" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T5_6" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T9_39" group="" url="" version="" build="" crc="108339489" instances="1" key="" view="false" date="1794865518" id="1972096990">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T9_39</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1162745800" x="288" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="933252591" x="486" y="126" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="2143444767" name="master:pi_section" x="396" y="126" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.3898635477582846" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.0310243553785371" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="9.797578296735526" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1282657878" name="" x="288" y="126" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="562367877" name="" x="414" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="2031298872" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1262362964" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1933144823" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2115882986" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="242119454" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T9_39" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T8_9" group="" url="" version="" build="" crc="35395424" instances="1" key="" view="false" date="1794865523" id="1611148208">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T8_9</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="416407653" x="234" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="163505022" x="432" y="126" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1016161199" name="master:pi_section" x="342" y="126" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.8966861598440544" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.045047364009635875" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="3.1058323200646" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2075254355" name="" x="234" y="126" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="68312256" name="" x="360" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1197110733" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1271793629" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1878534295" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1952579701" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="580185001" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T8_9" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T5_8" group="" url="" version="" build="" crc="82288218" instances="1" key="" view="false" date="1794865517" id="26869962">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T5_8</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1939396988" x="234" y="108" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1354442021" x="432" y="108" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1036242770" name="master:pi_section" x="342" y="108" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.31189083820662766" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.013898911209584624" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.2051021305007588" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1346272896" name="" x="234" y="108" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="227435743" name="" x="360" y="108" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1971861992" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1154605854" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="341464609" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="49327149" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1632751910" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T5_8" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T7_8" group="" url="" version="" build="" crc="111373734" instances="1" key="" view="false" date="1794865520" id="314332025">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T7_8</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="886645878" x="198" y="90" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1282342823" x="396" y="90" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1216347607" name="master:pi_section" x="306" y="90" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.15594541910331383" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.005708481389650826" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="0.636842589288457" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="642070302" name="" x="198" y="90" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="593116091" name="" x="324" y="90" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="76315421" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1765350518" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="2043507985" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="30371705" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1227389381" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T7_8" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T6_7" group="" url="" version="" build="" crc="108197499" instances="1" key="" view="false" date="1794865519" id="1210955192">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T6_7</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="904933035" x="252" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="605589348" x="450" y="126" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="665960093" name="master:pi_section" x="360" y="126" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.23391812865497075" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.011416962779301652" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="0.9226052896079302" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="949255927" name="" x="252" y="126" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1752669338" name="" x="378" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1872721393" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1820415548" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="473621495" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1263693420" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="533434275" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T6_7" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T10_13" group="" url="" version="" build="" crc="128202977" instances="1" key="" view="false" date="1794865522" id="960000208">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="0" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T10_13</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1628111574" x="306" y="288" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1386629403" x="504" y="288" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="624136664" name="master:pi_section" x="414" y="288" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.15594541910331383" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.005336189125108382" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="0.5952028815274715" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="968815383" name="" x="306" y="288" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1625964113" name="" x="432" y="288" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1611990284" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="713509119" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="651333625" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1115301497" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1793426953" x="0" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T10_13" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T10_11" group="" url="" version="" build="" crc="54422580" instances="1" key="" view="false" date="1794865521" id="1837294337">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="0" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T10_11</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="747382631" x="378" y="162" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="362578147" x="576" y="162" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1777077395" name="master:pi_section" x="486" y="162" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.15594541910331383" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.005336189125108382" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="0.5952028815274715" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1764389459" name="" x="378" y="162" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="196326960" name="" x="504" y="162" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="2096554011" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="346127729" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="540149474" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1720598781" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1603169517" x="0" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T10_11" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T6_11" group="" url="" version="" build="" crc="79696090" instances="1" key="" view="false" date="1794865519" id="507529285">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T6_11</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1235752780" x="504" y="540" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1702132943" x="702" y="540" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="947181595" name="master:pi_section" x="612" y="540" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.2729044834307992" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.010175988564160169" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.1340696878481413" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1801188456" name="" x="504" y="540" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="7448307" name="" x="630" y="540" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1190749945" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="573980425" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="996589393" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1844598579" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="411618809" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T6_11" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="2432418" instances="1" view="false" id="1120008729" date="1795194118">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <Wire classid="WireBranch" id="84624640" name="STUB" x="180" y="180" w="66" h="82" orient="0" defn="(null):STUB" recv="-1" send="-1" back="-1" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="ib4hv:Main" id="84624640" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ib4hv:Main" link="84624640" layer="" q="4" disable="false">
            <paramlist link="-1" name="" crc="21933320" />
          </User>
        </Wire>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="26388906" instances="1" view="false" date="1795194118" id="1757653267">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions" />
      </form>
      <svg viewBox="-200 -200 200 200">
        <rect x="-36" y="-36" width="72" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="" fill-bg="" />
        <text x="0" y="0" stroke="Black" fill="Black" font-size="Small">%:Name</text>
      </svg>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="5" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
          <param name="disabled_behaviour" value="0" />
          <param name="show_terminals" value="0" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
        </paramlist>
        <Wire classid="Bus" name="" id="879836511" x="450" y="486" w="136" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus2" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1125296991" x="540" y="360" w="82" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus25" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="422921282" x="792" y="360" w="118" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus26" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="748493164" x="1080" y="360" w="129" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus28" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1185216137" x="1260" y="360" w="111" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus29" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="878375143" x="810" y="468" w="82" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus27" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1610261337" x="576" y="558" w="136" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus18" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1955950867" x="882" y="558" w="111" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus17" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1698313218" x="936" y="558" w="82" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus24" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="930595059" x="432" y="630" w="82" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus1" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1307920401" x="504" y="774" w="118" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus3" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1811373613" x="810" y="792" w="208" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus16" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1544882909" x="774" y="900" w="100" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus15" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="360654897" x="954" y="918" w="100" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus21" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="177668445" x="1188" y="918" w="111" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus22" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1351854937" x="378" y="990" w="118" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus39" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="156511540" x="504" y="990" w="100" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus4" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="848009946" x="900" y="1008" w="147" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus14" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="216673868" x="450" y="1098" w="136" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus5" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1835023540" x="522" y="1188" w="190" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus6" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1188874061" x="828" y="1188" w="147" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus12" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="992215429" x="900" y="1206" w="190" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus19" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="67355950" x="1116" y="1206" w="136" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus23" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1361696321" x="504" y="1368" w="82" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus7" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1453424463" x="774" y="1386" w="118" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus13" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="877842031" x="900" y="1404" w="100" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus20" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1098817276" x="1116" y="1458" w="100" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus36" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="576411619" x="432" y="1458" w="118" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus8" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="458487457" x="360" y="1566" w="118" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus9" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="651225893" x="648" y="1404" w="136" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus11" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1972679983" x="702" y="1494" w="136" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus10" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1331119402" x="576" y="1494" w="100" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus31" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="838188509" x="738" y="1692" w="82" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus32" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="2012123722" x="882" y="1602" w="82" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus34" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="251218156" x="1080" y="1602" w="111" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus33" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1800151562" x="1116" y="774" w="82" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus35" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="79225284" x="1188" y="558" w="100" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus38" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="595578521" x="540" y="180" w="82" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus37" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1910032062" x="522" y="306" w="111" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus30" />
            <param name="BaseKV" value="400.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="81838474" x="738" y="1332" w="64" h="98" z="350" orient="7" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="101159947">
            <param name="Name" value="" />
            <param name="Tmva" value="410.40000000000003" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0435 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0016 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="400" />
            <param name="V2" value="400" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="211924018" name="" x="738" y="1368" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="280382919" name="" x="738" y="1278" w="10" h="100" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1878360488" x="720" y="1242" w="22" h="76" z="310" orient="1" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.006" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="723957213" x="774" y="1314" w="26" h="34" z="0" orient="3" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="520381549" name="" x="774" y="1332" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="2134729376" x="810" y="1314" w="64" h="98" z="340" orient="7" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="101159947">
            <param name="Name" value="" />
            <param name="Tmva" value="410.40000000000003" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0435 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0016 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="400" />
            <param name="V2" value="400" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="34848349" name="" x="810" y="1350" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="330598110" x="792" y="1224" w="22" h="76" z="300" orient="1" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.006" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="853873786" x="846" y="1296" w="26" h="34" z="0" orient="3" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1030652493" name="" x="846" y="1314" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="1341896340" x="612" y="1314" w="64" h="98" z="1060" orient="5" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="101159947">
            <param name="Name" value="" />
            <param name="Tmva" value="410.40000000000003" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0250 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="400" />
            <param name="V2" value="400" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1981922063" x="630" y="1404" w="22" h="76" z="370" orient="3" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.8571" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1321088948" x="576" y="1314" w="26" h="34" z="0" orient="3" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="392378185" name="" x="576" y="1332" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="1327473079" x="774" y="1602" w="64" h="98" z="490" orient="7" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="101159947">
            <param name="Name" value="" />
            <param name="Tmva" value="410.40000000000003" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.02 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="400" />
            <param name="V2" value="400" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1767322467" x="720" y="1548" w="76" h="22" z="470" orient="0" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.070" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1436586883" x="810" y="1584" w="26" h="34" z="0" orient="3" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1747384956" name="" x="810" y="1602" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="790392911" x="1044" y="1440" w="64" h="98" z="400" orient="1" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="101159947">
            <param name="Name" value="" />
            <param name="Tmva" value="410.40000000000003" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0142 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0007 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="400" />
            <param name="V2" value="400" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1892813546" name="" x="1044" y="1386" w="10" h="190" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1730634589" name="" x="1044" y="1476" w="10" h="136" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1931291851" x="1098" y="1386" w="76" h="22" z="390" orient="4" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0352" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1652407993" x="1008" y="1422" w="26" h="34" z="0" orient="5" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="2060847689" name="" x="1008" y="1440" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="1726223889" x="918" y="1512" w="64" h="98" z="460" orient="7" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="101159947">
            <param name="Name" value="" />
            <param name="Tmva" value="410.40000000000003" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0180 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0009 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="400" />
            <param name="V2" value="400" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="2006720080" x="864" y="1458" w="76" h="22" z="410" orient="0" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.9510" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1359110664" x="954" y="1494" w="26" h="34" z="0" orient="3" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1591193685" name="" x="954" y="1512" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="807978177" x="1152" y="810" w="64" h="98" z="1070" orient="3" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="101159947">
            <param name="Name" value="" />
            <param name="Tmva" value="410.40000000000003" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0143 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="400" />
            <param name="V2" value="400" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="705661550" x="1098" y="864" w="76" h="22" z="260" orient="6" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0486" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="790437900" x="1188" y="828" w="26" h="34" z="0" orient="7" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="783680437" name="" x="1188" y="810" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="1798631683" x="1152" y="1314" w="64" h="98" z="1050" orient="5" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="101159947">
            <param name="Name" value="" />
            <param name="Tmva" value="410.40000000000003" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0272 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0005 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="400" />
            <param name="V2" value="400" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="354198502" name="" x="1152" y="1278" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="149315345" name="" x="1152" y="1368" w="10" h="100" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="506809771" x="1206" y="1368" w="76" h="22" z="380" orient="2" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.9531" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="651417971" x="1116" y="1332" w="26" h="34" z="0" orient="1" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1068674974" name="" x="1116" y="1314" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="2050788591" x="576" y="234" w="64" h="98" z="1090" orient="5" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="101159947">
            <param name="Name" value="" />
            <param name="Tmva" value="410.40000000000003" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0232 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0006 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="400" />
            <param name="V2" value="400" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1313409416" x="630" y="288" w="76" h="22" z="110" orient="2" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.025" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="340241475" x="540" y="252" w="26" h="34" z="0" orient="1" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1196767480" name="" x="540" y="234" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="170974727" x="486" y="378" w="64" h="98" z="1080" orient="3" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="101159947">
            <param name="Name" value="" />
            <param name="Tmva" value="410.40000000000003" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0181 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="400" />
            <param name="V2" value="400" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="927053298" x="432" y="432" w="76" h="22" z="150" orient="6" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.025" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1272855753" x="522" y="396" w="26" h="34" z="0" orient="7" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="977856882" name="" x="522" y="378" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="1618177572" x="1242" y="486" w="64" h="98" z="190" orient="7" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="101159947">
            <param name="Name" value="" />
            <param name="Tmva" value="410.40000000000003" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0156 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0008 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="400" />
            <param name="V2" value="400" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1387559265" x="1188" y="432" w="76" h="22" z="170" orient="0" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.1905" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="2008031523" x="1278" y="468" w="26" h="34" z="0" orient="3" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="284881326" name="" x="1278" y="486" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="143711642" x="954" y="1314" w="64" h="98" z="360" orient="1" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="101159947">
            <param name="Name" value="" />
            <param name="Tmva" value="410.40000000000003" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0138 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0007 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="400" />
            <param name="V2" value="400" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1212105856" x="1008" y="1260" w="76" h="22" z="330" orient="4" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.060" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="315704497" x="918" y="1296" w="26" h="34" z="0" orient="5" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="822871898" name="" x="918" y="1314" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:fixed_load" id="744210529" x="522" y="792" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="440.4958632" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1004648478" x="558" y="1386" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="319.83838632" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1522722771" x="504" y="1476" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="714.096" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1862156076" x="774" y="1170" w="38" h="55" z="1" orient="2" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="10.26" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="914258219" x="792" y="918" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="437.76013680000005" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1925407754" x="900" y="810" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="450.6192" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1087233095" x="648" y="576" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="216.1441368" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="2071274910" x="972" y="1422" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="930.2401368" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="775660433" x="1008" y="936" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="374.8318632" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="553408281" x="1206" y="1224" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="338.58" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1468690411" x="990" y="540" w="38" h="55" z="1" orient="2" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="422.16493679999996" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1275297413" x="576" y="378" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="306.4321368" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="979306711" x="882" y="378" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="190.1518632" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="768585174" x="828" y="486" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="384.4081368" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="2117866167" x="1044" y="378" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="281.80813680000006" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="427020063" x="1206" y="378" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="387.82800000000003" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1580457468" name="" x="486" y="288" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1735862314" x="540" y="1566" w="54" h="20" z="1" orient="0" defn="master:annotation" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="slack bus" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="212646822" name="" x="774" y="1728" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2035098356" name="" x="1044" y="1620" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="244763320" name="" x="918" y="1620" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1643103736" name="" x="1170" y="738" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1136494276" name="" x="1188" y="1476" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1574300847" name="" x="576" y="144" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1221518075" name="" x="1260" y="576" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1448384586" name="" x="414" y="882" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:fixed_load" id="576505807" x="450" y="1008" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="1510.272" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1446795315" x="648" y="1512" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="12.5857368" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1837570401" x="576" y="126" w="54" h="44" z="30" orient="7" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="410.4" />
            <param name="BaseV" value="400" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="Ph37" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="0.5924" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1595009737" name="" x="594" y="1512" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Sticky classid="Sticky" id="975503493" x="18" y="18" w="378" h="234" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[IEEE 39 Test System
Date: August 2014
Developed by: Arash Darbandi & Chelsea Taylor
Reviewed by: Lalin Kothalawala

For inquiries, contact us at: support@pscad.com

Reference:
http://psdyn.ece.wisc.edu/IEEE_benchmarks

Note:
All parameters are per unitized in 230 [kV], 100 [MVA], 60 [Hz].

Raw file data are available via PSS/E module.]]></Sticky>
        <User classid="UserCmp" name="master:multimeter" id="1917341412" x="414" y="918" w="54" h="44" z="250" orient="7" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="410.4" />
            <param name="BaseV" value="400" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="Ph39" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="0.5924" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="827627569" x="594" y="1530" w="54" h="44" z="430" orient="3" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="410.4" />
            <param name="BaseV" value="400" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="Ph31" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="0.5924" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="351692673" x="774" y="1746" w="54" h="44" z="560" orient="3" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="410.4" />
            <param name="BaseV" value="400" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="Ph32" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="0.5924" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1180348547" name="" x="684" y="1260" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1887425335" name="" x="684" y="1332" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1779147853" name="" x="756" y="1476" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="62648826" name="" x="810" y="1404" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1652609976" name="" x="810" y="1476" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1906724843" name="" x="540" y="1242" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1355881342" name="" x="540" y="1314" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1491421707" name="" x="522" y="1386" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1536395453" name="" x="486" y="1296" w="10" h="172" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1237053996" name="" x="486" y="1224" w="10" h="136" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1504274073" name="" x="450" y="1476" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="53398044" name="" x="396" y="1314" w="10" h="262" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1177111118" name="" x="396" y="1242" w="10" h="262" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" id="636624495" name="" x="558" y="1170" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="567316800" name="" x="558" y="1080" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="9274555" name="" x="558" y="1008" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="360338623" name="" x="558" y="918" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1363523824" name="" x="558" y="846" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1521303534" name="" x="468" y="846" w="10" h="154" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="205693186" name="" x="468" y="774" w="10" h="154" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="468423597" name="" x="486" y="594" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1629503473" name="" x="486" y="522" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="208103761" name="" x="540" y="594" w="10" h="118" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1676857919" name="" x="540" y="666" w="10" h="118" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1343111504" name="" x="594" y="702" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="262321876" name="" x="594" y="630" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2090227388" name="" x="558" y="396" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="701465889" name="" x="558" y="468" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1353478545" name="" x="738" y="378" w="82" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2071159644" name="" x="666" y="378" w="82" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
          <vertex x="-72" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1518145800" name="" x="990" y="306" w="172" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
          <vertex x="-162" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="832457918" name="" x="1062" y="306" w="190" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <vertex x="180" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="898201513" name="" x="900" y="342" w="46" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="700407114" name="" x="972" y="342" w="46" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="385430231" name="" x="1188" y="342" w="46" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1110663070" name="" x="1116" y="342" w="64" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="887101611" name="" x="846" y="378" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1958697599" name="" x="846" y="450" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="992382082" name="" x="864" y="540" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1833841688" name="" x="792" y="540" w="46" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1092573426" name="" x="720" y="540" w="46" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1652829402" name="" x="846" y="702" w="10" h="100" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1507080089" name="" x="846" y="630" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1068442989" name="" x="954" y="702" w="10" h="100" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="717185124" name="" x="954" y="630" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="941187366" name="" x="846" y="882" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="910071537" name="" x="846" y="810" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="798634824" name="" x="936" y="1062" w="10" h="154" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="252293671" name="" x="936" y="990" w="10" h="208" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2036840954" name="" x="990" y="882" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1627627331" name="" x="990" y="810" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1206855334" name="" x="1224" y="900" w="10" h="316" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="306" />
        </Wire>
        <Wire classid="WireOrthogonal" id="860506869" name="" x="1224" y="828" w="244" h="280" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-234" />
          <vertex x="-234" y="-234" />
          <vertex x="-234" y="-270" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1080200580" name="" x="1044" y="900" w="28" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="63471733" name="" x="1116" y="900" w="28" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1681307530" name="" x="1170" y="1026" w="10" h="118" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1247796613" name="" x="1170" y="1098" w="10" h="118" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="862140559" name="" x="738" y="972" w="82" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1924752686" name="" x="666" y="972" w="100" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1423452751" name="" x="864" y="1080" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1532540601" name="" x="864" y="1152" w="10" h="244" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="234" />
        </Wire>
        <User classid="UserCmp" name="master:capacitor" id="617692898" x="576" y="1044" w="34" h="64" z="1" orient="3" defn="master:capacitor" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="5.014 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1231199816" name="" x="576" y="1008" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1010210105" x="576" y="1044" w="26" h="34" z="0" orient="1" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:capacitor" id="1233974839" x="468" y="1116" w="34" h="72" z="1" orient="1" defn="master:capacitor" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="10.029 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="2008445922" x="468" y="1152" w="26" h="34" z="0" orient="1" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1773428388" name="" x="468" y="1116" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="ib4hv:psse" id="782780565" x="450" y="54" w="84" h="84" z="10" orient="0" defn="ib4hv:psse" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1985803688" name="" x="414" y="936" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1128763421" x="630" y="1008" w="70" h="38" z="1" orient="0" defn="master:annotation" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="100 [MVar]" />
            <param name="AL2" value="@ 230 [kV]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1948194879" x="432" y="1170" w="70" h="38" z="1" orient="0" defn="master:annotation" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="200 [MVar]" />
            <param name="AL2" value="@ 230 [kV]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2108683499" name="" x="576" y="288" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="872128092" name="" x="576" y="198" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1889491533" name="" x="486" y="432" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="634898452" name="" x="486" y="342" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1836154242" name="" x="1242" y="522" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="412005289" name="" x="1242" y="432" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="244717213" name="" x="1152" y="864" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1109350645" name="" x="918" y="1548" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="194784907" name="" x="918" y="1458" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1675698893" name="" x="954" y="1350" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="167888354" name="" x="954" y="1260" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="463472976" name="" x="774" y="1548" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1680990597" name="" x="774" y="1638" w="10" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="305040282" name="" x="810" y="1260" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1338561132" name="" x="612" y="1368" w="10" h="136" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="104597682" name="" x="612" y="1278" w="10" h="100" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2014279791" name="" x="846" y="990" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="458275105" name="" x="846" y="918" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:fixed_load" id="2035760321" x="522" y="1008" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="24048618">
            <param name="PO" value="684.0001368" />
            <param name="QO" value="0.0" />
            <param name="VBO" value="230.94010782608694" />
            <param name="NP" value="1" />
            <param name="NQ" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1600000000" name="master:pi_section" x="864" y="1116" w="30" h="44" z="1" orient="3" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.3508771929824561" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.012533839572928989" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="3.516922376098601" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="171.775038" />
            <param name="Cz1" value="1.544218775e-05" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1600000001" name="" x="864" y="1152" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600000002" name="" x="864" y="1080" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1600000003" name="master:pi_section" x="756" y="540" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false" layer="" q="4">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.2729044834307992" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.010175988564160169" />
            <param name="XCp1" value="122.1108288" />
            <param name="Cp1" value="2.692292869456297" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
