          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="418339024" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="699194957" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0010 [pu/m]" />
            <param name="XLPUP2" value="0.0250 [pu/m]" />
            <param name="BPUP2" value="1.2000 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_14" group="" url="" version="RowDefn" build="RowDefn" crc="8934951" key="" view="false" date="1794768771" id="482041576">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="387681572" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="2011791135" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0023 [pu/m]" />
            <param name="XLPUP2" value="0.0363 [pu/m]" />
            <param name="BPUP2" value="0.3804 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_13" group="" url="" version="RowDefn" build="RowDefn" crc="45503746" key="" view="false" date="1794768771" id="732763882">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1242326694" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1466545853" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0004 [pu/m]" />
            <param name="XLPUP2" value="0.0046 [pu/m]" />
            <param name="BPUP2" value="0.0780 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_12" group="" url="" version="RowDefn" build="RowDefn" crc="90754723" key="" view="false" date="1794768771" id="374022863">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="228763988" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="161312584" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0007 [pu/m]" />
            <param name="XLPUP2" value="0.0082 [pu/m]" />
            <param name="BPUP2" value="0.1389 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_11" group="" url="" version="RowDefn" build="RowDefn" crc="33586844" key="" view="false" date="1794768771" id="226834031">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1699464601" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="943304633" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0006 [pu/m]" />
            <param name="XLPUP2" value="0.0092 [pu/m]" />
            <param name="BPUP2" value="0.1130 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_10" group="" url="" version="RowDefn" build="RowDefn" crc="11066610" key="" view="false" date="1794768771" id="2077547180">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="2087137458" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="390018183" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0008 [pu/m]" />
            <param name="XLPUP2" value="0.0112 [pu/m]" />
            <param name="BPUP2" value="0.1476 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_9" group="" url="" version="RowDefn" build="RowDefn" crc="16197109" key="" view="false" date="1794768771" id="323395369">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="224623475" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="493853363" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0002 [pu/m]" />
            <param name="XLPUP2" value="0.0026 [pu/m]" />
            <param name="BPUP2" value="0.0434 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_8" group="" url="" version="RowDefn" build="RowDefn" crc="109782203" key="" view="false" date="1794768950" id="576481889">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="743585569" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="619620038" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0008 [pu/m]" />
            <param name="XLPUP2" value="0.0129 [pu/m]" />
            <param name="BPUP2" value="0.1382 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_7" group="" url="" version="RowDefn" build="RowDefn" crc="133948762" key="" view="false" date="1794768771" id="2021394265">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="2087497929" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1918591740" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0008 [pu/m]" />
            <param name="XLPUP2" value="0.0128 [pu/m]" />
            <param name="BPUP2" value="0.1342 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_6" group="" url="" version="RowDefn" build="RowDefn" crc="86201883" key="" view="false" date="1794768946" id="1152189896">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="715162435" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1281438405" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0011 [pu/m]" />
            <param name="XLPUP2" value="0.0133 [pu/m]" />
            <param name="BPUP2" value="0.2138 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_5" group="" url="" version="RowDefn" build="RowDefn" crc="113569817" key="" view="false" date="1794768008" id="371476099">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1802168826" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="923972636" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0013 [pu/m]" />
            <param name="XLPUP2" value="0.0213 [pu/m]" />
            <param name="BPUP2" value="0.2214 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_4" group="" url="" version="RowDefn" build="RowDefn" crc="4707209" key="" view="false" date="1794768946" id="260089154">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="232708200" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1918197341" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0070 [pu/m]" />
            <param name="XLPUP2" value="0.0086 [pu/m]" />
            <param name="BPUP2" value="0.1460 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_3" group="" url="" version="RowDefn" build="RowDefn" crc="113059639" key="" view="false" date="1794768008" id="600201831">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1737926251" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1631659372" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0013 [pu/m]" />
            <param name="XLPUP2" value="0.0151 [pu/m]" />
            <param name="BPUP2" value="0.2572 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_2" group="" url="" version="RowDefn" build="RowDefn" crc="11288311" key="" view="false" date="1794768008" id="10972970">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1965559456" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1107460929" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0010 [pu/m]" />
            <param name="XLPUP2" value="0.0250 [pu/m]" />
            <param name="BPUP2" value="0.7500 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_1" group="" url="" version="RowDefn" build="RowDefn" crc="52000422" key="" view="false" date="1794765306" id="1599838197">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="10986557" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1936624053" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="60683685">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0035 [pu/m]" />
            <param name="XLPUP2" value="0.0411 [pu/m]" />
            <param name="BPUP2" value="0.6987 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="UserCmpDefn" name="psse" group="" url="" version="" build="" crc="40458314" instances="1" key="" view="false" date="1794968969" id="23879064">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <cond>true</cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-13" stroke="Black" font-size="Small" text-anchor="Middle">PSS/E</text>
        <text x="0" y="17" stroke="Black" font-size="Small" text-anchor="Middle">raw file</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <Sticky classid="Sticky" id="1710059549" x="0" y="0" w="1386" h="1854" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[ 0,    100.00, 33, 0, 0, 60.00       / October 01, 2013 18:42:55
NEW ENGLAND TEST SYSTEM, 39 BUSES, 9 GENERATORS
Created by Pablo Ledesma pablole@ing.uc3m.es
    1,'1           ',   1.0000,1,   1,   1,   1,1.05178,  -8.5720
    2,'2           ',   1.0000,1,   1,   1,   1,1.05987,  -6.1285
    3,'3           ',   1.0000,1,   1,   1,   1,1.05655,  -8.9468
    4,'4           ',   1.0000,1,   1,   1,   1,1.05919,  -9.7788
    5,'5           ',   1.0000,1,   1,   1,   1,1.07359,  -8.7675
    6,'6           ',   1.0000,1,   1,   1,   1,1.07428,  -8.1428
    7,'7           ',   1.0000,1,   1,   1,   1,1.06115, -10.0765
    8,'8           ',   1.0000,1,   1,   1,   1,1.05858, -10.5180
    9,'9           ',   1.0000,1,   1,   1,   1,1.05402, -10.2767
   10,'10          ',   1.0000,1,   1,   1,   1,1.06106,  -5.8687
   11,'11          ',   1.0000,1,   1,   1,   1,1.06429,  -6.6552
   12,'12          ',   1.0000,1,   1,   1,   1,1.04934,  -6.6355
   13,'13          ',   1.0000,1,   1,   1,   1,1.05870,  -6.5196
   14,'14          ',   1.0000,1,   1,   1,   1,1.05614,  -8.0335
   15,'15          ',   1.0000,1,   1,   1,   1,1.04089,  -8.3098
   16,'16          ',   1.0000,1,   1,   1,   1,1.04853,  -6.9053
   17,'17          ',   1.0000,1,   1,   1,   1,1.05174,  -7.8681
   18,'18          ',   1.0000,1,   1,   1,   1,1.05233,  -8.6927
   19,'19          ',   1.0000,1,   1,   1,   1,1.05599,  -2.3321
   20,'20          ',   1.0000,1,   1,   1,   1,0.99422,  -3.7235
   21,'21          ',   1.0000,1,   1,   1,   1,1.04355,  -4.5464
   22,'22          ',   1.0000,1,   1,   1,   1,1.05611,  -0.1570
   23,'23          ',   1.0000,1,   1,   1,   1,1.05132,  -0.3532
   24,'24          ',   1.0000,1,   1,   1,   1,1.05258,  -6.7854
   25,'25          ',   1.0000,1,   1,   1,   1,1.06582,  -4.6949
   26,'26          ',   1.0000,1,   1,   1,   1,1.06229,  -5.9723
   27,'27          ',   1.0000,1,   1,   1,   1,1.05173,  -7.9718
   28,'28          ',   1.0000,1,   1,   1,   1,1.05541,  -2.4902
   29,'29          ',   1.0000,1,   1,   1,   1,1.05357,   0.2533
   30,'30          ',   1.0000,2,   1,   1,   1,1.04750,  -3.7342
   31,'31          ',   1.0000,3,   1,   1,   1,0.98200,  -1.5868
   32,'32          ',   1.0000,2,   1,   1,   1,0.98310,   1.7944
   33,'33          ',   1.0000,2,   1,   1,   1,0.99720,   2.8715
   34,'34          ',   1.0000,2,   1,   1,   1,1.01230,   1.4590
   35,'35          ',   1.0000,2,   1,   1,   1,1.04930,   4.7751
   36,'36          ',   1.0000,2,   1,   1,   1,1.06350,   7.4572
   37,'37          ',   1.0000,2,   1,   1,   1,1.02780,   2.0485
   38,'38          ',   1.0000,2,   1,   1,   1,1.02650,   7.3024
   39,'39          ',   1.0000,2,   1,   1,   1,1.03000, -10.0638
0 / END OF BUS DATA, BEGIN LOAD DATA
    1,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    2,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    3,'1 ',1,   1,   1,   322.000,     2.400,     0.000,     0.000,     0.000,    -0.000,   1,1
    4,'1 ',1,   1,   1,   500.000,   184.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    5,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    6,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    7,'1 ',1,   1,   1,   233.800,    84.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    8,'1 ',1,   1,   1,   522.000,   176.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    9,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   10,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   11,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   12,'1 ',1,   1,   1,     7.500,    88.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   13,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   14,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   15,'1 ',1,   1,   1,   320.000,   153.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   16,'1 ',1,   1,   1,   329.400,    32.300,     0.000,     0.000,     0.000,    -0.000,   1,1
   17,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   18,'1 ',1,   1,   1,   158.000,    30.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   19,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   20,'1 ',1,   1,   1,   680.000,   103.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   21,'1 ',1,   1,   1,   274.000,   115.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   22,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   23,'1 ',1,   1,   1,   247.500,    84.600,     0.000,     0.000,     0.000,    -0.000,   1,1
   24,'1 ',1,   1,   1,   308.600,   -92.200,     0.000,     0.000,     0.000,    -0.000,   1,1
   25,'1 ',1,   1,   1,   224.000,    47.200,     0.000,     0.000,     0.000,    -0.000,   1,1
   26,'1 ',1,   1,   1,   139.000,    17.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   27,'1 ',1,   1,   1,   281.000,    75.500,     0.000,     0.000,     0.000,    -0.000,   1,1
   28,'1 ',1,   1,   1,   206.000,    27.600,     0.000,     0.000,     0.000,    -0.000,   1,1
   29,'1 ',1,   1,   1,   283.500,    26.900,     0.000,     0.000,     0.000,    -0.000,   1,1
   31,'1 ',1,   1,   1,     9.200,     4.600,     0.000,     0.000,     0.000,    -0.000,   1,1
   39,'1 ',1,   1,   1,  1104.000,   250.000,     0.000,     0.000,     0.000,    -0.000,   1,1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
     4,' 1', 1,     0.000,   100.000
     5,' 1', 1,     0.000,   200.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
   30,'1 ',   250.000,    83.211,   800.000,  -500.000,1.04750,    0,   100.000,   0.00000,   1.00000    0.00000,   0.00000,1.00000,1,  100.0,  9999.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   31,'1 ',   571.285,   363.936,   800.000,  -500.000,0.98200,    0,   100.000,   0.00000,   1.00000    0.00000,   0.00000,1.00000,1,  100.0,  9999.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   32,'1 ',   650.000,     1.533,   800.000,  -500.000,0.98310,    0,   100.000,   0.00000,   1.00000    0.00000,   0.00000,1.00000,1,  100.0,  9999.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'1 ',   632.000,    69.667,   800.000,  -500.000,0.99720,    0,   100.000,   0.00000,   1.00000    0.00000,   0.00000,1.00000,1,  100.0,  9999.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   34,'1 ',   508.000,   148.790,   800.000,  -300.000,1.01230,    0,   100.000,   0.00000,   1.00000    0.00000,   0.00000,1.00000,1,  100.0,  9999.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   35,'1 ',   650.000,   167.043,   800.000,  -500.000,1.04930,    0,   100.000,   0.00000,   1.00000    0.00000,   0.00000,1.00000,1,  100.0,  9999.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   36,'1 ',   560.000,    75.449,   800.000,  -500.000,1.06350,    0,   100.000,   0.00000,   1.00000    0.00000,   0.00000,1.00000,1,  100.0,  9999.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   37,'1 ',   540.000,   -35.347,   800.000,  -500.000,1.02780,    0,   100.000,   0.00000,   1.00000    0.00000,   0.00000,1.00000,1,  100.0,  9999.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   38,'1 ',   830.000,    -0.473,   800.000,  -500.000,1.02650,    0,   100.000,   0.00000,   1.00000    0.00000,   0.00000,1.00000,1,  100.0,  9999.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   39,'1 ',  1000.000,   -36.487,  1500.000, -1000.000,1.03000,    0,   100.000,   0.00000,   1.00000    0.00000,   0.00000,1.00000,1,  100.0,  9999.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    1,     2,'1 ', 0.00350, 0.04110,0.69870,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    1,    39,'1 ', 0.00100, 0.02500,0.75000,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    2,     3,'1 ', 0.00130, 0.01510,0.25720,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    2,    25,'1 ', 0.00700, 0.00860,0.14600,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    3,     4,'1 ', 0.00130, 0.02130,0.22140,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    3,    18,'1 ', 0.00110, 0.01330,0.21380,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    4,     5,'1 ', 0.00080, 0.01280,0.13420,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    4,    14,'1 ', 0.00080, 0.01290,0.13820,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    5,     6,'1 ', 0.00020, 0.00260,0.04340,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    5,     8,'1 ', 0.00080, 0.01120,0.14760,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    6,     7,'1 ', 0.00060, 0.00920,0.11300,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    6,    11,'1 ', 0.00070, 0.00820,0.13890,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,     8,'1 ', 0.00040, 0.00460,0.07800,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    8,     9,'1 ', 0.00230, 0.03630,0.38040,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    9,    39,'1 ', 0.00100, 0.02500,1.20000,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   10,    11,'1 ', 0.00040, 0.00430,0.07290,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   10,    13,'1 ', 0.00040, 0.00430,0.07290,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   13,    14,'1 ', 0.00090, 0.01010,0.17230,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   14,    15,'1 ', 0.00180, 0.02170,0.36600,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,    16,'1 ', 0.00090, 0.00940,0.17100,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   16,    17,'1 ', 0.00070, 0.00890,0.13420,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   16,    19,'1 ', 0.00160, 0.01950,0.30400,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   16,    21,'1 ', 0.00080, 0.01350,0.25480,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   16,    24,'1 ', 0.00030, 0.00590,0.06800,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   17,    18,'1 ', 0.00070, 0.00820,0.13190,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   17,    27,'1 ', 0.00130, 0.01730,0.32160,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   21,    22,'1 ', 0.00080, 0.01400,0.25650,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   22,    23,'1 ', 0.00060, 0.00960,0.18460,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   23,    24,'1 ', 0.00220, 0.03500,0.36100,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   25,    26,'1 ', 0.00320, 0.03230,0.51300,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   26,    27,'1 ', 0.00140, 0.01470,0.23960,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   26,    28,'1 ', 0.00430, 0.04740,0.78020,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   26,    29,'1 ', 0.00570, 0.06250,1.02900,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   28,    29,'1 ', 0.00140, 0.01510,0.24900,   0.00,   0.00,   1.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
]]></Sticky>
        <Sticky classid="Sticky" id="250071906" x="0" y="1854" w="1386" h="1062" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
            <param name="full_font" value="Tahoma, 11world" />
          </paramlist><![CDATA[0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
    2,   30,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01810, 100.00
1.02500,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.20000, 0.80000, 1.20000, 0.80000,  8, 0, 0.00000, 0.00000
1.00000,  0.000
   31,    6,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02500, 100.00
0.85714,  0.000,   0.000,   0.00,   0.00,   0.00,1,     6, 1.20000, 0.80000, 1.17000, 0.98000,  8, 0, 0.00000, 0.00000
1.00000,  0.000
   10,   32,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02000, 100.00
1.07000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.20000, 0.80000, 1.20000, 0.80000,  8, 0, 0.00000, 0.00000
1.00000,  0.000
   12,   11,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00160, 0.04350, 100.00
1.00600,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.20000, 0.80000, 1.20000, 0.80000,  8, 0, 0.00000, 0.00000
1.00000,  0.000
   12,   13,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00160, 0.04350, 100.00
1.00600,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.20000, 0.80000, 1.20000, 0.80000,  8, 0, 0.00000, 0.00000
1.00000,  0.000
   19,   20,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.01380, 100.00
1.06000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.20000, 0.80000, 1.20000, 0.80000,  8, 0, 0.00000, 0.00000
1.00000,  0.000
   19,   33,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00070, 0.01420, 100.00
1.07000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.20000, 0.80000, 1.20000, 0.80000,  8, 0, 0.00000, 0.00000
1.00000,  0.000
   20,   34,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00090, 0.01800, 100.00
1.00900,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.20000, 0.80000, 1.20000, 0.80000,  8, 0, 0.00000, 0.00000
1.00000,  0.000
   22,   35,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01430, 100.00
1.02500,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.20000, 0.80000, 1.20000, 0.80000,  8, 0, 0.00000, 0.00000
1.00000,  0.000
   23,   36,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.02720, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.20000, 0.80000, 1.20000, 0.80000,  8, 0, 0.00000, 0.00000
1.00000,  0.000
   25,   37,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00060, 0.02320, 100.00
1.02500,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.20000, 0.80000, 1.20000, 0.80000,  8, 0, 0.00000, 0.00000
1.00000,  0.000
   29,   38,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00080, 0.01560, 100.00
1.02500,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.20000, 0.80000, 1.20000, 0.80000,  8, 0, 0.00000, 0.00000
1.00000,  0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,    0,     0.000,     1.000,'1           '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'1       '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 /END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 /END OF GNE DEVICE DATA
Q
]]></Sticky>
        <grouping />
      </schematic>
      <references />
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Gfx classid="Graphics.Rectangle" id="1238308339" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="268743657" x="0" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PSS/E" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1551235805" x="0" y="17">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="raw file" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T13_14" group="" url="" version="" build="" crc="133945069" instances="1" key="" view="false" date="1794865516" id="338570849">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T13_14</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="767106137" x="270" y="288" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="146508932" x="468" y="288" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1147035463" name="master:pi_section" x="378" y="288" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.3508771929824561" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.012533839572928989" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.4067689504394403" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="672380331" name="" x="270" y="288" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="571954204" name="" x="396" y="288" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1058258184" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="528396118" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1650659900" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="287166047" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="764967280" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T13_14" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T4_14" group="" url="" version="" build="" crc="19208389" instances="1" key="" view="false" date="1794865512" id="108524184">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T4_14</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1788426043" x="612" y="288" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1583994064" x="414" y="288" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="591628183" name="master:pi_section" x="522" y="288" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.31189083820662766" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.016008567375325144" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.1283544338407152" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="924422017" name="" x="414" y="288" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2043173382" name="" x="540" y="288" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="2143421479" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="613137061" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="744996897" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="445154830" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1459707235" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T4_14" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T14_15" group="" url="" version="" build="" crc="21882852" instances="1" key="" view="false" date="1794865511" id="1260538035">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T14_15</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="78066464" x="846" y="90" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1989861494" x="648" y="90" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="135300266" name="master:pi_section" x="756" y="90" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.7017543859649122" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.026929140468570204" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="2.988261380506711" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="737917379" name="" x="648" y="90" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1691458059" name="" x="774" y="90" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="560894700" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1747058091" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="17100830" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1170125790" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1903007264" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T14_15" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T22_23" group="" url="" version="" build="" crc="81934906" instances="1" key="" view="false" date="1794865515" id="146842589">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T22_23</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="8396970" x="396" y="360" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1219929846" x="594" y="360" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="522349724" name="master:pi_section" x="504" y="360" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.23391812865497075" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.011913352465358247" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.5071941279793706" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="533234099" name="" x="396" y="360" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="133269338" name="" x="522" y="360" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1081868233" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="383527856" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1566509485" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1724407918" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2072397681" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T22_23" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T21_22" group="" url="" version="" build="" crc="31379042" instances="1" key="" view="false" date="1794865510" id="1124545496">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T21_22</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="563778047" x="522" y="270" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2067051439" x="324" y="270" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1234718131" name="master:pi_section" x="432" y="270" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.31189083820662766" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.017373639011980774" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="2.0942323609272724" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1979412277" name="" x="324" y="270" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1032318859" name="" x="450" y="270" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="838812590" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="107671855" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1761245882" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1511676395" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="253631151" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T21_22" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T23_24" group="" url="" version="" build="" crc="65941983" instances="1" key="" view="false" date="1794865509" id="964759229">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T23_24</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1296700538" x="648" y="306" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1356181711" x="450" y="306" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1383020698" name="master:pi_section" x="558" y="306" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.8576998050682261" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.04343409752995194" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="2.9474381376002268" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="301567602" name="" x="450" y="306" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1286673578" name="" x="576" y="306" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1755957950" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2103227411" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="480971364" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="797389940" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="215187923" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T23_24" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T16_21" group="" url="" version="" build="" crc="89266111" instances="1" key="" view="false" date="1794865507" id="1156868220">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T16_21</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1540004464" x="342" y="180" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1406635330" x="540" y="180" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="994454668" name="master:pi_section" x="450" y="180" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.31189083820662766" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.016753151904410034" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="2.0803524583402773" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1462467194" name="" x="342" y="180" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1124539866" name="" x="468" y="180" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1959156945" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="995196979" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1783931790" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="460866945" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="421699210" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T16_21" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T16_19" group="" url="" version="" build="" crc="2786353" instances="1" key="" view="false" date="1794865514" id="1392547749">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T16_19</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1555040676" x="432" y="90" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="351304907" x="630" y="90" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1965795885" name="master:pi_section" x="540" y="90" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.6237816764132553" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.02419899719525894" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="2.482053168508637" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="679860190" name="" x="432" y="90" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="151191583" name="" x="558" y="90" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="5690161" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="496683741" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1154173380" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="916675394" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1949639926" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T16_19" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T15_16" group="" url="" version="" build="" crc="128959936" instances="1" key="" view="false" date="1794865506" id="1627411467">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T15_16</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1993225927" x="558" y="180" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1806253369" x="360" y="180" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1357166385" name="master:pi_section" x="468" y="180" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.3508771929824561" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.01166515762232995" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.3961549072834085" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2013117895" name="" x="360" y="180" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1572439401" name="" x="486" y="180" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="2043606707" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="104801240" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1731523272" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="297613904" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1157217625" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T15_16" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T16_24" group="" url="" version="" build="" crc="5498599" instances="1" key="" view="false" date="1794865505" id="633157273">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T16_24</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="851062171" x="720" y="180" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1300667015" x="522" y="180" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1035430071" name="master:pi_section" x="630" y="180" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.11695906432748537" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.007321747869334756" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="0.5551961034798082" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="105725193" name="" x="522" y="180" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="671797579" name="" x="648" y="180" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1167318995" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1764066943" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1554558459" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1071293577" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="351284102" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T16_24" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T16_17" group="" url="" version="" build="" crc="129962247" instances="1" key="" view="false" date="1794865504" id="1591562220">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T16_17</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="801575025" x="522" y="288" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1116871394" x="720" y="288" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="768868009" name="master:pi_section" x="630" y="288" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.2729044834307992" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.011044670514759209" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.0956958395181196" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2122941064" name="" x="522" y="288" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="328490193" name="" x="648" y="288" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1104989060" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="688523257" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="2007319509" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1579482016" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1492677721" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T16_17" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T17_18" group="" url="" version="" build="" crc="32232483" instances="1" key="" view="false" date="1794865501" id="556449178">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T17_18</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1342773242" x="882" y="180" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="574405195" x="684" y="180" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="498262591" name="master:pi_section" x="792" y="180" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.2729044834307992" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.010175988564160169" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.0769171477825188" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="776199616" name="" x="684" y="180" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1729659116" name="" x="810" y="180" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="886370316" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1878062600" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="250523530" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1899053492" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1288464182" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T17_18" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T17_27" group="" url="" version="" build="" crc="77971605" instances="1" key="" view="false" date="1794865500" id="2016640932">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T17_27</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="860303705" x="720" y="72" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="686268540" x="918" y="72" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1745260648" name="master:pi_section" x="828" y="72" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.50682261208577" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.021468853921947674" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="2.6257509835271944" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="252328406" name="" x="720" y="72" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1448433761" name="" x="846" y="72" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="608635019" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="869270281" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="332828531" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1582005825" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1529950979" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T17_27" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T26_27" group="" url="" version="" build="" crc="68276038" instances="1" key="" view="false" date="1794865499" id="1664955280">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T26_27</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="920777151" x="1098" y="162" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1968388466" x="900" y="162" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1299503905" name="master:pi_section" x="1008" y="162" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.5458089668615984" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.018242320962579817" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.9562497999161415" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="987115292" name="" x="900" y="162" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="778122625" name="" x="1026" y="162" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="526482316" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2069387802" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="539811881" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1540957563" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="326201817" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T26_27" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T28_29" group="" url="" version="" build="" crc="14547064" instances="1" key="" view="false" date="1794865497" id="1609261202">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T28_29</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1348843005" x="414" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="933933245" x="612" y="126" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1780964242" name="master:pi_section" x="522" y="126" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="0.5458089668615984" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.01873871064863641" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="2.032997496571866" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="87357581" name="" x="414" y="126" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1505382234" name="" x="540" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1189692767" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="472715538" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1060313257" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="21671590" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1972894456" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T28_29" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T26_28" group="" url="" version="" build="" crc="120514446" instances="1" key="" view="false" date="1794865496" id="312954524">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T26_28</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1247876199" x="756" y="216" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1942172998" x="954" y="216" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="298814284" name="master:pi_section" x="864" y="216" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="1.676413255360624" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.05882217779770634" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="6.370058822584936" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="658125713" name="" x="756" y="216" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1208378927" name="" x="882" y="216" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1556392069" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1145158076" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="631465763" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1203553338" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1672026561" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T26_28" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T26_29" group="" url="" version="" build="" crc="87188919" instances="1" key="" view="false" date="1794865496" id="1590107123">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T26_29</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1006585345" x="576" y="180" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1561813015" x="378" y="180" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="467081747" name="master:pi_section" x="486" y="180" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="2.222222222222222" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.07756088844634275" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="8.401423389447798" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="342740260" name="" x="378" y="180" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1874184008" name="" x="504" y="180" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="261571393" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="995482652" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="2039203545" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1967141907" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1658306064" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T26_29" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T25_26" group="" url="" version="" build="" crc="80096358" instances="1" key="" view="false" date="1794865496" id="623987691">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T25_26</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1886559994" x="198" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="886024729" x="396" y="126" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1858514427" name="master:pi_section" x="306" y="126" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="1.2475633528265107" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.040083467149069935" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="4.188464721854545" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="737845066" name="" x="198" y="126" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="224253873" name="" x="324" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1516667869" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="87691397" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="692992361" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="818548451" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="146896149" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T25_26" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T2_25" group="" url="" version="" build="" crc="37699772" instances="1" key="" view="false" date="1794865498" id="275659639">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false">true</port>
        <cond>true</cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle">T2_25</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1676908992" x="396" y="126" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="235126225" x="198" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="1062507968" name="master:pi_section" x="306" y="126" w="44" h="30" z="1" orient="0" defn="master:pi_section" link="-1" disable="false">
          <paramlist name="" link="-1" crc="92178518">
            <param name="Name" value="Line" />
            <param name="Dim" value="3" />
            <param name="Config" value="0" />
            <param name="PU" value="4" />
            <param name="F" value="50" />
            <param name="len" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.112" />
            <param name="ZEst" value="1.9151" />
            <param name="TEst" value="1.3614" />
            <param name="VR" value="400" />
            <param name="MVA" value="410.40000000000003" />
            <param name="RPUP1" value="6.71888123E-8" />
            <param name="XLPUP1" value="9.57213144E-7" />
            <param name="BPUP1" value="1.73285205E-6" />
            <param name="XCPUP1" value="5.77083312E5" />
            <param name="RPUZ1" value="6.79402699E-7" />
            <param name="XLPUZ1" value="2.49564563E-6" />
            <param name="BPUZ1" value="1.23184371E-6" />
            <param name="XCPUZ1" value="8.11179129E5" />
            <param name="Rp1" value="2.729044834307992" />
            <param name="XLp1" value="5.06365753E-4" />
            <param name="Lp1" value="0.010672378250216764" />
            <param name="XCp1" value="305.277072" />
            <param name="Cp1" value="1.1920386927682654" />
            <param name="Rz1" value="3.59404028E-4" />
            <param name="XLz1" value="1.32019654E-3" />
            <param name="Lz1" value="3.50193008E-6" />
            <param name="XCz1" value="429.437595" />
            <param name="Cz1" value="6.1768751E-6" />
            <param name="RTP1" value="3.55428817E-5" />
            <param name="TTP1" value="0.341628387" />
            <param name="ZTP1" value="393.169" />
            <param name="RTZ1" value="3.59404028E-4" />
            <param name="TTZ1" value="0.46509122" />
            <param name="ZTZ1" value="752.955527" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="40102232" name="" x="198" y="126" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1437645463" name="" x="324" y="126" w="82" h="10" orient="0" disable="false">
