        <User classid="UserCmp" id="1167241012" name="master:datalabel" x="972" y="900" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="THC2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="538020926" name="master:datalabel" x="468" y="1476" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="REFA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1755997184" name="master:datalabel" x="612" y="1620" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="REFB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2081208422" name="master:datalabel" x="1404" y="1476" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="REFC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1386130496" name="master:datalabel" x="972" y="1152" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="THC2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="763694942" name="master:datalabel" x="972" y="1188" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="THC2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="667698031" name="master:trig" x="1008" y="1332" w="80" h="36" z="680" orient="0" defn="master:trig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="14542488">
            <param name="Name" value="" />
            <param name="Type" value="1" />
            <param name="Mode" value="0" />
            <param name="COM" value="Trig-Func" />
            <param name="Dim" value="1" />
            <param name="const" value="false" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="885810037" name="master:trig" x="1008" y="1368" w="80" h="36" z="690" orient="0" defn="master:trig" link="-1" disable="false">
          <paramlist name="" link="-1" crc="14542488">
            <param name="Name" value="" />
            <param name="Type" value="2" />
            <param name="Mode" value="0" />
            <param name="COM" value="Trig-Func" />
            <param name="Dim" value="1" />
            <param name="const" value="false" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1285765081" name="master:datalabel" x="972" y="1332" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="THC2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1980666666" name="master:datalabel" x="972" y="1368" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="THC2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="547873126" name="master:mult" x="1188" y="1332" w="80" h="56" z="810" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="218528124" name="master:datalabel" x="1152" y="1332" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VDREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1680171850" name="master:mult" x="1188" y="1404" w="80" h="56" z="820" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="25305318" name="master:datalabel" x="1152" y="1404" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VQREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="844772914" name="master:sumjct" x="1368" y="1368" w="80" h="64" z="830" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="458779599" name="master:datalabel" x="1440" y="1368" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="REFC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1422792339" name="master:gain" x="432" y="72" w="80" h="36" z="20" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="159989988" name="master:datalabel" x="468" y="72" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PSET_RAW" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="325609096" name="master:div" x="612" y="72" w="80" h="60" z="520" orient="0" defn="master:div" link="-1" disable="false">
          <paramlist name="" link="-1" crc="127204178">
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="884539487" name="master:datalabel" x="576" y="72" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="PSET" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1897776659" name="master:datalabel" x="612" y="108" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ONE" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1342729048" name="master:datalabel" x="684" y="72" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IDREF0" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="69787554" name="master:gain" x="828" y="72" w="80" h="36" z="530" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="Kpf" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2097544485" name="master:datalabel" x="792" y="72" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IDREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2052997965" name="master:datalabel" x="900" y="72" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IQREF_FF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1501371302" name="master:sumjct" x="396" y="180" w="80" h="64" z="700" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="887816699" name="master:datalabel" x="360" y="180" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IDREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1008431536" name="master:datalabel" x="396" y="216" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IDF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1920789180" name="master:pi_ctlr" x="576" y="180" w="80" h="64" z="710" orient="0" defn="master:pi_ctlr" link="-1" disable="false">
          <paramlist name="" link="-1" crc="53924587">
            <param name="Name" value="" />
            <param name="GP" value="0.45" />
            <param name="TI" value="0.0053" />
            <param name="YHI" value="1.5" />
            <param name="YLO" value="-1.5" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
            <param name="compat" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1843867193" name="master:datalabel" x="648" y="180" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="UD" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="117841878" name="master:sumjct" x="396" y="324" w="80" h="64" z="720" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="201683839" name="master:datalabel" x="360" y="324" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IQREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1315292788" name="master:datalabel" x="396" y="360" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IQF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1432966176" name="master:pi_ctlr" x="576" y="324" w="80" h="64" z="730" orient="0" defn="master:pi_ctlr" link="-1" disable="false">
          <paramlist name="" link="-1" crc="53924587">
            <param name="Name" value="" />
            <param name="GP" value="0.45" />
            <param name="TI" value="0.0053" />
            <param name="YHI" value="1.5" />
            <param name="YLO" value="-1.5" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
            <param name="compat" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1503954720" name="master:datalabel" x="648" y="324" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="UQ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1202789206" name="master:sumjct" x="828" y="180" w="80" h="61" z="770" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="798234402" name="master:datalabel" x="864" y="144" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="UD" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="854598521" name="master:datalabel" x="792" y="180" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VDF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="375056520" name="master:datalabel" x="900" y="180" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VDREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1911442402" name="master:sumjct" x="828" y="324" w="80" h="61" z="780" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="-1" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1870673308" name="master:datalabel" x="792" y="324" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VQF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="224607005" name="master:datalabel" x="864" y="288" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="UQ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="507263112" name="master:datalabel" x="900" y="324" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VQREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1614573202" name="master:const" x="324" y="144" w="76" h="22" z="30" orient="0" defn="master:const" link="-1" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="297501458" name="master:gain" x="432" y="144" w="80" h="36" z="40" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1739760111" name="master:datalabel" x="468" y="144" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ONE" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1994807559" name="master:signalgen" x="144" y="1620" w="69" h="59" z="500" orient="0" defn="master:signalgen" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44065342">
            <param name="Name" value="" />
            <param name="F" value="1650" />
            <param name="P" value="CarrPh" />
            <param name="Type" value="1" />
            <param name="Duty" value="50" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1538343252" name="master:realpole" x="972" y="468" w="80" h="38" z="580" orient="0" defn="master:realpole" link="-1" disable="false">
          <paramlist name="" link="-1" crc="96177319">
            <param name="Name" value="" />
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1" />
            <param name="T" value="0.00032" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="722549221" name="master:datalabel" x="936" y="468" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="ID" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1359187122" name="master:datalabel" x="1008" y="468" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IDF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1859132362" name="master:realpole" x="972" y="522" w="80" h="38" z="590" orient="0" defn="master:realpole" link="-1" disable="false">
          <paramlist name="" link="-1" crc="96177319">
            <param name="Name" value="" />
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1" />
            <param name="T" value="0.00032" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="535764921" name="master:datalabel" x="936" y="522" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IQ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="760570068" name="master:datalabel" x="1008" y="522" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IQF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1725599112" name="master:gain" x="1080" y="468" w="80" h="36" z="740" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="0.15" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="19005251" name="master:datalabel" x="1044" y="468" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IQF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1591911703" name="master:datalabel" x="1116" y="468" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="DQ_IQ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1851363278" name="master:datalabel" x="828" y="144" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="DQ_IQ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="813991421" name="master:gain" x="1080" y="522" w="80" h="36" z="600" orient="0" defn="master:gain" link="-1" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="0.15" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="136538120" name="master:datalabel" x="1044" y="522" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="IDF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="548825612" name="master:datalabel" x="1116" y="522" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="DQ_ID" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="984424897" name="master:datalabel" x="828" y="288" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="DQ_ID" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000004" name="master:rtcbranch" defn="master:rtcbranch" x="162" y="288" w="27" h="44" z="10" orient="1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="70689697">
            <param name="Name" value="" />
            <param name="ER" value="1" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
            <param name="R" value="Rf" />
            <param name="L" value="0.1" />
            <param name="C" value="Cf" />
            <param name="I" value="ICA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="817192576" name="master:ground" x="162" y="306" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1350000005" name="master:rtcbranch" defn="master:rtcbranch" x="180" y="432" w="27" h="44" z="10" orient="1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="70689697">
            <param name="Name" value="" />
            <param name="ER" value="1" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
            <param name="R" value="Rf" />
            <param name="L" value="0.1" />
            <param name="C" value="Cf" />
            <param name="I" value="ICB" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2103680270" name="master:ground" x="180" y="450" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="1350000006" name="master:rtcbranch" defn="master:rtcbranch" x="216" y="576" w="27" h="44" z="10" orient="1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="70689697">
            <param name="Name" value="" />
            <param name="ER" value="1" />
            <param name="EL" value="0" />
            <param name="EC" value="1" />
            <param name="R" value="Rf" />
            <param name="L" value="0.1" />
            <param name="C" value="Cf" />
            <param name="I" value="ICC" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1719780337" name="master:ground" x="216" y="594" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <User classid="UserCmp" id="157256206" name="master:realpole" x="972" y="576" w="80" h="38" z="750" orient="0" defn="master:realpole" link="-1" disable="false">
          <paramlist name="" link="-1" crc="96177319">
            <param name="Name" value="" />
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1" />
            <param name="T" value="0.008" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="688785192" name="master:datalabel" x="936" y="576" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VD" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1862294465" name="master:datalabel" x="1008" y="576" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VDF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2089516926" name="master:realpole" x="972" y="630" w="80" h="38" z="760" orient="0" defn="master:realpole" link="-1" disable="false">
          <paramlist name="" link="-1" crc="96177319">
            <param name="Name" value="" />
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1" />
            <param name="T" value="0.008" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="443892414" name="master:datalabel" x="936" y="630" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VQ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="324206799" name="master:datalabel" x="1008" y="630" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" disable="false">
          <paramlist name="" link="-1" crc="119097750">
            <param name="Name" value="VQF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="594" w="280" h="46" orient="0" layer="" id="1177208097" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="270" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="594" w="10" h="46" orient="0" layer="" id="1892948158" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="594" w="10" h="46" orient="0" layer="" id="517390546" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="774" w="10" h="154" orient="0" layer="" id="63465728" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="774" w="10" h="154" orient="0" layer="" id="157512942" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="774" w="10" h="154" orient="0" layer="" id="135817007" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1350000007" name="" x="234" y="810" w="280" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="270" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="846" w="10" h="46" orient="0" layer="" id="552181618" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="846" w="10" h="46" orient="0" layer="" id="1825942205" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="630" w="46" h="10" orient="0" layer="" id="444056627" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="594" w="46" h="10" orient="0" layer="" id="1302283937" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="630" w="46" h="10" orient="0" layer="" id="441349879" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="594" w="46" h="10" orient="0" layer="" id="1418064333" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="810" w="46" h="10" orient="0" layer="" id="1240056300" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="774" w="46" h="10" orient="0" layer="" id="2143807652" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="810" w="46" h="10" orient="0" layer="" id="1433846210" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="774" w="46" h="10" orient="0" layer="" id="1092290757" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="810" w="46" h="10" orient="0" layer="" id="587190265" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="774" w="46" h="10" orient="0" layer="" id="1225115339" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="630" w="46" h="10" orient="0" layer="" id="1111233024" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="594" w="46" h="10" orient="0" layer="" id="2103084802" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="572353394" name="" x="216" y="216" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2101465370" name="" x="72" y="216" w="172" h="460" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="450" />
          <vertex x="162" y="450" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1958880494" name="" x="216" y="360" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="307520419" name="" x="108" y="360" w="226" h="352" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="342" />
          <vertex x="216" y="342" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1413054608" name="" x="216" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="932085468" name="" x="144" y="504" w="280" h="244" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="234" />
          <vertex x="270" y="234" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1373299995" name="" x="504" y="846" w="298" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="226284461" name="" x="792" y="846" w="10" h="226" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-216" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1924627516" name="" x="648" y="630" w="10" h="226" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1732745256" name="" x="1008" y="216" w="118" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="-108" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1448900853" name="" x="1044" y="810" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="341332593" name="" x="234" y="666" w="334" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1955580646" name="" x="558" y="702" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1719909301" name="" x="504" y="558" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1054890115" name="" x="594" y="594" w="64" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="54" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1421348600" name="" x="1188" y="648" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2098031608" name="" x="504" y="558" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1407557718" name="" x="648" y="558" w="154" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="530462567" name="" x="324" y="702" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1322398018" name="" x="414" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="109740047" name="" x="1044" y="990" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="226341363" name="" x="1044" y="1080" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1445691542" name="" x="1044" y="1044" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="989169044" name="" x="72" y="1548" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="991726295" name="" x="180" y="1548" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1797796570" name="" x="540" y="1476" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="783487889" name="" x="684" y="1476" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1271954978" name="" x="684" y="1476" w="82" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="72" />
          <vertex x="72" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="268859836" name="" x="828" y="1476" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1752546427" name="" x="828" y="1548" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1080176538" name="" x="288" y="1656" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="269129329" name="" x="396" y="1620" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="814228454" name="" x="684" y="1620" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1503856722" name="" x="828" y="1620" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1702883499" name="" x="828" y="1620" w="82" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="72" />
          <vertex x="72" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1556210211" name="" x="972" y="1620" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="507329562" name="" x="972" y="1692" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2070734854" name="" x="1080" y="1512" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1649702593" name="" x="1188" y="1476" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2042184610" name="" x="1476" y="1476" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="375476040" name="" x="1620" y="1476" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2041380287" name="" x="1620" y="1476" w="46" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2047125431" name="" x="1728" y="1476" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="121770101" name="" x="1728" y="1548" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1815842204" name="" x="216" y="180" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1344159262" name="" x="216" y="324" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1094789585" name="" x="216" y="468" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="663868084" name="" x="144" y="1080" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="102134559" name="" x="144" y="1152" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1568092576" name="" x="144" y="1224" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1817375829" name="" x="144" y="1296" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1364619348" name="" x="144" y="1368" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1317484909" name="" x="144" y="1440" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1648825800" name="" x="756" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="223825337" name="" x="792" y="1098" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1615386972" name="" x="756" y="1116" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="719786397" name="" x="792" y="1116" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1148338297" name="" x="756" y="1278" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1423480934" name="" x="792" y="1278" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="59283101" name="" x="756" y="1296" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1882799139" name="" x="792" y="1296" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="9162895" name="" x="504" y="1152" w="118" h="298" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="288" />
          <vertex x="108" y="288" />
        </Wire>
        <Wire classid="WireOrthogonal" id="806842147" name="" x="108" y="972" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1464417725" name="" x="216" y="936" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1108354110" name="" x="108" y="1044" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1353458511" name="" x="216" y="1008" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="472319098" name="" x="504" y="900" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1408767024" name="" x="504" y="864" w="154" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="108" />
          <vertex x="144" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="26885916" name="" x="684" y="864" w="118" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
          <vertex x="108" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="243981369" name="" x="684" y="936" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="913311102" name="" x="864" y="900" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="581293005" name="" x="504" y="1044" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1198719511" name="" x="504" y="1008" w="154" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="108" />
          <vertex x="144" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="685371799" name="" x="684" y="1008" w="118" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
          <vertex x="108" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1305429868" name="" x="684" y="1080" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="663674120" name="" x="864" y="1044" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1968778388" name="" x="1044" y="1368" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="912746391" name="" x="1044" y="1332" w="154" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="108" />
          <vertex x="144" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="453302147" name="" x="1224" y="1332" w="118" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
          <vertex x="108" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="768791745" name="" x="1224" y="1404" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="157765292" name="" x="1404" y="1368" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1233773806" name="" x="360" y="72" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="314251196" name="" x="648" y="72" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1349006006" name="" x="864" y="72" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="780200212" name="" x="432" y="180" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1030891109" name="" x="612" y="180" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="654126944" name="" x="432" y="324" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="988514613" name="" x="612" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="68216601" name="" x="864" y="180" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="130643321" name="" x="864" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="628911765" name="" x="360" y="144" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1244001235" name="" x="180" y="1620" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2127096284" name="" x="162" y="216" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="401465078" name="" x="180" y="360" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1378123106" name="" x="216" y="504" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" id="1350000008" name="master:xnode" defn="master:xnode" x="648" y="558" w="28" h="33" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="37312176">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000009" name="master:xnode" defn="master:xnode" x="648" y="630" w="28" h="33" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="37312176">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000010" name="master:import" defn="master:import" x="324" y="72" w="69" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Pref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000011" x="1332" y="72" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="h1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000012" name="master:mult" x="1368" y="72" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000013" x="1368" y="108" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="EN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000014" x="1404" y="72" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="g1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000015" x="1332" y="144" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="h2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000016" name="master:mult" x="1368" y="144" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000017" x="1368" y="180" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="EN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000018" x="1404" y="144" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="g2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000019" x="1332" y="216" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="h3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000020" name="master:mult" x="1368" y="216" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000021" x="1368" y="252" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="EN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000022" x="1404" y="216" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="g3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000023" x="1332" y="288" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="h4" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000024" name="master:mult" x="1368" y="288" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000025" x="1368" y="324" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="EN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000026" x="1404" y="288" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="g4" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000027" x="1332" y="360" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="h5" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000028" name="master:mult" x="1368" y="360" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000029" x="1368" y="396" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="EN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000030" x="1404" y="360" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="g5" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000031" x="1332" y="432" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="h6" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000032" name="master:mult" x="1368" y="432" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000033" x="1368" y="468" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="EN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000034" x="1404" y="432" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="g6" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000035" x="1188" y="756" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ONE" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000036" name="master:delay" defn="master:delay" x="1224" y="756" w="80" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="100324407">
            <param name="Name" value="" />
            <param name="T" value="0.5" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000037" x="1260" y="756" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ARM" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000038" x="900" y="126" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IDREF0" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000039" name="master:hardlimit" defn="master:hardlimit" x="936" y="126" w="80" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="16843219">
            <param name="Name" value="" />
            <param name="UL" value="Imax" />
            <param name="LL" value="-1.1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000040" x="972" y="126" w="50" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IDREF_L" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000041" name="master:ratelimit" defn="master:ratelimit" x="504" y="72" w="80" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="104623579">
            <param name="Name" value="" />
            <param name="IR" value="RampLim" />
            <param name="DR" value="RampLim" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000042" x="540" y="72" w="34" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="PSET" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000043" name="master:const" defn="master:const" x="180" y="1800" w="76" h="22" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000044" x="216" y="1800" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="MSC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000045" x="252" y="1800" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="MSC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000046" name="master:hardlimit" defn="master:hardlimit" x="288" y="1800" w="80" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="16843219">
            <param name="Name" value="" />
            <param name="UL" value="MeasSide" />
            <param name="LL" value="-1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000047" x="324" y="1800" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="MS" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000048" x="396" y="1800" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VA_PU" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000049" name="master:rms-inst" defn="master:rms-inst" x="432" y="1800" w="80" h="32" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="61447443">
            <param name="Name" value="" />
            <param name="Type" value="ANALOG" />
            <param name="Ts" value="0.02" />
            <param name="Scale" value="1" />
            <param name="freq" value="50" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000050" x="468" y="1800" w="56" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VPOIRMS" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000051" name="master:sumjct" x="576" y="1800" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000052" x="540" y="1800" w="56" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VPOIRMS" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000053" x="576" y="1836" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VDF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000054" x="612" y="1800" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000055" name="master:mult" x="720" y="1800" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000056" x="684" y="1800" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="MS" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000057" x="720" y="1836" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DV" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000058" x="756" y="1800" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DVS" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000059" name="master:sumjct" x="864" y="1800" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000060" x="828" y="1800" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VDF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000061" x="864" y="1836" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DVS" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000062" x="900" y="1800" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VMEAS" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000063" x="216" y="2736" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VMEAS" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000064" name="master:compare" x="252" y="2736" w="80" h="59" z="1010" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="Vt1" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000065" name="master:mult" x="324" y="2736" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000066" x="324" y="2772" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ARM" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000067" name="master:delay" defn="master:delay" x="396" y="2736" w="80" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="100324407">
            <param name="Name" value="" />
            <param name="T" value="Tt1" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000068" name="master:compare" x="468" y="2736" w="80" h="59" z="1010" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000069" name="master:pi_ctlr" x="540" y="2736" w="80" h="64" z="710" orient="0" defn="master:pi_ctlr" link="-1" disable="false">
          <paramlist name="" link="-1" crc="53924587">
            <param name="Name" value="" />
            <param name="GP" value="0.0" />
            <param name="TI" value="0.001" />
            <param name="YHI" value="10" />
            <param name="YLO" value="0" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
            <param name="compat" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000070" name="master:compare" x="612" y="2736" w="80" h="59" z="1010" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000071" x="648" y="2736" w="32" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="TRIP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000072" x="576" y="2808" w="32" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="TRIP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000073" name="master:sumjct" x="612" y="2808" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000074" x="612" y="2844" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ONE" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000075" x="648" y="2808" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STGU1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000076" x="216" y="2160" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VDF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000077" name="master:compare" x="252" y="2160" w="80" h="59" z="1010" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="Vt2" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000078" name="master:mult" x="324" y="2160" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000079" x="324" y="2196" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ARM" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000080" name="master:delay" defn="master:delay" x="396" y="2160" w="80" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="100324407">
            <param name="Name" value="" />
            <param name="T" value="Tt2" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000081" name="master:compare" x="468" y="2160" w="80" h="59" z="1010" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000082" name="master:pi_ctlr" x="540" y="2160" w="80" h="64" z="710" orient="0" defn="master:pi_ctlr" link="-1" disable="false">
          <paramlist name="" link="-1" crc="53924587">
            <param name="Name" value="" />
            <param name="GP" value="0.0" />
            <param name="TI" value="0.001" />
            <param name="YHI" value="10" />
            <param name="YLO" value="0" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
            <param name="compat" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000083" name="master:compare" x="612" y="2160" w="80" h="59" z="1010" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000084" x="648" y="2160" w="38" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="TRIP2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000085" x="576" y="2232" w="38" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="TRIP2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000086" name="master:sumjct" x="612" y="2232" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000087" x="612" y="2268" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ONE" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000088" x="648" y="2232" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STGU2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000089" x="216" y="2448" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VDF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000090" name="master:compare" x="252" y="2448" w="80" h="59" z="1010" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="Vt3" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000091" name="master:mult" x="324" y="2448" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000092" x="324" y="2484" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ARM" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000093" name="master:delay" defn="master:delay" x="396" y="2448" w="80" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="100324407">
            <param name="Name" value="" />
            <param name="T" value="Tt3" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000094" name="master:compare" x="468" y="2448" w="80" h="59" z="1010" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000095" name="master:pi_ctlr" x="540" y="2448" w="80" h="64" z="710" orient="0" defn="master:pi_ctlr" link="-1" disable="false">
          <paramlist name="" link="-1" crc="53924587">
            <param name="Name" value="" />
            <param name="GP" value="0.0" />
            <param name="TI" value="0.001" />
            <param name="YHI" value="10" />
            <param name="YLO" value="0" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
            <param name="compat" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000096" name="master:compare" x="612" y="2448" w="80" h="59" z="1010" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000097" x="648" y="2448" w="38" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="TRIP3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000098" x="576" y="2520" w="38" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="TRIP3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000099" name="master:sumjct" x="612" y="2520" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000100" x="612" y="2556" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ONE" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000101" x="648" y="2520" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STGU3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000102" name="master:const" defn="master:const" x="612" y="2700" w="76" h="22" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000103" x="648" y="2700" w="42" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG1C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000104" x="684" y="2700" w="42" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG1C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000105" name="master:hardlimit" defn="master:hardlimit" x="720" y="2700" w="80" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="16843219">
            <param name="Name" value="" />
            <param name="UL" value="Share1" />
            <param name="LL" value="Share1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000106" x="756" y="2700" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG1H" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000107" x="792" y="2700" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG1H" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000108" name="master:mult" x="828" y="2700" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000109" x="828" y="2736" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STGU1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000110" x="864" y="2700" w="36" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000111" name="master:const" defn="master:const" x="612" y="2844" w="76" h="22" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000112" x="648" y="2844" w="42" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG2C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000113" x="684" y="2844" w="42" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG2C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000114" name="master:hardlimit" defn="master:hardlimit" x="720" y="2844" w="80" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="16843219">
            <param name="Name" value="" />
            <param name="UL" value="Share2" />
            <param name="LL" value="Share2" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000115" x="756" y="2844" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG2H" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000116" x="792" y="2844" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG2H" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000117" name="master:mult" x="828" y="2844" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000118" x="828" y="2880" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STGU2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000119" x="864" y="2844" w="36" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000120" name="master:const" defn="master:const" x="612" y="2988" w="76" h="22" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000121" x="648" y="2988" w="42" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG3C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000122" x="684" y="2988" w="42" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG3C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000123" name="master:hardlimit" defn="master:hardlimit" x="720" y="2988" w="80" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="16843219">
            <param name="Name" value="" />
            <param name="UL" value="Share3" />
            <param name="LL" value="Share3" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000124" x="756" y="2988" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG3H" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000125" x="792" y="2988" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG3H" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000126" name="master:mult" x="828" y="2988" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000127" x="828" y="3024" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STGU3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000128" x="864" y="2988" w="36" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000129" name="master:sumjct" x="972" y="2844" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000130" x="936" y="2844" w="36" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000131" x="972" y="2880" w="36" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000132" x="1008" y="2844" w="42" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG12" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000133" name="master:sumjct" x="1116" y="2844" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000134" x="1080" y="2844" w="42" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG12" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000135" x="1116" y="2880" w="36" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STG3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000136" x="1152" y="2844" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STGSH" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000137" x="1224" y="2988" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STGSH" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1350000138" name="" x="1224" y="2988" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1350000139" name="master:pgb" x="1296" y="2988" w="54" h="40" z="1050" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="SHARE" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000140" name="master:mult" x="1260" y="3276" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000141" x="1224" y="3276" w="50" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IDREF_L" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000142" x="1260" y="3312" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="STGSH" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000143" x="1296" y="3276" w="56" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IDREF_FF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000144" name="master:import" defn="master:import" x="1332" y="540" w="77" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Force" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000145" x="1476" y="828" w="32" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="TRIP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000146" name="master:sumjct" x="1512" y="828" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000147" x="1512" y="864" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ONE" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000148" x="1548" y="828" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="EN" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000149" name="master:export" defn="master:export" x="1692" y="720" w="66" h="24" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="Trip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000150" x="1728" y="720" w="32" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="TRIP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000151" x="432" y="1224" w="32" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="TRIP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1350000152" name="" x="432" y="1224" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1350000153" name="master:pgb" x="504" y="1224" w="43" h="40" z="1050" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="TRIP" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000154" x="216" y="3600" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VD" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000155" name="master:mult" x="252" y="3600" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000156" x="252" y="3636" w="18" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ID" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000157" x="288" y="3600" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="PD1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000158" x="396" y="3600" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VQ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000159" name="master:mult" x="432" y="3600" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000160" x="432" y="3636" w="18" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IQ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000161" x="468" y="3600" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="PD2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000162" name="master:sumjct" x="576" y="3600" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000163" x="540" y="3600" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="PD1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000164" x="576" y="3636" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="PD2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000165" x="612" y="3600" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="PMEAS" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000166" x="756" y="3600" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VD" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000167" name="master:mult" x="792" y="3600" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000168" x="792" y="3636" w="18" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IQ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000169" x="828" y="3600" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QD1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000170" x="936" y="3600" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VQ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000171" name="master:mult" x="972" y="3600" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000172" x="972" y="3636" w="18" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ID" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000173" x="1008" y="3600" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QD2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000174" name="master:sumjct" x="1116" y="3600" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000175" x="1080" y="3600" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QD1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000176" x="1116" y="3636" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QD2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000177" x="1152" y="3600" w="46" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QMEAS" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000178" name="master:sumjct" x="1296" y="3600" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000179" x="1260" y="3600" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="Pref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000180" x="1296" y="3636" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="PMEAS" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000181" x="1332" y="3600" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000182" name="master:gain" defn="master:gain" x="1440" y="3600" w="80" h="36" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="0.314" />
            <param name="Dim" value="1" />
            <param name="COM" value="Gain" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000183" x="1404" y="3600" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000184" x="1476" y="3600" w="58" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="WDROOP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000185" name="master:pi_ctlr" x="1584" y="3600" w="80" h="64" z="710" orient="0" defn="master:pi_ctlr" link="-1" disable="false">
          <paramlist name="" link="-1" crc="53924587">
            <param name="Name" value="" />
            <param name="GP" value="0.0" />
            <param name="TI" value="1.0" />
            <param name="YHI" value="1.0" />
            <param name="YLO" value="-1.0" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
            <param name="compat" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000186" x="1548" y="3600" w="58" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="WDROOP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000187" x="1620" y="3600" w="58" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="THETAGF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000188" x="252" y="4536" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="Vset" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000189" name="master:sumjct" x="288" y="4536" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000190" x="288" y="4572" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VDF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000191" x="324" y="4536" w="38" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DVQ2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000192" name="master:gain" defn="master:gain" x="432" y="4536" w="80" h="36" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88961216">
            <param name="Name" value="" />
            <param name="G" value="2.0" />
            <param name="Dim" value="1" />
            <param name="COM" value="Gain" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000193" x="396" y="4536" w="38" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DVQ2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000194" x="468" y="4536" w="58" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IQDROOP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000195" name="master:const" defn="master:const" x="180" y="4716" w="76" h="22" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000196" x="216" y="4716" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QMC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000197" x="252" y="4716" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QMC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000198" name="master:hardlimit" defn="master:hardlimit" x="288" y="4716" w="80" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="16843219">
            <param name="Name" value="" />
            <param name="UL" value="Qmode" />
            <param name="LL" value="-1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000199" x="324" y="4716" w="24" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QM" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000200" x="396" y="4716" w="24" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QM" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000201" name="master:compare" x="432" y="4716" w="80" h="59" z="1010" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="0.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000202" x="468" y="4716" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QM1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000203" name="master:sumjct" x="648" y="4536" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000204" x="612" y="4536" w="58" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IQDROOP" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000205" x="648" y="4572" w="58" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IQREF_FF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000206" x="684" y="4536" w="34" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DIQD" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000207" name="master:mult" x="792" y="4536" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000208" x="756" y="4536" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QM1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000209" x="792" y="4572" w="34" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DIQD" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000210" x="828" y="4536" w="36" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DIQM" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000211" name="master:sumjct" x="936" y="4536" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000212" x="900" y="4536" w="58" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IQREF_FF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000213" x="936" y="4572" w="36" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DIQM" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000214" x="972" y="4536" w="62" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IQREF_Q1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000215" x="252" y="5040" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="Vset" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000216" name="master:sumjct" x="288" y="5040" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000217" x="288" y="5076" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VD" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000218" x="324" y="5040" w="36" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DVD2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000219" name="master:pi_ctlr" x="432" y="5040" w="80" h="64" z="710" orient="0" defn="master:pi_ctlr" link="-1" disable="false">
          <paramlist name="" link="-1" crc="53924587">
            <param name="Name" value="" />
            <param name="GP" value="1.0" />
            <param name="TI" value="0.1" />
            <param name="YHI" value="1.1" />
            <param name="YLO" value="-1.1" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
            <param name="compat" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000220" x="396" y="5040" w="36" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DVD2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000221" x="468" y="5040" w="32" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IDGF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000222" name="master:const" defn="master:const" x="108" y="5256" w="76" h="22" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000223" x="144" y="5256" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ZZ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000224" x="252" y="5256" w="20" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ZZ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000225" name="master:sumjct" x="288" y="5256" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000226" x="288" y="5292" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VQ" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000227" x="324" y="5256" w="38" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DVQ3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000228" name="master:pi_ctlr" x="432" y="5256" w="80" h="64" z="710" orient="0" defn="master:pi_ctlr" link="-1" disable="false">
          <paramlist name="" link="-1" crc="53924587">
            <param name="Name" value="" />
            <param name="GP" value="1.0" />
            <param name="TI" value="0.1" />
            <param name="YHI" value="1.1" />
            <param name="YLO" value="-1.1" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
            <param name="compat" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000229" x="396" y="5256" w="38" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DVQ3" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000230" x="468" y="5256" w="32" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IQGF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000231" name="master:const" defn="master:const" x="180" y="5184" w="76" h="22" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000232" x="216" y="5184" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="Q2C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000233" x="252" y="5184" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="Q2C" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000234" name="master:hardlimit" defn="master:hardlimit" x="288" y="5184" w="80" h="59" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="16843219">
            <param name="Name" value="" />
            <param name="UL" value="Qmode" />
            <param name="LL" value="-1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000235" x="324" y="5184" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="Q2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000236" x="576" y="5148" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="Q2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000237" name="master:compare" x="612" y="5148" w="80" h="59" z="1010" orient="0" defn="master:compare" link="-1" disable="false">
          <paramlist name="" link="-1" crc="18432996">
            <param name="Name" value="" />
            <param name="X" value="1.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000238" x="648" y="5148" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QM2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000239" name="master:sumjct" x="828" y="5040" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000240" x="792" y="5040" w="32" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IDGF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000241" x="828" y="5076" w="56" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IDREF_FF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000242" x="864" y="5040" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DIF2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000243" name="master:mult" x="972" y="5040" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000244" x="936" y="5040" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QM2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000245" x="972" y="5076" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DIF2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000246" x="1008" y="5040" w="40" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DIF2Q" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000247" name="master:sumjct" x="1116" y="5040" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000248" x="1080" y="5040" w="56" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IDREF_FF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000249" x="1116" y="5076" w="40" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DIF2Q" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000250" x="1152" y="5040" w="38" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IDREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000251" name="master:sumjct" x="828" y="5256" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000252" x="792" y="5256" w="32" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IQGF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000253" x="828" y="5292" w="62" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IQREF_Q1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000254" x="864" y="5256" w="34" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DIQ2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000255" name="master:mult" x="972" y="5256" w="80" h="56" z="790" orient="0" defn="master:mult" link="-1" disable="false">
          <paramlist name="" link="-1" crc="122919810">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000256" x="936" y="5256" w="30" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="QM2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000257" x="972" y="5292" w="34" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DIQ2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000258" x="1008" y="5256" w="42" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DIQ2Q" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000259" name="master:sumjct" x="1116" y="5256" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000260" x="1080" y="5256" w="62" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IQREF_Q1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000261" x="1116" y="5292" w="42" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="DIQ2Q" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000262" x="1152" y="5256" w="38" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IQREF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000263" name="master:xnode" defn="master:xnode" x="1098" y="216" w="20" h="33" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="37312176">
            <param name="Name" value="AC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1350000264" name="" x="1098" y="216" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1350000265" name="master:breakout" defn="master:breakout" x="1152" y="216" w="44" h="80" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000266" name="master:nodelabel" defn="master:nodelabel" x="1188" y="180" w="20" h="23" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="PA" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000267" name="master:nodelabel" defn="master:nodelabel" x="216" y="216" w="20" h="23" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="PA" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000268" name="master:nodelabel" defn="master:nodelabel" x="1188" y="216" w="20" h="23" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="PB" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000269" name="master:nodelabel" defn="master:nodelabel" x="216" y="360" w="20" h="23" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="PB" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000270" name="master:nodelabel" defn="master:nodelabel" x="1188" y="252" w="20" h="23" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="PC" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000271" name="master:nodelabel" defn="master:nodelabel" x="216" y="504" w="20" h="23" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="PC" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000272" x="1512" y="1044" w="24" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ICA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000273" name="master:sumjct" x="1548" y="1044" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000274" x="1548" y="1080" w="24" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ILA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000275" x="1584" y="1044" w="32" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IsrcA" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000276" x="1512" y="1152" w="24" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ICB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000277" name="master:sumjct" x="1548" y="1152" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000278" x="1548" y="1188" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ILB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000279" x="1584" y="1152" w="32" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IsrcB" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000280" x="1512" y="1260" w="24" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ICC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000281" name="master:sumjct" x="1548" y="1260" w="80" h="64" z="870" orient="0" defn="master:sumjct" link="-1" disable="false">
          <paramlist name="" link="-1" crc="44632040">
            <param name="Name" value="" />
            <param name="DPath" value="1" />
            <param name="Dim" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000282" x="1548" y="1296" w="22" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="ILC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000283" x="1584" y="1260" w="32" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IsrcC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000284" x="1296" y="1008" w="44" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VA_PU" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1350000285" name="" x="1296" y="1008" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1350000286" name="master:pgb" x="1368" y="1008" w="55" h="40" z="1050" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VA_PU" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2" />
            <param name="Min" value="-2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000287" x="1296" y="1062" w="40" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="IA_PU" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1350000288" name="" x="1296" y="1062" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1350000289" name="master:pgb" x="1368" y="1062" w="51" h="40" z="1050" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="IA_PU" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2" />
            <param name="Min" value="-2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1350000290" x="1296" y="1116" w="28" h="23" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="119097750">
            <param name="Name" value="VDF" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1350000291" name="" x="1296" y="1116" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1350000292" name="master:pgb" x="1368" y="1116" w="41" h="40" z="1050" orient="0" defn="master:pgb" link="-1" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="VDF" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2" />
            <param name="Min" value="-2" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000293" name="master:import" defn="master:import" x="1584" y="144" w="79" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000294" name="master:import" defn="master:import" x="1584" y="180" w="60" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Kv" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000295" name="master:import" defn="master:import" x="1584" y="216" w="56" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Ki" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000296" name="master:import" defn="master:import" x="1584" y="252" w="57" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Lf" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000297" name="master:import" defn="master:import" x="1584" y="288" w="58" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Cf" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000298" name="master:import" defn="master:import" x="1584" y="324" w="58" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Rf" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000299" name="master:import" defn="master:import" x="1584" y="360" w="78" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Kmod" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000300" name="master:import" defn="master:import" x="1584" y="396" w="65" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Kpf" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000301" name="master:import" defn="master:import" x="1584" y="432" w="82" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="CarrPh" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000302" name="master:import" defn="master:import" x="1584" y="468" w="73" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Imax" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000303" name="master:import" defn="master:import" x="1584" y="504" w="95" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="RampLim" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000304" name="master:import" defn="master:import" x="1584" y="540" w="67" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000305" name="master:import" defn="master:import" x="1584" y="576" w="67" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Tt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000306" name="master:import" defn="master:import" x="1584" y="612" w="67" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000307" name="master:import" defn="master:import" x="1584" y="648" w="67" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Tt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000308" name="master:import" defn="master:import" x="1584" y="684" w="67" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vt3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000309" name="master:import" defn="master:import" x="1584" y="720" w="67" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Tt3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000310" name="master:import" defn="master:import" x="1584" y="756" w="74" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Nsub" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000311" name="master:import" defn="master:import" x="1584" y="792" w="85" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Share1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000312" name="master:import" defn="master:import" x="1584" y="828" w="85" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Share2" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000313" name="master:import" defn="master:import" x="1584" y="864" w="85" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Share3" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000314" name="master:import" defn="master:import" x="1584" y="900" w="97" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="MeasSide" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000315" name="master:import" defn="master:import" x="1584" y="936" w="87" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Qmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1350000316" name="master:import" defn="master:import" x="1584" y="972" w="72" h="25" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="Vset" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1360000001" classid="Port" x="54" y="-36">
          <paramlist>
            <param name="name" value="AC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1360000002" x="36" y="-36">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1360000003" x="30" y="-32">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="AC" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port id="1360000004" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="DCP" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1360000005" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1360000006" x="30" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="DCP" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port id="1360000007" classid="Port" x="54" y="36">
          <paramlist>
            <param name="name" value="DCN" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1360000008" x="36" y="36">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1360000009" x="30" y="40">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="DCN" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port id="1360000010" classid="Port" x="-54" y="-36">
          <paramlist>
            <param name="name" value="Pref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1360000011" x="-36" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1360000012" x="-30" y="-32">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Pref" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port id="1360000013" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Force" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1360000014" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1360000015" x="-30" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Force" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port id="1360000016" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="Trip" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1360000017" x="-36" y="36">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1360000018" x="-30" y="40">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Trip" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1360000019" x="-36" y="-54">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1360000020" x="36" y="-54">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1360000021" x="36" y="54">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1360000022" x="-36" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1360000023" x="0" y="-60">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="RES_Plant" />
            <param name="lock" value="false" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
  </definitions>
  <output name="ieee_39_bus" device="EMTDC" version="2010" date="2021/12/20" time="15:57:35.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="20000.0" end="40000" />
    </domain>
    <analog />
    <digital />
  </output>
  <Layers />
  <List classid="Settings" />
  <bookmarks />
  <List classid="Template" />
  <List classid="Resource" />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <hierarchy>
    <call link="131218618" name="ib4hv:Station" z="-1" view="false" instance="0">
      <call link="84624640" name="ib4hv:Main" z="-1" view="true" instance="0">
        <call link="782780565" name="ib4hv:psse" z="10" view="false" instance="0" />
        <call link="650097263" name="ib4hv:SyncUnit" z="20" view="false" instance="0" />
        <call link="993049547" name="ib4hv:SyncUnit" z="80" view="false" instance="1" />
        <call link="1700000002" name="ib4hv:RES_Plant" z="100" view="false" instance="0" />
        <call link="1700000011" name="ib4hv:RES_Plant" z="140" view="false" instance="1" />
        <call link="1700000020" name="ib4hv:RES_Plant" z="180" view="false" instance="2" />
        <call link="1700000030" name="ib4hv:RES_Plant" z="210" view="false" instance="3" />
        <call link="1700000039" name="ib4hv:RES_Plant" z="230" view="false" instance="4" />
        <call link="1766995819" name="ib4hv:SyncUnit" z="240" view="false" instance="2" />
        <call link="1700000140" name="ib4hv:RES_Plant" z="320" view="false" instance="5" />
        <call link="2127906943" name="ib4hv:RES_Plant" z="420" view="false" instance="6" />
        <call link="1404126973" name="ib4hv:SyncUnit" z="450" view="false" instance="3" />
        <call link="740287642" name="ib4hv:RES_Plant" z="480" view="false" instance="7" />
        <call link="1700000048" name="ib4hv:RES_Plant" z="550" view="false" instance="8" />
        <call link="1700000094" name="ib4hv:RES_Plant" z="570" view="false" instance="9" />
        <call link="489869766" name="ib4hv:SyncUnit" z="580" view="false" instance="4" />
        <call link="1700000057" name="ib4hv:RES_Plant" z="630" view="false" instance="10" />
        <call link="1700000103" name="ib4hv:RES_Plant" z="640" view="false" instance="11" />
        <call link="1700000066" name="ib4hv:RES_Plant" z="670" view="false" instance="12" />
        <call link="1700000112" name="ib4hv:RES_Plant" z="680" view="false" instance="13" />
        <call link="1700000075" name="ib4hv:RES_Plant" z="710" view="false" instance="14" />
        <call link="1700000122" name="ib4hv:RES_Plant" z="720" view="false" instance="15" />
        <call link="1700000084" name="ib4hv:RES_Plant" z="750" view="false" instance="16" />
        <call link="1700000131" name="ib4hv:RES_Plant" z="760" view="false" instance="17" />
        <call link="247853765" name="ib4hv:HVDC_T" z="1040" view="false" instance="0" />
      </call>
    </call>
  </hierarchy>
</project>